334 지중전선로
334.1 지중전선로의 시설
1. 지중 전선로는 전선에 케이블을 사용하고 또한 관로식·암거식(暗渠式) 또는 직접
매설식에 의하여 시설하여야 한다.
2. 지중 전선로를 관로식 또는 암거식에 의하여 시설하는 경우에는 다음에 따라야 한다.
가. 관로식에 의하여 시설하는 경우에는 매설 깊이를 1.0 m 이상으로 하되, 매설 깊
이를 충족하지 못한 장소에는 견고하고 차량 기타 중량물의 압력에 견디는 것을
사용할 것. 다만 중량물의 압력을 받을 우려가 없는 곳은 0.6 m 이상으로 한다.
나. 암거식에 의하여 시설하는 경우에는 견고하고 차량 기타 중량물의 압력에 견디는
것을 사용할 것.
3. 지중 전선을 냉각하기 위하여 케이블을 넣은 관내에 물을 순환시키는 경우에는 지
중 전선로는 순환수 압력에 견디고 또한 물이 새지 아니하도록 시설하여야 한다.
4. 지중 전선로를 직접 매설식에 의하여 시설하는 경우에는 매설 깊이를 차량 기타 중
량물의 압력을 받을 우려가 있는 장소에는 1.0 m 이상, 기타 장소에는 0.6 m 이상
으로 하고 또한 지중 전선을 견고한 트로프 기타 방호물에 넣어 시설하여야 한다.
다만, 다음의 어느 하나에 해당하는 경우에는 지중전선을 견고한 트로프 기타 방호
물에 넣지 아니하여도 된다.
가. 저압 또는 고압의 지중전선을 차량 기타 중량물의 압력을 받을 우려가 없는 경우
에 그 위를 견고한 판 또는 몰드로 덮어 시설하는 경우
나. 저압 또는 고압의 지중전선에 콤바인덕트 케이블 또는 “마”부터“사”까지에서
정하는 구조로 개장(?裝)한 케이블을 사용하여 시설하는 경우
다. 특고압 지중전선은“나”에서 규정하는 개장한 케이블을 사용하고 또한 견고한
판 또는 몰드로 지중 전선의 위와 옆을 덮어 시설하는 경우
라. 지중 전선에 파이프형 압력케이블을 사용하거나 최대사용전압이 60 kV를 초과하
는 연피케이블, 알루미늄피케이블 그 밖의 금속피복을 한 특고압 케이블을 사용하
고 또한 지중 전선의 위를 견고한 판 또는 몰드 등으로 덮어 시설하는 경우
마. “나”(242.1.1의 2·241.13의 1 및 241.9.1의 2의“나”(2)에서 준용하는 경우를 포
함한다)·232.51.2의“가” 및 241.14.3의 2의“나”의 규정에 의한 개장 중 보호층
에 겹쳐 감은 강대 또는 황동대(성형가공을 한 것을 제외한다)를 사용하는 것의
구조는 다음과 같다.
(1) 케이블의 외장 위에 강대 또는 황동대를 그 폭의 3분의 1 이하의 길이에 상당
하는 간격을 두고 나선상으로 감고 다음에 그 간격의 중앙부를 가리도록 강대
또는 황동대로 감고 또한 그 위에 방식층을 입힌 것일 것. 이 경우에 연피 케
이블 또는 알루미늄피 케이블 외장의 위에 강대 또는 황동대를 사용하는 때에
는 연피 또는 알루미늄피와 강대 또는 황동대간에 좌상(座床)을 만들어야 한다.
(2) (1)에 규정하는 강대 또는 황동대는 표 334.1-1에 규정하는 값 이상의 두께의
것일 것.
표 334.1-1 강대 또는 황동대 두께
외층의 바깥지름(㎜) 쥬트의 두께 (㎜) 강대 또는 황동대의 두께 (㎜)
12 이하 1.5 0.5 (0.4)
12 초과 25 이하 1.5 0.6 (0.4)
25 초과 40 이하 1.5 0.6
40 초과 2 0.8
[비고] 괄호 내의 수치는 절연물에 절연지를 사용한 케이블 이외의 것에 적용한다.
(3) (1)에 규정하는 방식층은 비닐혼합물·폴리에틸렌혼합물 또는 클로로프렌 고무
혼합물은 표 334.1-2에 규정하는 값 이상, 쥬트(방부성 콤파운드를 침투시킨 것
에 한한다)는 표 334.1-3에 규정하는 값 이상의 두께의 것. 이 경우에 두께의
허용오차는 두께의 평균치가 표 334.1-2 또는 표 334.1-3에 규정하는 값의 90%
이상일 경우에 한하여 －30%로 한다.
표 334.1-2 방식층 두께
비닐혼합물·폴리에틸렌혼합물 또는
사용전압의 구분 클로로프렌혼합물의 두께(㎜)
포테이프층이 있는 것 포테이프층이 없는 것
7 kV 이하 2 2.5
7 kV 초과 100 kV 이하 3 3.5
100 kV 초과 4 4.5
표 334.1-3 쥬트층 두께
쥬트층의 안지름(㎜) 쥬트층의 두께(㎜)
70 이하 1.5
70 초과 2
(4) (1)에 규정하는 좌상은 쥬트(강대 또는 황동대의 위에 입힌 방식층에 쥬트를 사
용하는 경우에는 방부성 콤파운드를 침투시킨 것에 한한다)에 있어서는 표
334.1-1에 규정하는 값 이상, 비닐혼합물·폴리에틸렌혼합물 또는 클로로프렌
고무혼합물에 있어서는 표 334.1-2에 규정하는 값 이상의 두께의 것일 것. 이
경우에 두께의 허용오차는 두께의 평균치가 표 334.1-1 또는 표 334.1-2에 규
정하는 값의 90% 이상일 경우에 한하여 -30%로 한다.
바. “나”(242.1.1의 2·241.13의 1 및 241.9.1의 2의“나”에서 준용하는 경우를 포함
한다)·232.51.2의“가” 및 241.14.3의 2의“나”의 규정에 의한 개장 중 성형가공
을 한 강대 및 황동대를 사용하는 것의 구조는 다음과 같다.
(1) 비닐 외장 케이블·폴리에틸렌 외장 케이블 또는 클로로프렌 외장 케이블의
선심 또는 외장의 위에 성형가공을 한 강대 또는 황동대를 전후가 완전히 맞
물리도록 나선상으로 감긴 것일 것. 이 경우에 선심의 위에 감는 경우에는 선
심과 강대 또는 황동대간에 그 선심을 손상시키지 아니하도록 좌상을 만들고
외장의 위에 감는 경우에는 그 강대 또는 황동대의 위에 방식층을 만들어야
한다.
(2) (1)에 규정하는 강대 또는 황동대는 표 334.1-1에 규정하는 값 이상의 두께인
것일 것.
(3) (1)에 규정하는 방식층은 비닐혼합물·폴리에틸렌혼합물 또는 클로로프렌 고무
혼합물은 표 334.1-2에 규정하는 값 이상의 두께인 것. 이 경우에 두께의 허용
오차는 두께의 평균치가 표 334.1-2에 규정하는 값의 90% 이상일 경우에 한하
여 -30%로 한다.
사. “나”(242.1.1의 2·241.13의 1 및 241.9.1의 2의“나”에서 준용하는 경우를 포함
한다)·335.4의 2·232.51.2의“가” 및 241.14.3의 2의“나”의 규정에 의한 개장
중 보호층에 강관을 사용하는 것의 구조는 다음과 같다.
(1) 클로로프렌 외장 케이블·비닐 외장 케이블 또는 폴리에틸렌 외장 케이블의 선심
또는 외장의 위를 강관으로 피복한 것일 것. 이 경우에 선심의 위에 피복하는
경우에는 선심과 강관간에 그 선심을 손상시키지 아니하도록 좌상을 만들고
외장의 위에 피복하는 경우에는 그 강관의 위에 방식층을 만들어야 한다.
(2) (1)에 규정하는 강관은 다음에 적합한 것일 것.
(가) 강대를 원통 모양으로 성형하고 합치는 부분을 계속하여 용접한 후 파상가공을
한 것으로서 다음 계산식에 의하여 계산한 값 이상의 두께일 것. 이 경우에
두께의 허용오차는 두께의 평균치가 90 % 이상일 경우에 한하여 －15 %로
한다.
?
?? ?????
???
?: 강관의 두께 (㎜를 단위로 하며 소수점 2자리 이하는 반올림한다)
?: 강관의 안지름(㎜를 단위로 한다)
(나) 2매의 철판을 평행으로 하여 그 사이에 길이 500 ㎜ 이상인 시료를 끼우고 실
온에서 관축과 직각 방향의 투영면적 1 ㎡ 마다 294.2 kN 의 하중을 철판면과
직각 방향으로 가하였을 때에 그 바깥지름이 5% 이상 감속하지 아니할 것.
(다) 실온에서 강관의 바깥지름의 20배의 지름을 가지는 원통의 주위에 180° 구
부린 후 직선상으로 환원시키고 다음에 반대방향으로 180° 구부린 후 직선
상으로 환원시키고 다음에 반대방향으로 180° 구부린 후 직선상으로 환원
시키는 조작을 5회 반복하였을 때에 금이 가거나 벌어지는 등의 이상이 생
기지 아니할 것.
(3) (1)에 규정하는 방식층은 클로로프렌 고무혼합물·비닐혼합물 또는 폴리에틸렌
혼합물로서 표 334.1-2에 규정하는 값 이상의 두께의 것일 것. 이 경우에 두께
의 허용오차는 두께의 평균치가 표 334.1-2에 규정하는 값의 90% 이상일 경우
에 한하여 -30%로 한다.
5. 암거에 시설하는 지중전선은 다음의 어느 하나에 해당하는 난연조치를 하거나 암거
내에 자동소화설비를 시설하여야 한다.
가. 불연성 또는 자기소화성이 있는 난연성 피복이 된 지중전선을 사용할 것.
나. 불연성 또는 자소성이 있는 난연성의 연소방지(燃燒防止)테이프, 연소방지(燃燒防
止)시트, 연소방지(燃燒防止)도료 기타 이와 유사한 것으로 지중전선을 피복 할 것.
다. 불연성 또는 자기소화성이 있는 난연성의 관 또는 트로프에 넣어 지중전선을 시설
할 것.
6. 제5의“가”부터 “다”까지에서 규정한「불연성」또는「자기소화성이 있는 난연
성」은 다음에 따른다.
가.「불연성의 피복」,「불연성의 연소방지테이프, 연소방지시트, 연소방지 도료, 기타
이와 유사한 것」및「불연성의 관 또는 트로프」는 건축법 시행령 제2조10호의
불연재료로 만들어진 것 또는 이와 동등 이상의 성능을 가진 것.
나.「자기소화성이 있는 난연성」은 대상물에 따라 아래와 같다.
(1) 지중전선의 피복 또는 지중전선을 피복한 상태에서의 연소방지테이프, 연소방
지시트, 연소방지도료, 기타 이와 유사한 것은 IEC 60332-3-24(수직 배치된 케
이블 또는 전선의 불꽃 시험 － 카테고리 C) 표준에 적합한 것 또는 이와 동
등 이상의 성능을 갖는 것.
(2) 관 또는 트로프는 IEC 60614-1(전기설비용 전선관 － 일반요구사항)의 11(내화
성)에 적합한 것 또는 이와 동등 이상의 성능을 갖는 것.
334.2 지중함의 시설
지중전선로에 사용하는 지중함은 다음에 따라 시설하여야 한다.
가. 지중함은 견고하고 차량 기타 중량물의 압력에 견디는 구조일 것.
나. 지중함은 그 안의 고인 물을 제거할 수 있는 구조로 되어 있을 것.
다. 폭발성 또는 연소성의 가스가 침입할 우려가 있는 것에 시설하는 지중함으로서
그 크기가 1 ㎥ 이상인 것에는 통풍장치 기타 가스를 방산시키기 위한 장치를 시
설할 것.
라. 지중함의 뚜껑은 시설자이외의 자가 쉽게 열 수 없도록 시설할 것.
마. 지중함의 뚜껑은 KS D 4040에 적합하여야 하며, 저압지중함의 경우에는 절연성능
이 있는 고무판을 주철(강)재의 뚜껑 아래에 설치할 것.
바. 차도 이외의 장소에 설치하는 저압 지중함은 절연성능이 있는 재질의 뚜껑을 사
용할 수 있다.
334.3 케이블 가압장치의 시설
압축가스를 사용하여 케이블에 압력을 가하는 장치(이하 “가압장치”라 한다)는 다음
에 따라 시설하여야 한다.
가. 압축 가스 또는 압유를 통하는 관(이하 “압력관”이라 한다), 압축 가스탱크 또
는 압유탱크(이하 “압력탱크”라 한다) 및 압축기는 각각의 최고 사용압력의 1.5
배의 유압 또는 수압(유압 또는 수압으로 시험하기 곤란한 경우에는 최고 사용압
력의 1.25배의 기압)을 연속하여 10분간 가하여 시험을 하였을 때 이에 견디고 또
한 누설되지 아니하는 것일 것.
나. 압력탱크 및 압력관은 용접에 의하여 잔류응력(殘留應力)이 생기거나 나사조임에
의하여 무리한 하중이 걸리지 아니하도록 할 것.
다. 가압장치에는 압축가스 또는 유압의 압력을 계측하는 장치를 설치할 것.
라. 압축가스는 가연성 및 부식성의 것이 아닐 것.
마. 자동적으로 압축가스를 공급하는 가압장치로서 감압밸브가 고장 난 경우에 압력
이 현저히 상승할 우려가 있는 것은 다음에 의할 것.
(1) 압력관으로서 최고 사용압력이 294 kPa 이상인 것 및 압력탱크의 재료와 구조
는 “바” 및 “아”에서 정하는 표준에 적합한 것일 것. 이 경우에 재료의 허
용응력(許容應力)은 “사”에서 정한다.
(2) 압력탱크 또는 압력관에 근접하는 곳 및 압축기의 맨 끝 또는 압력관에 근접
하는 곳에는“차”에서 정하는 표준에 적합한 안전밸브를 설치할 것. 다만, 압
력이 980 kPa 미만인 압축기는 최고 사용압력 이하로 작동하는 안전장치로 갈
음할 수 있다.
바. “마”(1) 전단의 규정에 의한 재료의 표준은 KS B 6750(2012)(압력용기-설계 및
제조 일반)의 “5 재료”에 적합한 것일 것.
사. “마”(1) 후단의 규정에 의한 재료의 허용응력은 KS B 6750(2012)(압력용기-설계
및 제조 일반)의“6 설계” 또는 “최대 허용 응력 값”에 적합할 것
아. “마”(1) 전단의 규정에 의한 압력탱크의 구조 및 압력탱크의 구조와 표준은
341.16의“나”(2)에 적합할 것
자. “마”(1) 전단의 규정에 의한 압력관의 구조의 표준은 KS B 6750-1(2012)(고압가
스 및 전기설비용 압력용기)의 “11 동체-튜브식 열교환기” 및 KS B 6281(2008)
(냉동용 압력 용기의 구조)의 “5.4.9 관의 강도” 또는 341.16의“나”(2)(바)부터
(아)까지의 규정에 준하는 것으로 한다.
차. “마”(2) 본문의 규정에 의한 안전밸브의 표준은 KS B 6216(2008)(증기용 및 가스
용 스프링 안전밸브)에 적합할 것
334.4 지중전선의 피복금속체(被覆金屬體)의 접지
관ㆍ암거 기타 지중전선을 넣은 방호장치의 금속제부분(케이블을 지지하는 금속 부속
품은 제외한다)ㆍ금속제의 전선 접속함 및 지중전선의 피복으로 사용하는 금속체에는
140의 규정에 준하여 접지공사를 하여야 한다. 다만, 이에 부식방지조치를 한 부분에
대하여는 적용하지 않는다.
334.5 지중약전류전선의 유도장해 방지(誘導障害防止)
지중전선로는 기설 지중약전류전선로에 대하여 누설전류 또는 유도작용에 의하여 통
신상의 장해를 주지 않도록 기설 약전류전선로로부터 이격시키거나 기타 보호장치를
시설하여야 한다.
334.6 지중전선과 지중약전류전선 등 또는 관과의 접근 또는 교차
1. 지중전선이 지중약전류 전선 등과 접근하거나 교차하는 경우에 상호 간의 간격이
저압 또는 고압의 지중전선은 0.3 m 이하, 특고압 지중전선은 0.6 m 이하인 때에는
지중전선과 지중약전류 전선 등 사이에 견고한 내화성(콘크리트 등의 불연재료로
만들어진 것으로 케이블의 허용온도 이상으로 가열시킨 상태에서도 변형 또는 파괴
되지 않는 재료를 말한다)의 격벽(隔壁)을 설치하는 경우 이외에는 지중전선을 견고
한 불연성(不燃性) 또는 난연성(難燃性)의 관에 넣어 그 관이 지중약전류전선 등과
직접 접촉하지 아니하도록 하여야 한다. 다만, 다음의 어느 하나에 해당하는 경우에
는 그러하지 아니하다.
가. 지중약전류전선 등이 전력보안 통신선인 경우에 불연성 또는 자기소화성이 있는
난연성의 재료로 피복한 광섬유케이블인 경우 또는 불연성 또는 자기소화성이 있
는 난연성의 관에 넣은 광섬유 케이블인 경우
나. 지중전선이 저압의 것이고 지중약전류전선 등이 전력보안 통신선인 경우
다. 고압 또는 특고압의 지중전선을 전력보안 통신선에 직접 접촉하지 아니하도록 시
설하는 경우
라. 지중약전류전선 등이 불연성 또는 자기소화성이 있는 난연성의 재료로 피복한 광
섬유케이블인 경우 또는 불연성 또는 자기소화성이 있는 난연성의 관에 넣은 광
섬유케이블로서 그 관리자와 협의한 경우
마. 사용전압 170 kV 미만의 지중전선으로서 지중약전류전선 등의 관리자와 협의하여
간격을 0.1 m 이상으로 하는 경우
2. 특고압 지중전선이 가연성이나 유독성의 유체(流體)를 내포하는 관과 접근하거나 교
차하는 경우에 상호 간의 간격이 1 m 이하(단, 사용전압이 25 kV 이하인 다중접지
방식 지중전선로인 경우에는 0.5m 이하)인 때에는 지중전선과 관 사이에 견고한 내
화성의 격벽을 시설하는 경우 이외에는 지중전선을 견고한 불연성 또는 난연성의
관에 넣어 그 관이 가연성이나 유독성의 유체를 내포하는 관과 직접 접촉하지 아니
하도록 시설하여야 한다.
3. 특고압 지중전선이 제2에 규정하는 관 이외의 관과 접근하거나 교차하는 경우에 상
호 간의 간격이 0.3 m 이하인 경우에는 지중전선과 관 사이에 견고한 내화성 격벽
을 시설하는 경우 이외에는 견고한 불연성 또는 난연성의 관에 넣어 시설하여야 한
다. 다만, 제2에 규정한 관 이외의 관이 불연성인 경우 또는 불연성의 재료로 피복
된 경우에는 그러하지 아니하다.
334.7 지중전선 상호 간의 접근 또는 교차
1. 지중전선이 다른 지중전선과 접근하거나 교차하는 경우에 지중함 내 이외의 곳에서
상호 간의 간격이 저압 지중전선과 고압 지중전선에 있어서는 0.15 m 이상, 저압이
나 고압의 지중전선과 특고압 지중전선에 있어서는 0.3 m 이상이 되도록 시설하여야
한다. 다만, 다음 중 어느 하나에 해당하는 경우에는 예외로 할 수 있다.
가. 각각의 지중전선이 다음 중 어느 하나에 해당하는 경우
(1) 다음의 시험에 합격한 난연성의 피복이 있는 것을 사용하는 경우
(가) 사용전압 6.6 kV 이하의 저압 및 고압케이블: KS C 3341 (2020)의 “6” 또는
KS C IEC 60332-3-24 (2018)(화재조건에서의 전기 및 광섬유 케이블시험
제3-24부：수직 배치된 케이블 또는 전선의 불꽃전파시험－카테고리 C)
(나) 사용전압 66 kV이하의 특고압 케이블: KS C 3404(2000)의“부속서 2”
(다) 사용전압 154 kV 케이블: KS C 3405(2000)의“부속서 2”
(2) 견고한 난연성의 관에 넣어 시설하는 경우
나. 어느 한쪽의 지중전선에 불연성의 피복으로 되어 있는 것을 사용하는 경우
다. 어느 한쪽의 지중전선을 견고한 불연성의 관에 넣어 시설하는 경우
라. 지중전선 상호 간에 견고한 내화성의 격벽을 설치할 경우
2. 사용전압이 25 kV 이하인 다중접지방식 지중전선로를 관로식 또는 직접매설식으로
시설하는 경우, 그 간격이 0.1 m 이상이 되도록 시설하여야 한다. 다만, 다음 중 어느
하나에 따라 시설하는 경우에는 예외로 할 수 있다.
가. 관로식으로 시공시 지하매설 공간 부족으로 간격 확보가 곤란하여 관로 사이를
콘크리트 등 견고한 격벽 또는 채움재로 보강한 경우
나. 압입공법을 적용한 경우