512 이차전지 용량 및 종류에 따른 시설

512.1 리튬계·나트륨계 이차전지의 시설

512.1.1 적용범위

20 kWh를 초과하는 리튬계·나트륨계의 이차전지를 사용한 전기저장장치에 적용한다.

512.1.2 이차전지 용량 및 운영

1. 전기저장장치 이차전지 용량은 수명보증기간 동안 정격방전용량(전기저장장치 설치 

시 소유자가 요구하는 이차전지의 용량)이 확보되도록 하여야 한다.

2.  전기저장장치  이차전지는  안전이  확보되도록  정격방전용량  이하로  운영하여야  한

다.

512.1.3 열폭주 및 폭발 방지

1. 이차전지실 내부에는 제조사가 제시한 기준 이상의 가연성가스 농도 및 내부압력이 

발생하는 경우 파열 또는 폭발을 방지하기 위한 급속공기배출장치를 시설하여야 한

다.

2. 이차전지는 「전기용품 및 생활용품 안전관리법」에 적용을 받는 것 이외에는 한국

산업표준(이하  “KS”라  한다)에  적합하거나  동등  이상의  성능의  것을  사용하여야 

한다.

3. 이차전지 모듈 또는 랙에 화재확산을 방지할 수 있는 구조이거나 소화장치를 시설

하여야 한다.


512.1.4 제어, 감시 및 보호장치 등

1. 낙뢰 및 서지 등 과도과전압으로부터 주요 설비를 보호하기 위해 직류 전로에 직류 

서지보호장치(SPD)를 설치하여야 한다.

2. 제조사가 정하는 정격 이상의 과충전, 과방전, 과전압, 과전류, 지락전류 및 온도 상

승, 냉각장치 고장, 통신불량, 가연성·인화성가스 발생 등 긴급상황이 발생한 경우

에는 관리자에게 경보할 수 있는 시설을 하여야 하며 다음의 요건을 만족하여야 한

다.

가.  긴급상황이  발생하였을  때  전기저장장치를  자동  및  수동으로  정지시킬  수  있는 

비상정지장치를 설치하여야 하며, 자동 비상정지는 5초 이내로 동작하여야 한다.

나. 수동 조작을 위한 비상정지장치는 신속한 접근 및 조작이 가능한 장소에 설치하

여야 한다.

3. 이차전지를 시설하는 장소의 내부 및 외부에는 가능한 한 사각지대가 없도록 감시하

기 위한 CCTV를 시설하여야 한다.

4. 전기저장장치의 상시 운영정보 및 CCTV 영상정보, 제2의 긴급상황 관련 계측정보

에서  기록되는  시간을  실시간으로  동기화하고,  이차전지실  외부의  안전한  장소에 

전송되어 최소 1개월 이상 보관하여야 한다. 사고 발생 시, 위 정보를 제조사, 관리

자, 소유자 및 사고조사기관에 공유해야 한다. 다만, CCTV 영상정보는 7일간 보관

하여야 한다.

5. 전기저장장치의 제어･감시장치를 포함한 주요 설비 사이의 통신장애를 방지하기 위

한 보호대책을 고려하여 시설하여야 한다.

6. 전기저장장치는 정격 이내의 최대 충전범위를 초과하여 충전하지 않도록 하여야 하

고 완전 충전 후 추가 충전은 금지하여야 한다.

512.1.5 전용건물에 시설하는 경우

전기저장장치를  일반인이  출입하는  건물에서  분리된  별도의  장소에  시설하는  경우에

는 다음에 따라 시설하여야 한다.

가. 전기저장장치 시설장소의 바닥, 천장(지붕), 벽면 재료는 「건축물의 피난･방화구

조 등의 기준에 관한 규칙」에 따른 불연재료이어야 한다. 단, 단열재는 준불연재

료 또는 이와 동등 이상의 것을 사용할 수 있다.

나. 전기저장장치 시설장소는 지표면을 기준으로 높이 22 m 이내로 하고 해당 장소

의 출구가 있는 바닥면을 기준으로 깊이 9 m 이내로 하여야 한다.

다. 이차전지는 전력변환장치 등의 다른  전기설비와 분리된 격실(이하  512에서 ‘이

차전지실’라 한다)에 설치하고 다음에 따라야 한다.

(1) 이차전지실의 벽면 재료 및 단열재는 “가”의 것과 같아야 한다.

(2)  이차전지는  벽면으로부터  1  m  이상  이격하여  설치하여야  한다.  다만,  옥외의 

전용 컨테이너 및 인클로저는 제조사가  정한 거리를 이격한 경우에는 예외로 


할 수 있으며, 컨테이너 및 인클로저의 면적은 42 m2 이하여야 한다.

(3) 이차전지와 물리적으로 인접 시설해야 하는 제어장치 및 보조설비(공조설비 및 

조명설비 등)는 이차전지실 내에 설치할 수 있다.

(4) 이차전지실 내부와 가스 또는 열배출 경로에는 가연성 물질을 두지 않아야 한다.

(5) 이차전지, 전력변환장치, 배전반 등은 침수의 우려가 없도록 하며, 지상에 시설하

는 경우에는 일반 지역은 지표면에서부터 최소 0.3 m 이상 높이에 설치하고 염전 

또는 간척지 등의 지역은 지표면에서 최소 0.6 m 이상 높이에 설치할 것.

라. 511.1.1의 2에도 불구하고 인화성 또는 유독성 가스가 축적되지 않는 근거를 제조

사에서 제공하는 경우에는 이차전지실에 한하여 환기시설을 생략할 수 있다.

마. 전기저장장치가 차량에 의해 충격을 받을 우려가 있는 장소에 시설되는 경우에는 

충돌방지장치 등을 설치하여야 한다.

바. 전기저장장치 시설장소는 주변 시설(도로, 건물, 가연물질 등)로부터  1.5  m 이상 

이격하고 다른 건물의 출입구나 피난계단 등 이와 유사한 장소로부터는 3 m 이상 

이격하여야 한다.

사. 이차전지실은 이차전지 용량의 5 MWh 이하 단위로 「건축물의 피난‧방화구조 등

의 기준에 관한 규칙」에 따른 내화구조의 격벽을 설치하여야 한다.

512.1.6 전용건물 이외의 장소에 시설하는 경우

전기저장장치를 일반인이 출입하는 건물의 부속공간에 시설(옥상에는 설치할 수 없다)

하는 경우에는 다음에 따라 시설하여야 한다.

가.  전기저장장치  시설장소는  「건축물의  피난‧방화구조  등의  기준에  관한  규칙」에 

따른 내화구조이어야 한다.

나. 이차전지모듈의 직렬 연결체(이하 512에서 ‘이차전지랙’)의 용량은 50 kWh 이하

로 하고 건물 내 시설 가능한 이차전지의 총 용량은 600 kWh 이하이어야 한다.

다. 이차전지랙과 랙 사이는 1 m 이상 이격하고, 랙과 벽면 사이는 전면부의 경우 1 

m  이상,  측면과  후면부의  경우  0.8  m  이상  이격하여야  한다.  다만,  512.1.6의 

“가”에  의한  벽이  삽입된  경우  이차전지랙과  랙  사이의  이격은  예외로  할  수 

있다.

라. 이차전지실은 건물 내 다른 시설(수전설비, 가연물질 등)로부터 1.5 m 이상 이격

하고 각 실의 출입구나 피난계단 등 이와 유사한 장소로부터 3 m 이상 이격하여

야 한다.

마. 배선설비가 이차전지실 벽면을 관통하는 경우 관통부는 해당 구획부재의 내화성

능을 저하시키지 않도록 충전(充塡)하여야 한다.

바. 기타 사항은 512.1.5에 따른다.

512.2 납계·니켈계·바나듐계 이차전지의 시설


70 kWh를 초과하는 납계·니켈계·바나듐계 이차전지를 적용한 전기저장장치의 경우 

512.1.4의 3에 따라 CCTV를 시설하고 영상정보를 안전한 장소에 최소 7일간 보관하여

야 한다.

512.3 흐름전지의 시설

512.3.1 적용범위

20 kWh를 초과하는 흐름전지를 사용한 전기저장장치에 적용한다.

512.3.2 설비의 안전 요구사항

1. 흐름전지 시스템의 회로는 다른 부위의 도전부와 절연되어야 하며, 최소 절연저항

은 공칭전압의 100 Ω/V 이상이어야 한다.

2. 전해질과 접촉하는 부품은 내부식성 및 내구성을 갖추어야 한다.

3. 512.1.4의 3에 따라 CCTV를 시설하고 영상정보를 안전한 장소에 최소 7일간 보관하

여야 한다.

512.3.3 전해질 유출방지 및 중화장치

전해질은 유출이 없도록 밀봉하고 유해가스로 인한 사고를 방지하기 위해 다음과 같

은 장치를 시설하여야 한다.

가. 전해질 용기와 전기저장장치를 갖춘 장소에는 전해질 유출 제어장치를 시설하여

야 한다.

나. 전해질 유출을 감지하고 수집하는 장치를 시설하여야 한다.

다. 전해질 유출물의 농도를 pH 5.0 ~ 9.0 사이로 중화할 수 있는 중화장치를 시설하여

야 한다.

512.3.4 흐름전지를 전용건물에 시설하는 경우

흐름전지를 이용한 전기저장장치를 전용건물에 시설하는 경우에는 512.1.5의 “나”부

터  “마”(512.1.5의  “다”(1)과  (2)는  제외한다)까지의  규정에  의하여  시설하여야  한

다.

512.3.5 흐름전지를 전용건물 이외의 장소에 시설하는 경우

1.  흐름전지를  이용한  전기저장장치를  전용건물  이외의  장소에  시설하는  경우에는 

512.1.6의 “나”, “마”와 512.3.4의 규정에 의하여 시설하여야 한다.

2. 흐름전지를 이용한 전기저장장치의 시설장소는 KDS 41 10 15(국가건설기준 : 건축

구조기준 설계하중)에 따라 하중에 견디도록 시설하여야 한다.