605 보일러 및 부속설비

605.1 적용범위

605.1.1 압력 1.1 MPa 또는 온도 120℃를 초과하는 동력보일러, 고온수 보일러, 배열회

수 증기발생기, 직화식 압력용기

605.1.2 암모니아를 사용하는 경우에는 KECS-6101의 기술지침을 참고한다.

605.2 재료

605.2.1 기술기준 제73조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것”이

란 화학적 성분을 만족하며, 용접성, 인장강도, 연성, 인성 및 경도 등이 동등 이상의 

것을 말하며, 보일러에 적합한 재료는 605.3부터 605.7까지 만족하는 것을 말한다.

605.2.2 기술기준 제73조에서 규정하는 “압력을 받는 부분”은 용기 및 관의 내면에 

0.1 MPa을 초과하는 압력을 받는 부분을 말한다.

605.2.3 압력으로 인한 응력을 받고 있는 재료는 달리 허용된 것을 제외하고는 ASME 

Sec Ⅱ, Part D 1A, 1B의 것으로 하여야 하며, 재료는 응력값이 제한되는 곳 이상의 

온도에서 사용되어서는 아니 된다. 다만, KS 재료규격을 사용할 경우에는 별표1 대비

표에 따라 사용할 수 있다.

605.2.4 이 기준에서 규정하는 재료는 특별히 규정하지 않는 한 제작방법에 대해서는 

제한받지 않는다.

605.2.5 보일러 제조 기술의 발달에 의해 재료기술기준에 명확히 기록되어 있지 않은 

재료를 사용할 필요가 있을 때에는 ASME Sec Ⅱ, Part D App.5의 요건을 거쳐 사용

할 수 있다. 이 경우 보일러 제조자는 주문자와 협의하고 또한 그 재료는 시방에 합

격한 것이어야 한다.

605.2.6 재료의 치수 허용차 및 무게 허용차는 각 재료의 규격에 따르지만 벽두께는 

최소두께보다 작아서는 아니 된다. 다만, 강판인 경우 실제두께가 최소두께에 미치지 

않는 것이어도 실제두께와 최소두께의 차이가 0.3mm 이내의 것은 사용할 수 있다.

605.2.7 탄소 함량이 0.35 %를 초과하는 탄소강 또는 합금강은 용접 설계·제작에 사

용하지 않아야 하며, 산소 절단 또는 다른 가열 절단 공정으로 가공하지 않아야 한다.

605.2.8 오스테나이트 계 합금강의 사용은 정상운전 중 수증기와 접촉되는 보일러 압

력부품에 대해서만 허용되며, 일반적인 용도에서 물과 접촉되는 보일러 압력부품의 

경우 오스테나이트 계 합금강은 사용하여서는 아니 된다.

605.2.9 P-번호 15E, 그룹 1 재료

1. 제조공정중이거나 용접부가 없는 부품의 일부로 설치되는 중에 800℃(1,470℉)를 초
과하면, 다음 중 한 가지 조치를 수행하여야 한다.

가. 부품은 재료규격요건에 따라 전체적으로 재 오스테나이트화하고 재 뜨임 하여야 

한다.

나. 부분적인 가열에 의해 형성된 열영향부를 포함하여 800℃(1,470℉)를 초과하여 가

열된 부품 부위는 교체하거나 제거하고 규격요건에 따라 재 오스테나이트화 하고 

재 뜨임 된 부품으로 대체되어야 한다.

다. 설계온도에서 사용되는 허용응력이 ASME Section II, Part D, Table 1A Gr-9(예, 

SA-213 T9, SA-335 P9, 또는 동등 재료규격)에서 제공하는 값 이하일 경우, 800℃

(1,470℉)를 초과하여 가열된 부품 부위를 재료규격요건에 따라 재 뜨임 한 경우, 

위에서 규정한 요건은 면제할 수 있다.

2. 제조공정중이거나 용접부가 부품의 일부로 설치되는 중에 785 ℃(1,445 ℉)를 초과

하여 가열되면, P-번호 15E, 그룹 1 재료는 605.52.2. 4.1 P-No. 15E의 (3), (4)에서 

요구될 때 재열처리하여야 한다.

605.3 판재

압력을 받는 보일러의 모든 부품에 대한 강판은, 화염 또는 연소생성물의 노출여부에 

관계없이, 아래 표 605.3의 재료규격중 하나를 사용하여야 한다. 다만, KS 재료를 사용

하는 경우에는 별표 3의 대비표에 따라 사용할 수 있다.

[표 605.3] 판재 규격
규격번호

SA-204

SA-240

SA-285

SA-299

SA-302

SA-387

SA-515

SA-516

SA/AS-1548

Pressure Vessel Plates, Alloy Steel, Molybdenum(압력용기용 몰리브덴 합금강판)

규 격 명

Alloy

Plates,

Pressure Vessel Plates, Alloy Steel(Ferritic Stainless), Chromium
[압력용기용 크롬 합금강판(페라이트계 스테인리스강)]
Pressure Vessel Plates, Carbon steel, Low- and Intermediate- Tensile Strength
(압력용기용 저, 중 인장강도 탄소강판)
Pressure Vessel Plates, Carbon Steel, Manganese-Silicon
(압력용기용 망간-규소 탄소강판)
Pressure
Vessel
Manganese-Molybdenum-Nickel
(압력용기용 망간-몰리브덴 및 망간-몰리브덴-니켈 합금강판)
Pressure Vessel Plates, Alloy Steel, Chromium-Molybdenum
(압력용기용 크롬-몰리브덴 합금강판)
Pressure Vessel Plates, Carbon Steel, for Intermediate- and higher- Temperature
Service(압력용기용 중, 고온 탄소강판)
Pressure Vessel Plates, Carbon Steel, for Moderate- and Lower- Temperature
Service
(압력용기용 중, 저온 탄소 강판)
Fine Grained, Weldable Steel Plates for Pressure Vessel (미세결정립 용접성 압력
용기용 강판)

Steel, Manganese-Molybdenum

and

SA/EN-10028-2

Flat Products Made of Steels for Pressure Purposes(압력용 강으로 제조된 강판)

SA/GB 713

Steel Plates for Boilers and Pressures Vessels
보일러 및 압력용기용 강판

SA/JIS G 3118

Carbon Steel Plates for Pressure Vessel For

Intermediate and Moderate

Temperat ure Servi ce (압력용기용 중온 탄소강판)

605.4 관, 튜브 및 압력부품

605.4.1 보일러 부품은 표 605.4의 재료를 사용하여야 하며, 관류 보일러(once-through 

boiler)의 보일러 부품은 표 605.4, 표 605.4-1에 열거한 재료를 사용하여야 한다. 다만, 

KS 재료를 사용하는 경우에는 별표 1의 대비표에 따라 사용할 수 있다.

1. 원격 수위감지 장치용 연결 파이프, 튜브 및 압력부에 사용하는 재료는 표 605.4 

또는 아래 표 605.4-2 재료규격 중 하나에 따라야 한다.

605.4.2 과열기 부품은 표 605.4 또는 표605.4-3에 열거한 재료규격 중 하나를 사용하

여야 한다. 다만, KS 재료를 사용하는 경우에는 별표 1의 대비표에 따라 사용할 수 있

다.

605.4.3 전기저항용접(Electric Resistance Welding, ERW) 제품은 내압용 부품의 경우 

최대 두께를 13㎜로 제한한다. 외압용 부품의 경우, ERW 제품은 최대 두께 13㎜ 및 

최대 파이프 크기 DN 600으로 제한한다.

605.4.4 이 기준에 허용된 다른 재료 이외에도 아래의 티타늄 합금 중 한 가지로 부품

이 제작될 수도 있다.

1. SB-265, 티타늄 및 티타늄 스트립, 시트 및 합금판

2. SB-338, 용접 및 이음매 없는 티타늄 및 티타늄 합금 응축기와 열교환기 튜브

3. SB-348, 티타늄 및 티타늄 합금 바와 빌렛

4. SB-861, 이음매 없는 티타늄 및 티타늄합금 관
5. SB-862, 용접된 티타늄 및 티타늄합금 관 

[표 605.4] 보일러 부품 재료규격

규격번호

규 격 명

SA-53

SA-105

SA-106

SA-178

SA-181

SA-182

SA-192

SA-209

SA-210

SA-213

SA-216

SA-217

SA-234

SA-250

Welded and Seamless Steel Pipe (excluding galvanized)
[용접 및 이음매 없는 강관(아연도금강관 제외)]

Forgings, Carbon Steel, for Piping Components
(배관 부품용 탄소강 단조품)

Seamless Carbon Steel Pipe for High-Temperature Service
(고온용 이음매 없는 탄소강관)

Electric-Resistance-Welded Carbon Steel Boiler Tubes
[전기저항용접 탄소강 보일러 튜브]

Forged or Rolled Steel Pipe Flanges, Forged Fittings, and Valves and Parts
for General Service(일반용 단조 또는 압연 강관 플랜지, 플랜지붙이 관이음쇠
와 밸브 및 부품)

Forged or Rolled Alloy-steel Pipe Flanges, Forged Fittings, and Valves and
Parts for High-Temperature Service (ferritic only)
[고온용 단조 및 압연 합금강 관 플랜지, 단조 관이음쇠와 밸브 및 부품(페라이트계만 허
용)]

Seamless Carbon Steel Boiler Tubes for High Pressure Service
(고압용 이음매 없는 탄소강 보일러 튜브)

Seamless Carbon-Molybdenum Alloy-Steel Boiler and Superheater Tubes(이
음매 없는 탄소-몰리브덴 합금강 보일러 및 과열기 튜브)

Seamless Medium Carbon Steel boiler and Superheater Tubes
(이음매 없는 중탄소강 보일러 및 과열기 튜브)

Seamless Ferritic and Austenitic Alloy-Steel Boiler, Superheater and Heat
Exchanger Tubes (ferritic only)
[이음매 없는 페이라트계 및 오스테나이트계 합금강 보일러, 과열기 및 열교환
기 튜브(페라이트계 만 허용)

Carbon Steel Castings Suitable for Fusion Welding for High-Temperature
Service(고온용 용융 용접 탄소강 주조품)

Alloy-Steel Castings
Service (고온 압력유지부품용 합금강 주조품)

for Pressure-Containing Parts Suitable for High-Temperature

Piping Fittings of Wrought Carbon Steel and Alloy Steel for Moderate and
Elevated Temperatures(중온 및 고온용 단련 탄소강 및 합금강의 배관 이음
쇠)

Electric-Resistance-Welded Ferritic Alloy Steel Boiler and Superheater Tubes
(전기저항용접 페라이트계 합금강 보일러 및 과열기 튜브)
규격번호

규 격 명

SA-266

Carbon Steel Seamless Drum Forgings (이음매 없는 탄소강 드럼 단조품)

SA-268

Seamless and Welded Ferritic Stainless Steel Tubing for General Service(일
반용 용접 및 이음매 없는 페라이트계 스테인리스강 튜브)

SA- 333

저온용 탄소강 및 이음매 없는 합금강 및 용접 파이프

SA-335

SA-336

SA-423

SA-660

SA-731

Seamless Ferritic Alloy Steel Pipe for High-Temperature Service
(고온용 이음매 없는 페라이트계 합금강관)

Alloy Steel Seamless Drum Forgings (ferritic only)
[이음매 없는 합금강 드럼 단조품 (페라이트계만 허용)

Seamless and Electric Welded Low Alloy Steel Tubes
(전기용접 및 이음매 없는 저합금강 튜브)

Centrifugally Cast Carbon Steel Pipe for High-Temperature Service
(고온용 원심주조 탄소강관)

Seamless, Welded Ferritic, and Martensitic Stainless Steel Pipe
(이음매 없는, 용접 페라이트계 및 마르텐사이트계 스테인리스강관)

SA/EN 10216-2

Seamless Steel Tubes for Pressure Purpose: Technical Delivery Conditions
for Non-Alloy and Alloy Steel Tubes with Specified Elevated Temperature
Properties (압력용 이음매 없는 강재 튜브 : 규정고온성질을 가진 비합금 및
합금강 튜브에 대한 기술적 공급조건)

SA/EN 10222-2

Steel Forgings for Pressure Purpose : Ferritic and Martensitic Steels with
Specified Elevated Temperature Properties (압력용 강재 단조품 : 규정고온
성질을 가진 페라이트 강 및 마르텐사이트 강)

[표 605.4-1] 관류보일러용 재료규격

규격번호

SB-407

SB-408

SB-409

규 격 명

Nickel-Iron-Chromium Alloy Seamless Pipe and Tube

(이음매 없는 니켈-철-크롬 합금강관 및 튜브)

Nickel-Iron-Chromium Alloy Rod and Bar

(니켈-철-크롬 합금 로드 및 바)

Nickel-Iron-Chromium Alloy Plate, Sheet, and Strip

(니켈-철-크롬 합금판, 시트 및 스트립)

SB-423

Nickel-Iron-Chromium-Molybdenum Seamless Pipe and Tube
SB-424

SB-425

SB-515

SB-564

(이음매 없는 니켈-철-크롬-몰리브덴 관 및 튜브)

Nickel-Iron-Chromium-Copper Alloy Plate, Sheet, and Strip

(니켈-철-크롬-구리 합금판, 시트 및 스트립)

Nickel-Iron-Chromium-Copper Alloy Rod and Bar

(니켈-철-크롬-구리 합금 로드 및 바)

Welded Nickel-Iron-Chromium Alloy Tubes

(용접 니켈-철-크롬 합금 튜브)

Nickel Alloy Forgings

(니켈 합금 단조품)

[표 605.4-2] 원격 수위감지 장치용 재료규격
규격번호

SA 213

규 격 명

Seamless Ferritic, Austenitic, and Alloy Steel Boiler, Superheater, and Heat
Exchanger Tubes
(보일러, 과열기, 및 열교환기용 이음매 없는 페라이트계 및 오스테나이트계
합금강 튜브)

SA 312

Seamless and Welded Austenitic Stainless Steel Pipe
용접 및 이음매 없는 오스테나이트 스테인리스강 관)

SA 163

Seamless Nickel and Nickel Alloy Condenser and Heat Exchanger Tubes
(이음매 없는 니켈 및 니켈합금 복수기 및 열교환기용 튜브)

SA 167

Nickel-Chrome-Iron Alloys Seamless Pipe and Tube
(니켈-크롬-철 합금(UNS N06600, N06601, N06690, N06025, N06045) 이음매
없는 관 및 튜브)

SA 407

Nickel-Chrome-Iron Alloy Seamless Pipe and Tube
(니켈-철-크롬 합금 이음매 없는 관 및 튜브)

SA 423

Nickel-Iron-Chrome-Molybdenum Seamless Pipe and Tube
(니켈-철-크롬-몰리브덴 이음매 없는 관 및 튜브)

SA 515

Welded Nickel-Iron-Chrome Alloy Tubes
(니켈-철-크롬 합금 용접 튜브)

SA 516

Welded Nickel-Chrome-Iron Alloy Tubes
(니켈-크롬-철 합금(UNS N06600, UNS N06025, UNS N06045) 용접 튜브)

SA 517

Welded Nickel-Chrome-Iron Alloy Pip
(니켈-크롬-철 합금(UNS N06600, UNS N06025, UNS N06045) 용접 관)

SA 619

Welded Nickel and Nickel-Cobalt Alloy Pipe
(니켈 및 니켈- 코발트 합금 용접 관)

SA 622

Seamless Nickel and Nickel-Cobalt Alloy Pipe
(니켈 및 니켈- 코발트 합금 이음매 없는 관)

SA 626

Welded Nickel and Nickel-Cobalt Alloy Tube
(니켈 및 니켈- 코발트 합금 용접 튜브)

[표 605.4-3] 과열기용 재료규격
규격번호

SA-182

SA-213

SA-240

SA-249

SA-312

SA-351

SA-369

SA-376

SA-479

규 격 명

Forged or Rolled Alloy-steel Pipe Flanges, Forged Fittings, and Valves and
Parts for High-Temperature Service
(고온용 단조 및 압연 합금강관 플랜지, 단조 관이음쇠와 밸브 및 부품)

Seamless Ferritic and Austenitic Alloy-Steel Boiler, Superheater and Heat
Exchanger Tube(이음매 없는 페이라트계 및 오스테나이트계 합금강 보일러, 과
열기 및 열교환기 튜브)

Stainless and Heat-Resisting Chromium and Chromium-Nickel Steel Plates,
Sheet and Strip for Fusion-Welded Unfired Pressure Vessels
(용융 용접된 비연소 압력용기용 스테인리스 및 내열 크롬 및 크롬-니켈강판,
시트 및 스트립)

Welded Austenitic Steel Boiler, Superheater, Heat Exchanger, and Condenser
Tubes (용접용 오스테나이트계 스테인리스강 보일러, 과열기, 열교환기 및 응
축기 튜브)

Seamless and Welded Austenitic Stainless Steel Pipe
(이음매 없는 용접용 오스테나이트계 스테인리스강관)

Ferritic and Austenitic Steel Castings for High-Temperature Service
(고온용 페라이트계 및 오스테나이트계 스테인리스강 주조품)

Ferritic Alloy Steel Forged and Bored Pipe for High-Temperature Service(고
온용 단조 및 보어 가공한 페라이트계 합금강관)

Seamless Austenitic Steel Pipe for High-Temperature Central-Station Service
(이음매 없는 고온 중앙 스테이션용 오스테나이트계 스테인리스강관)

Stainless and Heat-Resisting Steel Bars and Shapes for Use in Boilers and
Other Pressure Vessels(보일러 및 기타 압력용기용 스테인리스 및 내열강 바
및 형강)

SA-965

Alloy Steel Seamless Drum Forgings (이음매 없는 합금강 드럼 단조품)

SA/JIS G4303

Specification for Stainless Steel Bars (스테인리스 바)

SB-163

SB-166

SB-167

SB-168

SB-366

Seamless Nickel and Nickel Alloy Condenser and Heat Exchanger Tubes(이
음매 없는 니켈 및 니켈 합금 응축기 및 열교환기 튜브)

Nickel-Chromium-Iron Alloys
and Nickel-Chromium-Cobalt-Molybdenum
Alloy Rod, Bar and Wire(니켈-크롬 철 합금 및 니켈-크롬-코발트-몰리브덴
합금 로드, 바 및 와이어)

Nickel-Chromium Iron Alloys Seamless Pipe and Tube(이음매 없는 니켈-크
롬 철 합금관 및 튜브)

and Nickel-Chromium-Cobalt-Molybdenum
Nickel-Chromium-Iron Alloys
Alloy Plate, Sheet, and Strip(니켈-크롬-철 합금 및 니켈-크롬-코발트-몰리브
덴 합금판, 시트 및 스트립)

Factory-Made Wrought Nickel and Nickel Alloy Fittings
(공장 제조 단련 니켈 및 니켈 합금 관이음쇠)
규격번호

SB-435

규 격 명

N06002, W06230, and R30556 Plate, Sheet, and Strip
(N06002, W09230, 및 R30556 판, 시트, 및 스트립)

SB-443

N066625 판, 박판 및 스트립

SB-444

N066625 파이프 및 튜브

SB-446

N066625 로드 및 바

SB-462

부식환경, 고온용 단조 또는 압엽 합금 파이프 플랜지, 단조피팅, 밸브 및 부품

SB 511

SB-516

SB-517

SB 535

SB 536

SB-572

SB-574

SB-575

SB-619

SB-622

Nickel-Iron-Chromium-Silicon Alloy Bars and Shapes
(니켈-철-크롬-실리콘 바)

Welded Nickel-Chromium-Iron Alloy
Tubes (용접 니켈-크롬-철 합금, UNS N06025 및 UNS N06045 튜브)

Welded Nickel-Chromium-Iron Alloy
(용접 니켈-크롬-철 합금, UNS N06025 및 UNS N06045 관)

Nickel-Iron-Chromium-Silicon Alloys Seamless Pipe and Tube
(니켈-철-크롬-실리콘 합금 심레스 파이프 및 튜브)

Nickel-Iron-Chromium-Silicon Alloys Plate, Sheet, and Strip(니켈-철-크롬-실
리콘 합금 판, 박판 및 스트립)

Nickel-Molybdenum-Chromium-Iron Alloy Rod(니켈-몰리브덴-크롬-철합금
봉)

Low Carbon Nickel-Molybdenum-Chromium Alloy Rod(저탄소 니켈-몰리브덴-
크롬-합금봉)

Low Carbon Nickel-Molybdenum-Chromium Alloy Plate, Sheet and Strip(저
탄소 니켈-몰리브덴-크롬 합금 판, 시트와 스트립)

Welded Nickel and Nickel-Cobalt Alloy Pipe(용접용 니켈 및 니켈-코발트 합금
관)

Seamless Nickel and Nickel-Cobalt Alloy Pipe and Tube
(이음매 없는 니켈 및 니켈-코발트 합금관 및 튜브)

SB-626

Welded Nickel and Nickel-Cobalt Alloy Tube(용접용 니켈 및 니켈-코발트 합
금 튜브)

605.5 단조품

605.5.1 SA-266 탄소강 및 SA-336 합금강으로 제조되는 경우, 이음매 없는 드럼 단강
품은 보일러의 모든 부품에 사용할 수 있다.

605.5.2 단조 플랜지, 관이음쇠(fittings), 노즐, 밸브 및 보일러의 기타 압력부품은 표

605.4, 표605.4-1, 표605.4-2, 표605.4-3에서 열거한 단조품 재료규격 중 하나를 사용하

여야 한다.

605.5.3 드럼(drum), 동체(shell) 또는 돔(dome)은 사용재료가 이 기준의 요건에 따른다

면 이음매 없는 인발 구조로 할 수 있다.

605.6 주조품

605.6.1 보일러용기 및 용기부품의 제작에 사용되는 주조재는 605.4에 열거한 재료규

격 중 하나를 사용하여야 하며, 재료의 최대허용응력값은 주철을 제외하고 모든 주조

재에 대해 KEPIC MBB KG-25에 주어진 해당 주물품질계수를 곱해야한다.

1. 주강품이 해당 재료에 대한 재료규격의 최소요건에 의해서만 검사되는 경우에는 

80% 이하의 품질계수를 적용하여야 한다. 다만 주강품이 다음의 요건을 만족하는 

경우, 100% 이하의 품질계수를 적용할 수 있다.

가. 부속서 4(ASME B 16.5)를 따르는 강 플랜지 및 이음쇠와 부속서 11(ASME B 

16.34)을 따르는 밸브 이외에, 몸체의 공칭두께가 114㎜(4 1/2”) 이하인 모든 주

강품을 다음과 같이 검사하는 경우

(1) 모든 게이트(gate)의 접속부, 라이저(riser) 및 단면 또는 방향의 급격한 변

화부 및 용접 끝단 가공부를 포함한 모든 중요한 부위는 171 방사선투과검

사에 따라 방사선투과검사를 하여야 한다. 또한 방사선투과사진은 단면 두

께에 따라 부속서 16(ASTM E-446) [벽두께 51㎜(2”) 이하 주강품의 참고 

방사선투과사진 표준] 및 부속서14 (ASTM E-186)[벽두께 51㎜∼114㎜(2”∼

4 1/2”) 주강품의 참고 방사선투과사진 표준]의 요건을 만족하여야 한다. 

100% 품질계수 적용 허용 중요도 수준은 다음과 같다.

ASTM E-446의 적용(두께 51㎜(2”) 이하의 주강품)

불완전부 분류

A
B
C(종류 1, 2, 3 및 4)
D, E, F, G

두께 25㎜(1”)이하

두께 25㎜(1”) 초과

중요도 수준

2
3
3
-

1
2
1
-
ASTM E-186의 적용(두께 51㎜∼114㎜(2”∼4 1/2”)의 주강품)

불완전부 분류

A 및 B, C의 종류 1 및 2

C의 종류 3

D, E 및 F

중요도 수준

2

3

기준 없음

(2) 개스킷 자리 가공표면을 포함하여 각 주강품의 모든 표면은 열처리후에 아

래(가)에 따른 자분탐상검사를 하거나 (나)에 따른 침투탐상검사를 실시하여

야 한다.

(가) 자분탐상검사 방법은 173 자분탐상검사를 따라야 한다. ASTM E-125, 

Standard Reference Photo graphs for Magne -tic Particle Indications 

on Ferrous Castings(철 주조품 자분지시에 대한 표준대비사진) 의 종류

Ⅰ의 등급 1, 종류 Ⅱ의 등급 2 및 종류 Ⅲ의 등급 3을 초과하고, 종류 

Ⅳ 및 Ⅴ의 등급 1을 초과하는 자분지시 요인이 되는 불완전부는 불합

격으로 한다.

(나) 침투탐상검사 방법은 174 침투탐상검사를 따라야 한다. 침투탐상검사에

서 판정되는 표면지시가 다음의 조건을 초과한다면 불합격으로 한다.

 (a) 모든 균열(crack) 및 열간 터짐(hot tear)

 (b) 직사각형의 면적이 38㎜ × 150㎜(1 1/2" × 6") 또는 지름이 89㎜(3 

1/2") 이하인 원형면적 내에 (a)의 불연속부 이외에 6개를 초과하는 선

형지시의 모든 그룹, 이러한 면적은 평가하는 지시와 관련하여 가장 

불리한 위치에서 취하여야 한다.

 (c) 기타 선형지시로 두께가 19㎜(3/4") 이하인 경우 길이가 6㎜를 초과하

는 것, 두께가 19㎜(3/4”) 초과∼57㎜(2 1/4") 이하인 경우 길이가 두

께의 ⅓ 초과하는 것 및 두께가 57㎜(2 1/4") 초과한 경우 길이가 19㎜

(3/4")를 초과하는 것(긴 쪽 지시의 길이이상 서로 떨어진 허용 가능한 

선상 지시는 합격으로 한다.)

 (d) 5㎜(3/16")초과하는 모든 비선형 불완전부 지시

(3) 특별한 설계로 두 개 이상의 주강품을 생산하는 경우, 처음 5개의 주강품은 

위에서와 같이 각각 검사하여야 한다. 5개를 초과하는 주강품을 생산하는 

경우, 매 5개의 추가 주강품 을 대표하기 위해 처음 5개 주강품에 하나의 

주강품을 추가하여 검사가 실시되어야 한다. 이러한 추가 주강품이 불합격

으로 판명된다면, 그 그룹에 있는 나머지 주강품 각각을 검사 하여야 한다.

(4) 모재를 검사한 후 불완전부를 제거하거나 허용 가능한 크기로 줄이기 위해 

주강품을 용접으로 수리한 후 (1) 및 (2)에서 허용하는 최대치를 초과하는 
지시는 불합격으로 한다. 완전히 수리된 것은 처음 검사에 사용된 것과 동

일한 방법으로 재검사를 받아야하고 수리된 주강품은 용접후열처리를 하여

야 한다. 

(5) 모든 용접은 160 발전설비 용접에 따라 인정된 용접절차서를 사용하여 실

시하여야 한다. 절차서 인정은 동일한 재료규격의 주조재 시험편으로 실시

하여야 하고, 용접 전ㆍ후 실제 작업에 적용되는 것과 동일한 열처리를 실

시하여야 한다. 이러한 용접을 실시하는 모든 용접사 및 자동용접사는 160 

발전설비 용접에 따라 인정되어야 한다.

나. 몸체의 공칭두께가 114㎜(4 1/2”)를 초과하는 모든 주강품은 아래(1) 또는 위 가

(5)에 따라 검사하여야 한다.

(1) 개스킷 자리 가공표면을 포함하여 각 주강품의 모든 표면은 열처리 후에 

위 가(2)(가) 에 따른 자분탐상검사를 하거나 가(2)(나)에 따른 침투탐상검사

를 하여야 한다.

(2) 주강품의 모든 부품은 완전방사선투과검사를 하여야 하며 방사선투과사진

은 부속서15 (ASTM E-280, [벽두께 114㎜∼305㎜(4 1/2” ∼ 12”)주강품의 

참고 방사선투과사진 표준]의 요건에 만족 하여야 한다. 100%의 품질계수

에 대한 최대 허용중요도 수준은 다음과 같다.

불완전부 분류

A 및 B, C의 종류 1, 2 및 3

D, E 및 F

중요도 수준

2

기준 없음

(3) 나(1) 및 나(2)에서 허용하는 최대치를 초과하는 모든 지시는 불합격이다. 

불완전부를 제거하거나 허용 가능한 크기로 줄이기 위해 모재를 자분탐상

검사 및 침투탐상검사를 한 후 주강품을 용접으로 수리할 수 있다.

(4) 25㎜(1”) 또는 단면 두께의 20% 중 작은 값을 초과하는 깊이의 모든 용접 

수리부는 나(2)에 따라 방사선투과검사를 실시하여야 하고 최종 용접표면은 

자분탐상시험 및 침투탐상시험을 실시하여야 한다. 25㎜(1”) 또는 단면 두

께의 20% 중 작은 값 미만인 깊이의 모든 용접 수리부와 효과적으로 방사

선투과검사를 실시할 수 없는 모든 용접 수리부는 첫 번째 용접층(layer), 

매 6㎜(1/4”)의 용착 용접금속 두께 및 최종 용접부 표면에 대해 자분탐상

검사 또는 침투탐상검사를 실시하여야 한다. 최종 용접 표면의 자분탐상검

사 또는 침투탐상검사는 용접후열처리 후에 실시하여야 한다.

(5) 수리용접이 주강품의 열처리 후에 실시되는 경우, 주강품은 용접후열처리를 

하여야 한다.

(6) 모든 용접은 “160 발전설비 용접에 따라 인정된 용접절차서를 사용하여 
실시하여야 한다. 절차서인정은 동일한 재료규격의 주조재 시험편으로 실시

하여야 하고, 용접 전ㆍ후 실제 작업에 적용되는것과 동일한 열처리를 실시

하여야 한다.

605.6.2 주철은 압력 또는 온도에 관계없이 보일러에 직접 부착되는 노즐 또는 플랜지

용으로 사용하여서는 아니 된다.

1. SA-278에 명시된 주철, 즉, 345℃ 이하의 온도에서 압력유지부품용 회주철은 압력

이 1.7 ㎫ 이하에서 수증기 온도가 230℃를 초과하지 않는다면, 관 이음쇠, 수주, 

밸브 및 밸브 덮개와 같은 압력을 받는 보일러 및 과열기의 연결부에 사용할 수 

있다. 

605.6.3 구상흑연주철 SA-395에 명시된 구상흑연 주철은 압력이 2.5 ㎫ 이하에서 수증

기 온도가 230℃를 초과하지 않는다면, 관이음쇠, 수주, 밸브 및 밸브 덮개와 같은 압

력을 받는 보일러 및 과열기의 연결부에 사용할 수 있다.

605.7 기타 압력부품 등

기타 압력부품, 수위지시계, 스테이 및 리벳등의 재료에 대해서는 KEPIC MBB 

KG-11,12,13 및 14를 따른다.

605.8 재료의 허용응력

기술기준 제74조에서 규정하는 재료의 “허용응력”가운데 최대 허용인장응력은 

ASME Sec Ⅱ, Part D Table 1A, 1B에서 규정하는 값으로 한다. 

605.9 보일러 및 부속설비의 구조

605.9.1 기술기준 제74조에서 “안전한 것”이란 605.10부터 605.30까지 규정한 구조로 

되어 있고 605.31의 수압시험에 합격한 것을 말한다.

605.9.2 보일러 및 다른 압력부품의 설계는 아래의 설계요건을 만족하여야 한다.

 1. 압력을 받는 모든 보일러용 판재의 최소두께는 “전기보일러에 대한 요건”의 규

정에 의해 제작되는 전기보일러를 제외하고 6㎜(1/4") 이상이어야 한다. 원통형 외

부 동체 이외에 사용되는 스테이용 판재의 최소두께는 8㎜(5/16") 이어야 한다. 

DN 125(NPS 5)를 초과하는 파이프가 압력을 받는 원통형 기기의 동체용 부품으로 

판재 대신에 사용되는 경우, 그것의 최소벽두께는 6㎜(1/4") 이어야 한다.

 2. 재료규격에서 판두께를 0.3㎜(0.01")까지 허용한다면 두께계산식으로 계산된 두께

보다 0.3㎜(0.01") 까지 얇은 판재는 이 규격에 따른 제작에 사용할 수 있다.

 3. 파이프 또는 튜브 재료는 이 규격의 해당 식으로 계산된 두께보다 얇게 주문해서

는 아니 된다. 주문한 재료는 해당 파이프 또는 튜브의 재료규격에서 ASME Sec 

Ⅱ에 주어진 대로 허용된 제조상의 하한 공차를 감안하여야 한다.
605.9.3 각각의 제작방법에 적용되는 규정을 따르고 보일러가 가장 엄격한 요건을 가

진 제작방법으로 허용된 사용조건으로 제한된다면, 보일러 및 그 부품은 이 규격에 

주어진 제작방법의 조합으로 설계되고 제작할 수 있다. 

 다만 이 규정은 설계에 있어서 가능한 모든 상세사항 규정을 포함하고 있는 것은 

아니다. 상세 규정이 주어지지 않은 경우, 제조자는 규정에 따른 경우와 같은 정도

의 안전성을 갖도록, 설계에 대한 상세사항을 마련해야 한다.

605.9.4 오스테나이트 계 합금으로 제조된 압력유지부재의 냉간 성형 부위는 다음과 

같은 조건인 경우에는 아래 표에 주어진 온도에서 두께 25 ㎜(1")당 20분 또는 10분 

중 더 긴 시간으로 열처리하여야 한다.

1. 최종성형온도가 아래 표에 주어진 최소열처리온도 이하인 경우

2. 설계금속온도 및 성형변형률이 아래 표에 제시한 한도를 초과한 경우의 성형 변형

률은 다음과 같이 계산하여야 한다.

가. 판재로 성형한 원통 

 변형률    

 
   

나. 판재로 성형한 구형 또는 접시형 경판

 변형률    

 
   

다. 튜브 및 파이프 굽힘 부재

 변형률    

 

여기서 사용된 기호의 정의는 다음과 같다.

R = 관 또는 튜브의 중심선에 대한 호칭굽힘반지름

 = 성형후의 평균반지름
 = 성형전 평균반지름(평판의 경우 무한대)
 = 관 또는 튜브의 호칭바깥반지름

 = 성형전 판재, 관 또는 튜브의 호칭두께

3. 성형변형률을 605.9.4로 계산할 수 없을 때, 제조자는 최대성형 변형률을 결정할 책

임이 있다. 

4. 플래어, 스웨이지, 또는 업셋트는 응력의 크기에 관계없이 아래 표에 따라서 열처리

하여야 한다.
[표 605.9] 냉간 성형 후 변형률 한도 및 열처리 요건

저온 범위의 한도

고온 범위의 한도

등급

UNS No

설계온도의 경우

초과, ℃ 이하, ℃

성형 변형률
초과, %

설계온도
초과, ℃

성형 변형률
초과, %

304

304H

....

304N

309S

310H

310S

S30400

S30409

S30432

S30451

S30908

S31009

S31008

310HCbN

S31042

316

316H

316N

321

321H

347

347H

347HFG

348

348H

...

600

601

617

690

800

800H

...

...

...

S31600

S31609

S31651

S32100

S32109

S34700

S34709

S34710

S34800

S34809

N06230

N06600

N06601

N06617

N06690

N08800

N08810

N08811

S30815

N06022

580

580

540

580

580

580

580

540

580

580

580

540

540

540

540

540

540

540

595

580

580

650

580

595

595

595

580

580

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

760

650

650

760

650

675

675

675

675

675

20

20

15

15

20

20

20

15

20

20

15

15(비고3)

15(비고3)

15

15

15

15

15

15

20

20

15

20

15

15

15

15

15

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

675

760

650

650

760

649

675

675

675

675

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

설계온도 및
성형변형률 한도가
초과될 때,
최소열처리온도,
℃(비고 2, 3)
1040

1040

1095

1040

1095

1095

1095

1095

1040

1040

1040

1040

1095

1040

1095

1175

1040

1095

1205

1040

1040

1150

1040

980

1120

1150

1050

1120

비고 : 제시한 한도는 판재로 성형한 원통, 판재로 성형한 구형 또는 접시형 경판, 튜브 또는 관 굽힘부재의 경우

이다. 성형변형률이 ④항으로 계산할 수 없을 때, 성형변형률 한도는 이 표에 열거한 값의 ½ 이어야 한다.

2. 최소열처리온도가 규정되어 있는 한, 열처리온도 범위는 최소 85℃ 이상[347, 347H, 348 및 348H의 경우 140℃의 온

도 범위]으로 제한하는 것이 바람직하다.

3. 바깥지름이 89㎜(3 ½”) 미만인 튜브 또는 관의 단순굽힘의 경우, 이 한도는 20 %이다.
605.9.5 최대 허용사용압력은 이 기준에서 지정하는 허용응력값, 설계 규정 및 치수를 

적용하여 결정된 압력이다(최대 허용사용압력이라는 용어가 이 규격에서 사용될 때마

다, 게이지(gage) 압력 또는 kN/㎟ 단위로 대기압을 초과하는 압력을 말한다)

1. 605.32 규정을 만족하는 증기와 물의 경계선이 고정되지 않은 강제유동 증기발생기

(관류형 보일러)를 제외하고, 어떤 보일러도 최대 허용사용압력 보다 높은 압력으로 

작동되어서는 아니 된다. 단, 안전밸브나 압력방출밸브 또는 밸브들이 방출하고 있

을 때는 예외이며, 이때에는 최대 허용사용압력에서 6%를 초과하지 않아야 한다.

2. 증기 및 수위가 고정되지 않은 강제순환 증기발생기에서, 물-증기 유동 경로를 따

라 서로 다른 압력수준으로 압력부품을 설계하는 것이 허용된다. 모든 부품의 최대 

허용사용압력은 그 부품이 받게 되는 압력 및 온도의 예상되는 최대 유지조건에 

대해 605.32.4의 규정에서 요구되는 것 이상이어야 한다. 

605.9.6 특별히 언급되지 않는 한 필요 최소두께를 계산할 때 정압수두로 인한 응력을 

고려하여야 한다. 작동압력 또는 정압수두 이외의 요인으로 발생된 추가응력은 허용

작동응력의 10%를 초과할 정도로 평균응력을 증가시킬 경우 그것도 고려하여야 한다. 

추가응력의 요인은 기기 및 그 내용물의 무게와 지지방법 등이 포함된다.

605.9.7 ASME Sec Ⅱ, Part D Table 1A, 1B의 최대허용응력값은 압력부품의 필요최소

두께 또는 최대 허용사용압력을 계산하기 위해 이 규격의 식에서 사용될 단위 응력이

다. 

605.9.8 탄소강, 탄소-몰리브덴 강 및 크리프 강도가 증강된 페라이트 합금으로 제조

한 압력유지 구성부품의 냉간성형 부위는 표 605.9-1에 따라 열처리를 하여야 한다. 

냉간 성형은 705℃(1,300 ℉) 미만의 온도에서 재료에 변형을 일으키는 모든 성형 방

법을 의미한다. 변형률 계산은 605.9.4에 따라 계산하여야 한다.

[표605.9-1] 냉간 성형 후 변형 한계와 열처리 요건

등급

UNS
번호

보다 낮은 온도 범위에서 제한
설계온도에 대해서

초과

이하

성형
변형률

보다 높은 온도범위에서 제한

다음을 초과하는
설계온도에 대해서

성형
변형률

설계온도와 성형변형 한계가
초과되었을 때 요구되는
열처리

91

K90901

℃

540

℉

(1,000)

℃

600

℉

(1,115)

>25%

℃

600

℉

(1,115)

>20%

540

(1,000)

600

(1,115)

>5∼≤25%

600

(1,115)

>5∼≤20%

풀림 및 뜨임[주(1)]
굽힘 후 열처리[주(2) -주(4)]

비고: 제시한 한계는 판재로 성형한 원통, 구형, 접시형 경판 및 튜브와 관의 굽힘부재의 경우이다. 성형변형율을 계산할

수 없을 경우 제한 값은 표 값의 1/2로 하여야 한다. 705 ℃(1300 ℉)이상에서 성형된 재료들과 냉간 압착, 플레어 또는

업셋 성형한 경우, 변형율의 크기와 관계없이 풀림후 뜨임이 요구된다.

주: (1) 풀림과 뜨임은 모재 재료 규격의 요건들에 따라서 실시하여야 하며, 부분적으로 실시하여서는 안 된다. 그 재료

는 전체를 열처리하거나, 튜브나 구성부품으로부터 냉간 변형부위(변형되지 않은 부분으로의 천이부분 포함)를 절단해

따로 열처리를 하여야 한다.

(2) 굽힘 후 열처리는 730 ℃ ∼ 775 ℃(1350℉ 내지 1425℉)에서 1 시간/25 mm(1 시간/in.) 또는 최소 30분 동안 실시
하여야 한다. 그 대안으로는, 모재 재료 규격의 요건들에 따른 풀림과 뜨임을 실시할 수 있다.

(3) 설계온도가 600 ℃(1,115 ℉) 이하에서 5 % 초과 25 % 미만의 변형률을 가진 재료는 부품의 한 부분이 위에서 허용

하는 처리온도를 초과하여 가열되면, 다음 중 하나의 조치를 취하여야 한다.

(a) 그 구성부품의 전체를 다시 풀림후 뜨임을 하여야만 한다.
(b) 허용응력은 그 설계온도에서 등급 9 재료(즉, SA-213 T9, SA-335 P9 또는 동등한 재료 규격)에 대한 것 이어야 한

다. 다만 최대유지온도를 초과하는 온도까지 가열된 부품이 위의 주(2)에서 요구하는 온도범위와 시간으로 최종 열처리

를 하여야한다.

(4) 냉간 변형 한 재료의 일부를 길이방향으로 용접 하면, 용접 전 또는 후에 풀림후 뜨임을 하여야 한다. 이 풀림과 뜨

임은 부분적으로 하여서는 안 된다.

605.9.9 <삭제>

605.10 내압을 받는 원통체의 두께

605.10.1 배관, 튜브, 동체, 드럼 및 헤더(가장 취약한 부분의 강도를 기준함)의 두께는 

다음 식을 사용하여 계산하여야 한다. 



  

  또는     
  



 

   또는       
비고1. E = 이음매 없는 원통 또는 용접된 원통의 경우 1.00, 또는 구멍간의 리거먼트 

    

효율

비고2. C 값은 표 605.10와 같으며, 부식 또는 침식의 여유 값을 포함하는 것은 아니

다.

[표 605.10]

나사붙이 관

호칭지름 D ≤ 19 mm(3/4″)

호칭지름 D > 19 mm(3/4″)

C의 값mm(in.)

1.65 (0.065)

나사깊이 h

비고 3. y = 표 605.10-1의 값을 갖는 계수이며, 표에 열거한 온도간의 y값은 보간법

으로 결정할 수 있다. 비철금속재료의 경우, y = 0.4.
[표 605.10-1]

구분

페라이트강

오스테나이트강

800, 801

800H, N08811

825

N06230

N06022

N06025

N06045

N06600

N06601

N06625

N06690

617

S31803

480 이하

510

540

565

595

620

650

675

온도 ℃ (℉)

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.5

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

-

0.7

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

-

0.7

0.4

0.4

0.4

-

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

0.4

-

0.7

0.5

0.4

0.4

-

0.4

0.5

0.5

0.5

0.5

0.5

0.5

0.5

0.4

-

0.7

0.7

0.4

0.4

-

0.4

0.7

0.7

0.7

0.7

0.7

-

0.7

0.4

-

0.7

0.7

0.5

0.5

-

0.5

0.7

0.7

0.7

0.7

0.7

-

0.7

0.5

-

0.7

0.7

0.7

0.7

-

0.7

0.7

0.7

0.7

-

-

-

-

0.7

-

605.10.2 바깥지름 125㎜ 까지 클래드 강도를 포함시키지 않을 경우, 튜브 및 바이메

탈튜브는 다음 식을 사용하여 계산하여야 한다.

  



   




 

   
     





1. 클래드 강도를 포함시키는 경우에는 바이메탈 튜브에 대해서는 다음 식을 적용한

다.

  


   ′    








  

 ′  

     

         
비고1. 튜브의 최대허용응력값 S를 선택하는데 사용되는 금속의 온도는 예상되는 최



   

대평균 벽온도 즉, 튜브의 외면온도 및 내면온도의 합을 2로 나눈 값 이상이어

야 한다. 열을 흡수하지 않는 튜브의 경우, 금속온도는 튜브 내 유체의 온도로 

하여도 좋지만 포화온도 보다 낮지 않아야 한다.

비고2. e = 1.0㎜, 튜브시트에 확관된 튜브의 경우에 25㎜(1″)를 더한 시트의 길이와 

최소한 같은 길이를 초과하는 경우, 단 다음의 경우는 예외이다.
 = 0, 튜브 시트에 확관된 튜브의 경우에 25㎜(1″)를 더한 시트의 길이를 초과

하는 튜브 끝단부의 두께가 표 605.10-2의 값 이상인 경우 = 0, 헤더 및 드럼

에 내력 용접된 튜브의 경우

[표 605.10-2]

튜브 바깥지름

32㎜(1 1/4″) 이하

32㎜ (1 1/4″)초과 50㎜(2″) 이하

50㎜(2″) 초과 75㎜(3″) 이하

75㎜(3″) 초과 100㎜(4″) 이하

100㎜(4″) 초과 125㎜(5″) 이하

튜브 두께,mm(in)

2.41(0.095)

2.67(0.105)

3.05(0.120)

3.43(0.135)

3.81(0.150)

605.10.3 605.10.1, 605.10.2에 사용된 기호의 정의는 다음과 같다.

t = 가장 취약한 동체 단에서 판의 최소 두께, ㎜

R = 가장 취약한 동체 단에서 안쪽 반지름, ㎜

Ro = 가장 취약한 동체 단에서 바깥쪽 반지름, ㎜

P = 최대 허용사용압력, ㎫

D = 원통의 바깥지름, ㎜ 

E = 효율, 이음매 없는 원통으로, 리거먼트를 구성하는 구멍배열이 없는 경우 1.0

= 이음매 없는 원통으로, 리거먼트가 있는 경우 605.10.24 및 605.10.25에 따른 리거먼

트 효율

= w, 길이방향 용접 원통으로 리거먼트가 없는 경우 KEPIC MBB KG-26에 따른 용접

이음부 강도감소계수

 길이방향 용접 원통으로 리거먼트가 있는 경우, 길이방향 용접 이음매가 리거먼트

를 구성하는 구멍에 의해 관통하는 부위가 없을 경우, E는 w 또는 605.10.24 또는 

605.10.25로부터의 리거먼트 효율중 보다 작은 쪽을 택하여야 한다. 만일 길이방향 

용접 이음매 중 어느한 부분이라도 리거먼트를 구성하는 구멍에 의해 관통된다면, 

E는 w에 리거먼트 효율을 곱한 값으로 한다.

S = ASME Sec Ⅱ, Part D Table 1A, 1B에 규정된 표에서 열거한 금속의 설계온도에

서의 최대 허용응력값, ㎫

C = 나사가공 및 구조적 안정성을 위한 최소허용공차, ㎜

e = 확관 튜브 끝단부에 대한 두께 계수

y = 온도계수

Sb = 클래드 강도를 포함시켜야 하는 바이메탈 튜브의 경우, ASME Sec Ⅱ, Part D 

Table 1A, 1B에 있는 모재의 설계 온도에서 최대 허용 응력값
Sc = 클래드 강도를 포함시켜야 하는 바이메탈 튜브의 경우, ASME Sec Ⅱ, Part D 

Table 1A, 1B에 있는 클래드 금속의 설계 온도에서 최대 허용 응력값

tb = 클래드 강도를 포함시켜야 하는 바이메탈 튜브에 대한 모재의 최소 요구 두께

tc = 클래드 강도를 포함시켜야 하는 바이메탈 튜브에 대한 클래드의 최소 요구 두께

tc´ = 클래드 강도를 포함시켜야 하는 바이메탈 튜브에 대한 강도 목적의 최소 유효 

클래드 두께

w = 용접 이음부 강도 감소계수

 
   

  



 





 
 

605.11 접시형 경판

605.11.1 오목한 면에 내압을 받는 구멍이 없고 스테이로 지지되지 않는 접시형 경판

의 두께는 그것이 구의 일부분인 경우에는 다음의 식으로 계산하여야 한다. 접시형경

판의 구형부분에 부분적으로 얇은 부분이 있다면 요구두께는 아래식으로 구한 두께보

다 적어도 된다.


  
1. 접시형 경판의 반지름은 경판의 플랜지 부분의 바깥지름을 초과하지 않아야 한다. 

두 개의 반지름이 사용되는 경우, 더 큰 값이 위 식의 L 값으로 취하여야 한다.

2. 구형의 일부분인 접시형 경판이 모든 치수에서 150㎜를 초과하는 플랜지붙이 맨홀 

또는 출입구가 있는 경우, 두께는 위의 식으로 계산한 구멍 없는 경판에 대한 요구

두께의 15% 이상이 되도록 증가시켜야 하지만. 어떠한 경우에도 구멍이 없는 경판

에 대한 추가두께는 3㎜ 이상이어야 한다. 접시형 경판이 부착관에 의해 지지되는 

플랜지붙이 구멍이 있는 경우, 구멍 없는 경판에 대한 두께의 증가는 필요하지 않

다. 경판에 한 개 이상의 맨홀이 있는 경우, 이 식으로 계산한 두께의 구멍 간 최

소 거리는 경판 바깥지름의 1/4 이상이어야 한다.

3. 구형의 일부분인 접시형 경판, 타원형 경판 및 완전 반구형 경판에 위치한 보강이 

필요한 모든 구멍은 605.14에 따라 보강하여야 한다.

4. 접시형 경판의 반지름 L이 경판바깥 지름의 80% 미만인 경우, 플랜지삽입형 맨홀 

구멍이 있는 경판의 두께는 최소한 L을 경판바깥 지름의 80%와 같게 하고 맨홀에 

대한 추가두께를 더한 것이어야 한다. 이러한 두께는 모든 경판 형상에 대해 플랜

지붙이 맨홀 구멍이 있는 경판의 최소두께이어야 하고, 또한 최대 허용사용응력은 

ASME Sec Ⅱ, Part D Table 1A, 1B에 주어진 값을 초과해서는 아니 된다.

5. 완전 반구형 경판을 제외한 다른 경판은 동일한 지름의 이음매 없는 동체에서 요
구되는 두께보다 작아서는 아니 된다. 

6. 단축 길이의 1/2 또는 경판의 깊이가 최소한 경판 안지름의 1/4이상인 반타원형태

의 구멍 없는 경판은 최소한 605.10.1에서 규정하는 대로 동일한 지름의 이음매 없

는 동체의 요구 두께만큼 두꺼워야 한다. 만일 기준요건을 만족시키는 플랜지삽입 

맨홀이 타원형 경판에 있다면, 이 경판의 두께는 그 접시의 반지름이 이 경판 바깥

지름의 80%이며, 605.11.1의 2에 규정된 바와 같이 맨홀에 대한 추가 두께로서, 구

형 분할재의 하나인 접시형 경판의 두께와 같아야 한다.

7. 유사 타원형 형상으로 만들어진 경판의 경우, 605.30에 명시된 공차를 적용하여야 

한다.

605.11.2 볼록면에 압력을 받는 스테이로 지지되지 않는 접시형 경판의 최대 허용사용

압력은 오목면에 압력을 받는 동일한 치수의 경판에 대한 값의 60% 이어야 한다. 반

구형 경판에 대한 605.11.3과 반 타원형에 대한 605.11.1의 6에서 식을 사용하여 얻어

진 경판 두께는 볼록면에 압력을 받는 경판에 적용하지 않는다.

605.11.3 오목면에 압력을 받는 구멍이 없고 스테이로 지지되지 않는 완전 반구형 경

판의 두께는 다음의 식으로 계산하여야 한다. 

   
위의 식은 이러한 식으로 주어진 경판의 요구두께가 안쪽 반지름의 35.6%를 초과하는 



경우에는 사용되어서는 안 되며, 대신에 다음의 식이 사용되어야 한다.

    

   
여기에서,   
1. 규격요건을 만족시키는 플랜지삽입 맨홀이 완전한 반구형 경판에 있다면, 그 경판

의 두께는 그 접시의 반지름이 그 경판의 바깥지름의 8/10과 같고, 위 605.11.1의 2

에서 규정된 바와 같이 맨홀에 대한 추가두께가 있는 구형의 일부로서 접시형으로 

된 경판에 대한 것과 동일해야 한다.

2. 스테이로 지지되지 않은 접시형 경판의 오목한 면에서 측정한 경판의 모서리 반지

름은 그 경판 재료 두께의 3배 이상이어야 하지만, 어떠한 경우에도 그 경판 바깥

지름의 6 % 이상이어야 한다. 어떠한 경우도 그 너클 부분을 구성하는 원환체의 

일부분에 의해서 둘러싸인 구형의 일부분으로 구성되는 모든 접시형 경판의 너클 

부분의 성형공정으로 605.11.1의 공식으로 계산한 요구두께의 10 %를 초과하는 두

께감소가 있어서는 안 된다. 다른 형식의 경판들은 성형 후에 해당 공식에서 요구

하는 두께 이상이어야 한다.

605.11.4 605.11.1과 605.11.3에서 사용된 기호의 정의는 다음과 같다.

P = 최대 허용사용압력, ㎫(정압수두 하중은 포함할 필요가 없다)

L = 경판의 오목한 면에서 측정한 반지름, ㎜
S = 최대 허용응력, ㎫, (ASME Sec Ⅱ, Part D Table 1A, 1B에 주어진 값을 사용)

w = KEPIC MBB KG-26에 따른 용접이음부 강도감소계수

t = 경판의 최소두께

605.12 스테이로 지지되지 않는 평경판 및 덮개

605.12.1 그림605.12과 같은 스테이로 지지되지 않은 평경판, 덮개 판, 및 블라인드

(blind) 플랜지의 최소두께는 다음의 주어진 요건을 만족하여야 한다. 이러한 요건은 

원형 및 비원형 경판 및 덮개 양쪽 모두에 적용된다. 그림605.12에 여러 가지 사용 가

능한 형태의 평경판과 덮개가 나타나 있다. 이 그림에서 용접치수는 부식 및/또는 침

식에 대한 어떠한 여유도 포함하지 않으므로, 여유값이 해당하는 경우 추가용접이 요

구된다.
및 (3)]

및 (3)]

및 (3)]

[주(3)] 참조

[주(2)] 참조

[주(2)] 참조

[주(2)] 참조

[주(2)] 참조

[주(3)] 참조

[주(3)] 참조

[그림 605.12] 스테이로 지지되지 않은 평경판 및 덮개의 형태

비고 1. (e), (f), 및 (g-1)의 원형 덮개, C = 0.33 m, 최소 C = 0.20; 비원형 덮개, C = 0.33

 2. 605.12.3 식(2) 또는 식(5) 사용

 3. 그림 (e), (f), (g-1), (g-2), (i-1), (i-2), (r), (s)에 표시된 용접 이음부에는 체적검사가 필요하지 않다. 

 4. 파이프 나사산을 사용할 시, 표 605.20 참조
605.12.2 그림605.12에서 사용되는 기호의 정의는 다음과 같다.

C = 경판의 부착 방법과 동체, 관, 또는 헤더 치수에 따른 계수 및 605.12.4에 열거한 

바와 같이 다른 항목에 따른 무차원 계수, 용접된 덮개에 대한 계수는 구조에 대해 

허용응력을 1.5S로 효과적으로 증가시키는 0.667의 계수를 포함한다.

D = 짧은 스팬에 대해 수직으로 측정한 비원형의 경판 또는 덮개의 긴 스팬, ㎜

d = 그림 605.12에 나타난 바와 같이 측정된 지름 또는 짧은 스팬, ㎜

 = 그림 605.12 (j) 및 (k)에 나타난 대로 볼트 중심선에서 개스킷 반력선까지의 반

지름방향 거리와 동일한 개스킷 모멘트 암(moment arm), ㎜

L = 볼트 체결형 비원형경판의 볼트 구멍 중심을 따라 측정한 둘레길이, ㎜

l = 그림 605.12의 (a) 및 (c)에 나타난 대로 너클의 접선(tangent line)으로부터 측정한 

플랜지붙이 경판의 플랜지 길이, ㎜

 m = tr/ts의 비

P = 최대 허용사용압력, ㎫

r = 플랜징(flanging) 또는 단조에 의해 성형된 경판의 내부 모서리의 반지름, ㎜

S = ASME Sec Ⅱ, Part D Table 1A, 1B에 주어진 값을 사용한 최대 허용응력, ㎫

t = 평경판 또는 덮개의 최소요구두께, ㎜

tf = 그림 605.12의 (b)와 같이 대단부(large end)에서 단조 경판에 대한 플랜지의 공

칭두께, ㎜

th = 평형한 경판 또는 덮개의 공칭두께, ㎜

tr = 압력을 받는 이음매 없는 동체, 관, 또는 헤더의 요구두께, ㎜

ts = 동체, 관, 또는 헤더의 규정 최소두께, ㎜

tw = 그림 605.12의 (g-1), (g-2)에 나타난 바와 같이 경판을 가장자리를 드럼, 관 또

는 헤더의 내부에 용접시 용입부의 두께, ㎜

tl = 그림 605.12의 (r)에 나타난 바와 같이 마감 용접부의 목치수, ㎜

W = 605.12.3 제2호에 정의한 대로 총 볼트하중, N 

Z = 605.12.3에 나타난 바와 같이 긴 스팬에 대한 짧은 스팬의 비율에 따라 결정되는 

비원형의 경판 및 덮개의 무차원 계수

K = 그림 605.12의 영향계수, 그림(s) 

605.12.3 스테이로 지지되지 않은 평평한 형태의 경판, 덮개 및 블라인드 플랜지의 두

께는 다음 중 하나를 만족하여야 한다.

1. 부속서 4(ASME B16.5)에 따르는 철강재료의 원형블라인드 플랜지는 그림 1의 (j) 

및 ((k)에 나타난 종류의 경우, 부속서 4(ASME B16.5)의 표 2에 있는 지름과 압력-

온도 등급을 만족하여야 한다.

2. 스테이로 지지되지 않은 원형의 평평한 형태의 경판, 덮개 및 블라인드 플랜지의 
최소 요구두께는 다음 식으로 계산하여야 한다.

   
 (1) 


 다만, 경판, 덮개 또는 블라인드 플랜지가 가장자리 모멘트[그림 605.12의 (j) 및 (k)]

를 일으키는 볼트로 체결하는 경우는 예외이며, 이 경우, 두께는 다음 식으로 계산

하여야 한다.

   




 (2)
 


 식 (2)를 사용하는 경우, 두께 t는 설계조건 및 개스킷 체결조건 모두에 대해서 계

산하여야 하며, 두 값 중에서 큰 값을 사용하여야 한다. 설계조건에서 P의 값은 최

대 허용사용압력이고, 설계온도에서의 S 값이 사용되어야 하며, W는 끝단부의 압력 

하중을 견디고 개스킷의 밀착성을 유지하기 위해 필요한 볼트 하중의 합이어야 한

다. 개스킷 체결조건에서, P는 0이고, S는 대기온도에서의 값이 사용되어야 하며, W

는 필요한 볼트하중과 실제로 사용되는 볼트면적에 대해 유효한 하중의 평균을 적

용하여야 한다. 

3. 스테이로 지지되지 않은 평평한 형태의 경판, 덮개 및 블라인드 플랜지의 형상은 

정사각형, 직사각형, 타원형, 장원형, 세그먼트형(segmental) 또는 다른 비원형

(noncircular) 일 수 있다. 이 경우 이들의 요구두께는 다음 식으로 계산하여야 한

다.

   
 (3)


 여기에서,

 (4)

    
 Z는 2.5이하여야 한다. 

 식 (3)은 가장자리 모멘트[그림 605.12의 (j) 및 (k)]를 일으키는 볼트로 체결하는 비

원형의 경판, 덮개 및 블라인드 플랜지에는 적용하지 않는다. 이러한 형식의 비원

형 경판의 경우, 요구두께는 다음 식으로 계산하여야 한다.

   




 (5)
 


 식 (5)를 사용할 경우, 두께 t는 식 (2)에서 규정한 것과 같은 방식으로 계산하여야 

한다.

605.12.4 그림 605.12에 나타난 구조 형식에 대해, 위의 식 (1), (2), (3) 및 (5)에서 사용

되는 C의 최소 값은 다음과 같다.

1. 그림 605.12의 (a)

 C = 0.17 동체, 관, 또는 헤더와 일체로 단조되거나 맞대기 용접되는 플랜지붙이 원
형 및 비원형 경판으로서, 내부 모서리의 반지름이 경판 요구두께의 3배 이상이며, 

플랜지 길이에 대한 특별한 요건이 없고, 용접은 160 발전설비 용접에 주어진 원주

방향 이음부에 대한 모든 요건을 만족하는 경우

 C = 0.10 위와 같이 설계된 경판으로서, 플랜지 길이가 다음 식으로 계산되는 값 

보다 큰 원형경판의 경우



      



 (6)

 C = 0.10이 사용될 경우, 테이퍼(tapered) 부분의 기울기는 1:3이하여야 한다.

2. 그림 605.12의 (b-1)

 C = 0.17 동체, 관 또는 헤더와 일체로 단조되거나 맞대기 용접되는 단조된 원형 

및 비원형 경판으로서, 내부모서리 반지름은 플랜지두께의 3배 이상이며, 용접은 원

주방향 이음부에 대한 모든 요건을 만족하는 경우

 그림 605.12의 (b-2)

 C = 0.33m으로 0.20 이상인 값: 동체, 관 또는 헤더와 맞대기 용접일체로 단조되

거나 원형 및 비원형 경판되는 단조된 허브 플랜지 두께는 동체 두께 이상으로서, 

안쪽 모서리 반지름이 다음 식으로 주어지는 값 이상인 경우,

 rmin = ts ≤ 38 mm인의 경우 10 mm
 rmin = ts > 38 mm인의 경우 0.25ts 단, 19 mm를 초과할 필요는 없다.
 용접은 605.42~605.57의 원주방향 이음부에 대한 모든 요건을 만족하여야 한다.

3. 그림 605.12의 (c)

 C = 0.30. 동체, 관 또는 헤더의 끝부분에 나사이음되고, 내부 모서리의 반지름이 3t 

이상인 플랜지붙이 원형 평판의 경우. 압력으로 인한 끝부분의 힘에 의해 전단, 인

장 또는 압축에 의한 파손을 방지하기 위한 나사 이음부의 설계는 최소 안전계수 4

를 기준으로 해야 하며, 나사 부품의 강도는 최소한 동일 지름의 표준 배관에 있는 

나사만큼의 강도를 가져야 한다. 필요한 경우 기밀용접 적용할 수 있다.

4. 그림 605.12의 (d)

 C = 0.13 지름 d가 600 ㎜ 이하의 일체형 원형의 평평한 경판으로서, 경판의 두께

와 치수 d의 비가 0.05 이상 0.25 이하이고, 경판의 두께 th가 동체 두께 ts 이상이

고, 내부 모서리의 반지름이 0.25 t 이상인 경우, 그 구조는 헤더의 끝을 막는 것과 

같은 방법으로 동체, 관 또는 헤더의 끝부분을 업세팅(upsetting) 및 스피닝(spinning)

하는 특수 성형기법 등으로 제조할 수 있다.

5. 그림 605.12의 (e), (f), 및 (g-1)

가. C=0.33m 으로, 0.20 이상인 원형 평판 및 C=0.33인 비원형 평판의 경우: 드럼, 관 

또는 헤더 내부에 용접되고 용접보일러 드럼의 각 형식에 대한 요건을 대해 만족

시키는 경우에 적용한다.(용접 보일러) 드럼에 필요한 경우, 용접후열처리가 포함
되나 체적검사는 제외) t를 계산할 때 1 미만인 m 값을 사용할 경우, 동체두께 ts

는 경판의 내부면에서 부터 내부쪽으로 최소한 2 dts와 같은 거리에 걸쳐 유지되

어야 한다. 그림(e) 및 (f)의 필릿 용접부의 목두께는 최소한 0.7 ts 이상이어야 한

다. 그림(g-1)의 용접부 tw의 크기는 이음매 없는 동체의 요구두께의 2배 이상이

어야 하고, 동체의 공칭두께의 1.25배 이상이어야 하지만, 경판의 두께보다 클 필

요는 없다. 용접부는 그림에서 나타난 바와 같이 경판의 내부 면에서 용접부의 루

트(root)가 있는 용접 그루브(groove)내에 용착되어야 한다.

나. 그림 605.12의 (g-2) 

 C = 0.33 드럼, 관 또는 헤더의 내부에 용접되는 원형 평판으로서, 그 밖의 용접에 

대해서는 용접된 드럼의 각 형식에 대한 요건을 만족하는 경우(용접 보일러 드럼

에 필요한 경우, 용접후열처리가 포함되나 체적검사는 제외). 헤더의 내부면에 용

접이 되지 않는 평판의 두께는 제3항제2호에 계산된 평판 두께에 추가하여야 한

다. 드럼 또는 헤더는 NPS 4 이하로 제한한다.

다. C = 0.33. 드럼, 관 또는 헤더의 내부에 용접되는 비원형 평판으로서, 그밖의 용접

에 대해서는 드럼에 필요한 경우 용접후열처리를 실시하여야 하지만 체적비파괴

시험을 생략하여도 되는 용접 보일러 드럼의 각 형식에 대한 요건을 만족시키는 

경우에 적용한다(용접 보일러 드럼에 필요한 경우, 용접후열처리가 포함되나 체적

검사는 제외). 그림(e) 및 (f)의 필릿 용접부의 목두께는 최소한 0.7 ts 이상이어야 

한다. 그림(g-1)의 용접부 tw의 크기는 이음매 없는 동체의 요구두께의 2배 이상

이어야 하고, 동체 공칭두께의 1.25배 이상이어야 하지만, 경판두께를 초과할 필요

는 없다. 용접부는 그림에서 나타난 바와 같이 경판의 내부면에서 용접부의 루트

(root)가 있는 용접 그루브(groove)내에 용착되어야 한다.

6. 그림 605.12의 (i-1)

 C = 0.33m 드럼, 관 또는 헤더의 끝단부에 용접되는 원형 평판의 경우 0.20이상. 

내부 필렛용접의 최소 목 두께는 0.7ts이어야 한다. 용접 그루브 바닥의 폭은 3 mm 
이상이고 노출된 모서리는 ts 또는 6 mm 중 작은 값 이상이어야 한다.

 그림 605.12의 (i-2) 

 C=0.33 드럼, 관 또는 헤더의 끝단부에 용접되는 원형 평판의 경우. 두께( )는 1.25
 이상이어야 한다. 용접 그루브의 바닥 폭은 3 mm 이상이고 노출된 모서리는 ts 
또는 6 mm 중 작은 값 이상이어야 한다. 원형판은 드럼, 관 또는 헤더 끝에 3 mm 

이상을 삽입하여야 한다.

7. 그림 605.12의 (j) 및 (k)

 C = 0.3 그림에 나타난 바와 같이 동체, 플랜지 또는 측면판에 볼트로 체결된 원형 

및 비원형 경판 및 덮개의 경우. 볼트로 체결된 덮개에 추가 모멘트가 작용하므로 

그림605.12의 식 (2) 또는 (5)를 적용하여야 한다. 그림 605.12의(k)에 나타난 바와 
같이 덮개 판에 개스킷을 위한 홈의 있는 경우, 홈 아래 또는 홈과 덮개 판의 외부 

가장자리 와의 간격에 대한 덮개 판의 순두께는 다음의 식으로 계산된 값 이상이어

야 한다.

 - 원형 경판 및 덮개의 경우,   
 - 비원형 경판 및 덮개의 경우,   









8. 그림 605.12의 (m), (n), 및 (o)

 C = 0.3 동체, 관 또는 헤더의 끝부분에 삽입되고 확실한 기계적 잠금장치로 제 자

리에 고정된 원형 평판의 경우, 압력과 서로 열팽창의 차이로 인한 전단, 인장, 압

축 또는 플레어링(flaring)을 포함한 반지름 방향의 변형에 의한 모든 가능한 파손 

형태에는 최소 안전계수 4를 기준으로 해야 한다. 필요한 경우 기밀용접을 적용할 

수 있다.

9. 그림 605.12의 (p)

 C = 0.25 동체, 플랜지 또는 측면 판에 전면 개스킷으로 볼트 체결된 원형 및 비원

형 덮개의 경우.

10. 그림 605.12의 (q)

 C = 0.75 안지름 d가 300㎜ 이하인 동체, 관 또는 헤더의 끝부분에 나사 이음되는 

원형 평판 또는 안지름 d가 300㎜ 이하인 동체, 관 또는 헤더의 끝부분에 나사 이

음되는 일체형 플랜지 경판의 경우, 압력과 열팽창의 차이로 인한 전단, 인장, 압

축 또는 플레어링(flaring)을 포함한 반지름 방향의 변형에 의한 파손을 방지하기 

위해 나사 이음부의 설계는 최소 안전계수 4를 기준으로 해야 한다. 필요한 경우 

기밀용접을 적용할 수 있다.

11. 그림 605.12의 (r)

 C = 0.33 지름 d가 450㎜ 이하인 동체, 관 또는 헤더에 삽입되고, 그림에 보는 바

와 같이 용접하며, 그밖에, 용접후열처리를 실시하여야 하지만 체적 비파괴검사를 

생략하여도 되는 용접 보일러 드럼에 대한 요건을 만족하는 원형 평판의 경우. 동

체, 관 또는 헤더의 끝부분은 최소 30°이상 45°이하로 크림핑(crimping)하여야 

한다. 크림핑 작업은 금속에 손상을 주지 않는 범위에서 냉간가공으로 할 수 있다. 

용접의 목두께는 평평한 형태의 경판이나 동체, 관 또는 헤더 중 더 큰 쪽의 두께 

이상이어야 한다.

12. 그림 605.12의 (s)

 C = 0.33 지름 d가 450㎜ 이하이고 동체, 관 또는 헤더 내에 삽입하며, 동체, 관 

및 헤더의 끝부분을 최소 30°이상 45°이하로 크림핑하고, 또한 베벨(bevel) 평판 

설치를 위한 언더컷팅(undercutting) 후의 두께가 동체두께의 최소 80% 이상이어야 
하는 원형 베벨 평판의 경우. 베벨링은 경판두께의 75% 이상이어야 한다. 크림핑

은 원통의 전체 원주가 사용된 재료의 적절한 단조 온도로 균일하게 가열되었을 

때 실시하여야 한다. 이 구조의 경우, ts/d의 비는 P/S의 비 이상이고 0.05 이상이

어야 한다. 최대 허용사용압력은 P = SK/d 이하이어야 한다.

605.13 동체, 헤더 및 접시형 경판의 구멍

605.13.1 605.13부터 605.20에 있는 구멍 및 보강에 대한 규정은 605.11.1의 2, 605.11.1

의 6, 605.11.3의 1 및 아래605.13.2, 605.13.4, 605.13.5에서 달리 규정한 경우를 제외하

고는 동체, 헤더 및 경판의 모든 구멍에 적용하여야 하며, 605.13.2부터 사용되는 기호

의 정의는 다음과 같다.

D = 구멍을 내포하는 동체, 헤더, 또는 접시형 경판의 바깥지름, mm (in.) d = 완성구

멍의 지름, mm (in.) (605.14.3 참조) 

dmax. = 비보강 구멍에 대해 최대 허용 완성구멍 지름, mm (in.) (아래 605.13.2 참조) 

K = 가. 원통형 동체와 헤더와 접시형 경판에 있는 구멍의 경우, K = K1

 나. 온반구형 경판에 있는 구멍의 경우, K = K2

K1 = 0.990 또는 PD/(1.82St) 중 작은 값
K2 = 0.990 또는 PD/(3.64St) 중 작은 값

P = 최대허용 사용압력

S = ASME Sec Ⅱ, Part D Table 1A, 1B에서 취한 최대허용응력 값

t = 경판, 동체 또는 헤더의 호칭두께, mm (in.) 

X = 용기 벽에 평행한 보강한계 (605.16.2 참조)

605.13.2 그룹 내에서 최대 완성구멍의 지름이 다음 식에서 허용하는 값을 초과하지 

않을 경우, 구멍 그룹을 605.24 또는 605.25의 리거먼트 규정에 따라 설계해도 좋다.

 (SI 단위) max       

 (미국 관습단위) max       

리거먼트에 의해 설계하지 않은 다수 구멍들은 605.19에 따라야 한다.

605.13.3 단일 구멍 : 단일 구멍은 인접한 구멍들 간의 최소 중심-중심 거리가 Lco 이
상인 구멍으로 정의한다.

 여기에서, 

605.13.4 동체와 헤더 내 구멍

Lco = X1 + X2

605.14.3에 정의한 완성구멍의 지름 d가 다음 둘 중 큰 값을 초과하지 않을 경우, 동

체나 헤더에 있어서 605.19, 605.24 및 605.25에 의해 수용되지 않는 단일 구멍에 

대해 보강의 유효성을 결정하는 계산을 할 필요가 없다.

1. 동체나 헤더 안지름의 1/4로써 60 mm (2 3/8 in.) 이하 또는
2. 위1.에 해당되지 않는 단일구멍으로 위 605.13.2에 의해 계산한 dmax. 값

605.13.5 접시형 경판의 단일구멍 대해 성형경판에 있는 구멍의 지름이 위 605.13.4에 

허용하는 값을 초과하지 않을 경우 아래요구사항에 일치할 경우에는 보강계산을 하지 

않아도 된다.

1. 온반구형 경판을 제외한 접시형 경판에 대해, 허용하는 최대 구멍지름은 동일한 재

료와 바깥지름, 경판의 최대허용사용압력으로 제작된 동등 동체의 경우 K = K1를 

사용하여 605.13.4에서 허용하는 값을 초과하지 않아야 한다. 

2. 온반구형 경판에 대해서, 허용하는 최대 구멍지름은 동일한 재료와 바깥지름, 경판

의 최대허용사용압력으로 제작된 동등 동체의 경우 K = K2를 사용하여 605.13.4에

서 허용하는 값을 초과하지 않아야 한다.

605.13.6 구멍의 형상은 다음과 같아야 한다.

1. 압력용기의 원통부분 또는 성형 경판에 있는 구멍은 가능한 원형, 타원형 또는 비

원형이어야 한다. 타원형 또는 비원형 구멍에 있어서 긴 축의 길이가 짧은 축의 길

이보다 2배 이상으로 클 경우에는, 비틀림 모멘트에 의해서 발생되는 과도한 변형

을 방지하기 위하여 짧은 축을 가로지르는 방향으로 필요한 만큼 보강을 하여야 

한다.

2. 구멍은 위의 1항에 열거한 형상 이외의 다른 형상일 수 있지만, 그 경우에는 모든 

모서리 부위에 적절한 크기의 반지름을 주어야 한다.

3. 구멍이 정확한 강도 계산을 할 수 없는 구멍 모양이거나 용기의 안전에 영향을 미

치는 경우에는 실증수압시험을 실시하여야 한다.

605.13.7 원통형 및 구형 동체에 설치되는 구멍의 크기는 다음 1에 따라야 한다.

1. 동체에 설치하는 구멍의 최대 지름

가. 동체 안지름이 1,500㎜ 이하인 경우: 동체안지름의 1/2(최대 500㎜이하)

나. 동체 안지름이 1,500㎜ 초과의 경우: 동체안지름의 ⅓(최대 1000㎜이하)

2. 1에 표시하는 지름을 초과하는 경우, 구멍의 중심에서 측정하여 구멍의 양측에 

605.17.2에 규정한 한계의 3/4의 거리 이내에, 필요 보강의 약 2/3를 있도록 하여야 

한다.

3. 사용된 제작 세부사항과 중요 구멍에 대한 검사는 특별히 고려하여야 한다. 전체 
용기 지름에 근접한 큰 구멍, 독특한 형상의 구멍 등의 극단적인 경우는 605.9.3의 

요건을 따른다.

605.14 동체 및 접시형 경판의 구멍에 요구되는 보강

605.14.1 관, 용기의 동체 및 경판에 구멍을 설치하는 경우 다음의 경우를 제외하고는 

보강하여야 한다.

1. 605.11.1의 2, 6 및 605.11.3의 1에 의해 설치되는 플랜지붙이 구멍의 경우
2. 605.16에 의해 설치되는 평 경판의 경우

3. 605.13.2, 605.13.4 및 605.13.5에 해당하는 경우 

605.14.2 내부압력을 받는 용기에 대해 주어진 어떤 평면에서 요구되는 전체 보강 단

면적은 그림 605.14에서 규정한 것처럼 A 값 이상이어야 한다.

보강 요구면적

동체내의 보강 유효면적:
큰쪽의 값을 사용

외부로 돌출한 노즐내의 
보강 유효면적 : 작은쪽의 
값을 사용

내부로 돌출한 노즐내의 
보강 유효면적 

외부 노즐 용접부의 
보강 유효면적

내부 노즐 용접부의 
보강 유효면적

보강부재가 추괴되는 경우,

외부 보강부재 용접부의 
보강 유효면적

보강부재내의 
보강 유효면적

비고 (3)

구멍은 적절히 보강됨.

구멍은 자체 보강되지 않으므로 
보강부재를 추가하거나 또는 두께가 
증가되어야 됨.

[그림 605.14] 구멍 보강에 대한 기호 및 식

구멍은 적절히 보강됨.

605.14.3 사용되는 기호의 정의는 다음과 같다.

te = 부착된 보강판의 두께나 압력용기 및 노즐의 바깥지름에 돌출된 표면내 있고 

일체형 보강 면적 내에 완전하게 놓여있는 가장 큰 60°직각 삼각형의 높이,(㎜,그

림 4 참조)
t = 명시된 압력용기 벽의 두께, ㎜

tr = 지정된 압력에 대해 계산된 이 기준의 규정에 따라서 이음매 없는 동체 또는 경

판의 요구두께, ㎜. 다만, 다음의 a) 및 b)는 예외로 한다.

a) 구멍과 그 구멍의 보강이 접시형(torispherical) 경판의 구형 부분에 완전히 포함되

는 경우, tr 은 구형 부분에 있는 것과 동일한 반지름의 이음매 없는 반구형 경판

의 요구두께이다. 여기에서 반구형 경판의 반지름은 접시형 경판 구형 부분의 반지

름과 같은 값이다.

b) 구멍과 그 구멍의 보강이 타원형 경판(단축의 ½이 안지름의 ¼ 과 같은형상)에 있

고, 경판의 중심과 일치하는 중심에서 지름을 갖는 동체 안지름의 80%인 원 내에 

완전히 위치하는 경우, tr은 반지름이 동체 안지름의 90%인 이음매 없는 반구형 경

판의 요구두께이다.

tn = 노즐 벽 두께, ㎜

trn = 이음매 없는 노즐 벽의 요구두께, (㎜). 동체에 대한 tr식을 사용하고 계수 C(trn

을 결정하기 위해 사용하는 S 값은 노즐재료를 근거로 하여야 한다)를 제외한 식에 

의해 구할 수 있다. 안쪽부에 덮개를 가지고 안쪽으로 돌출된 맨홀 및 핸드홀링의 

벽두께에 대한 trn 값은 0으로 하여야 한다. 

Dp = 보강 부재의 바깥지름, ㎜

d = 고려하고 있는 평면에서 마무리된 구멍의 지름, ㎜(그림3참조)

d = 고려하고 있는 평면에서 마무리된 구멍에서, 안쪽에 탭이 있는 NPT 관이음쇠에 

대한 나사의 최대 지름, (㎜)

F = 그림 605.14-2의 계수. 이것은 원통형 동체의 길이방향 축에 대해 다른 평면에서 

작용하는 압력에 의한 응력의 차를 보상한 것이다. 성형 경판 또는 평형한 경판의 

경우, F = 1.0이다.

h = 압력용기 벽의 외부에서 내부로 돌출한 노즐 거리, ㎜

Rn = 고려되는 노즐의 안쪽 반지름, ㎜

S = ASME Sec Ⅱ, Part D Table 1A, 1B의 허용인장응력값, ㎫

Sn = 노즐의 허용응력, ㎫(위의 S 참조)

Sv =압력용기의 허용응력, ㎫(위의 S 참조)

Sp = 보강 부재(판)의 허용응력, ㎫(위의 S 참조)

fr = 1.0을 초과하지 않는 강도 감소계수(그림3 참조)

fr1 = <삭제> Sn/Sv

 fr2 = (Sn 또는 Sp 중 작은 값)/Sv

 fr3 = Sp/Sv
 (a) (b) (c) (d)

 (e) (e-1) (e-2) (f)

 (g) (h) (i)

[그림 605.14-1] 치수 te, h 및 d를 설명하는 대표적인 형상

비고 (e-1) 또는 (e-2) 중 어떤 것을 적용할 지 결정하기 위해 (e)를 사용한다.

a) L < 2.5 tx 이면 그림 (e-1)를 사용한다.

b) L ≥ 2.5 tx 이면 그림 (e-2)를 사용한다.

c) 그림 e)에 보인 최소 30 도 기울기는 스케치 (e-1)과 (e-2)에도 같이 적용된다.
비고 : F = 1-0.5sin2θ

[그림 605.14-2] F 값을 결정하기 위한 도표

605.15 성형 경판에 설치되는 플랜지붙이 구멍

605.15.1 접시형(torispherical), 타원형 및 반구형 경판에 있는 모든 구멍은 605.14에 따

라 보강하여야 한다. 다만, 605.15.2, 605.11.1의 2, 605.11.1의 6 및 605.11.3 중 어느 

하나의 요건을 만족하는 경우에는 보강하지 않아도 된다. 

605.15.2 접시형 경판에 있는 플랜지붙이 맨홀 구멍은 두께가 38㎜ 이하인 판재의 경

우 플랜지 깊이는 경판의 요구두께의 3배 이상이어야 한다. 또한 두께가 38㎜를 초과
하는 판재의 경우, 플랜지 깊이는 판재두께에 75㎜를 더하여야 한다. 

605.16 스테이가 있거나 또는 없는 평 경판에 있는 구멍에 요구되는 보강

605.16.1 605.13.1의 1에 포함된 작은 구멍 이외의 평 경판에 설치하는 모든 구멍은 보

강하여야 한다.

605.16.2 스테이가 없는 평 경판 : 지름이나 가장 짧은 스팬(span)의 1/2을 초과하지 

않는 지름의 구멍이 있는 평 경판은 605.14.2에 규정한 요구면적의 0.5배 이상의 총 

보강 단면적을 가져야 한다. 두께는 아래의 1 및 2와 같이 필요한 구멍 보강을 위해 

증가시킬 수 있다.

1. 605.12.3의 경판 두께를 계산하기 위한 식(1) 또는 (3)에서 C 대신 2C 또는 0.75 중 

작은 값 사용하거나 또는

2. 605.12.3의 식(2) 또는 (5)에서 제곱근 값을 2배하여 계산하여야 한다.

605.16.3 605.12.3에 규정한 스테이 없는 평 경판으로서 그 안에 있는 단일구멍의 지름

이 경판 지름이나 가장 짧은 축 의 경판 폭(비원형 경판의 경우)의 1/2을 넘을 경우, 

605.9.3에 주어진 방법으로 설계하여야 한다.

605.17 보강에 대한 금속의 유효범위

605.17.1 압력용기 벽에 수직이고 구멍의 중심을 통과하는 임의의 평면에 있어서 금속

이 보강재로서 가치를 가지는 단면의 경계를 해당 평면에서의 보강한계로 정의한다.

605.17.2 압력용기 벽에 평행한 방향으로 측정한 보강의 한계는 구멍 축을 중심으로 

좌우 각 방향으로 다음에 주어진 값 중에서 큰 값을 취한다.

1. 가공이 완료된 구멍의 지름.

2. 가공이 완료된 구멍의 반지름에 용기 벽의 두께와 노즐 벽의 두께를 더한 값

605.17.3 압력용기 벽에 수직인 방향으로 측정한 보강의 한계는 윤곽에 따라 각 면으

로부터 다음에 주어진 값 중 작은 값으로 한다.

1. 동체 공칭두께의 2½배 

2. 노즐 벽두께의 2½배에 모든 추가 보강두께의 합

605.17.4 보강의 범위 내에 보강에 유효한 것으로 간주되는 금속은 다음 사항을 포함

하여야 한다.

1. 압력용기 벽에서 압력을 견디는데 필요한 두께를 초과하는 금속, 보강에 유효한 압

력용기 벽의 면적은 그림 605.14의 식으로 구한 A1 값 중 큰 값으로한다. 

2. 압력용기 벽 외부로 돌출된 노즐 부분에서 압력을 견디는데 필요한 두께를 초과하

는 금속, 보강에 유효한 노즐 벽의 최대 면적은 그림 605.14의 식으로 구한 A2 값 

중 작은 값으로 한다. 압력용기 벽의 외부면에서 내부로 돌출한 노즐벽의 모든 금

속은 보강면적으로 포함해도 된다. 내부로 돌출한 노즐의 압력차에 의해 구멍 주위
의 동체 응력에 반대되는 응력을 발생시킬 수 있는 경우에는 보강면적으로 고려해

서는 아니 된다. 

3. 압력용기 및 노즐 양쪽 모두에 용접된 경우 보강(노즐에 대해 연속적으로)에 추가

된 금속과 부착 용접으로 제공된 금속.

605.18 보강의 강도 

605.18.1 보강에 사용하는 재료의 허용응력 값은 용기 벽의 허용응력값 이상이어야 한

다. 다만, 보강의 낮은 허용응력값을 보상하기 위해 두 재료의 허용응력값의 비에 반

비례하여 보강의 면적이 증가된다면, 낮은 강도의 재료도 사용할 수 있다. 압력용기 

벽의 허용응력값 보다 높은 허용응력값을 가진 보강을 하더라도 추가적인 강도를 고

려해서는 아니 된다. 압력용기 벽이나 보강을 위해 사용하는 보강판의 외부에 용착된 

용접금속은 용접으로 접합된 재료 중 약한 쪽의 허용응력값과 동등한 허용응력값을 

갖는 것으로 산정하여야 한다. 용기 벽 또는 보강판 내에 압력용기-노즐 또는 보강판

-노즐 간 부착 용접금속은 각각 용기 벽 또는 보강판의 허용응력값과 동등한 허용응

력값을 갖는 것으로 볼 수 있다.

605.18.2 용기 벽에 일체형이 아닌 보강부재를 부착하는 용접부는 다음 식으로 규정한 

부재들에 의해 전달되는 하중 이상의 강도 W 값을 가져야 한다.

W= (A-A1) Sv

여기에서, A, A1, 및 Sv는 605.14 및 그림 605.14을 참조한다.

605.19 다수 구멍의 보강

605.19.1 보강이 필요한 2개의 인접한 구멍의 간격이 605.17.2에서 규정한 거리의 2배 

미만인 경우(그림 605.19-1), 구멍 2개는 각 구멍에 필요한 보강 결합 면적과 동일한 

면적을 갖는 보강으로 605.14에 따라 구멍 중심을 연결하는 평면에서 보강하여야 한

다.

단면의 어느 부분도 하나의 구멍에만 고려해야 하고 복합면적도 한번만 평가한다. 겹

친 면적을 갖는 두 구멍들 사이의 경판 또는 동체의 유효면적은 두 구멍 사이의 지름

의 비로 배분하여야 한다.

605.19.2 3개 이상의 구멍이 605.17.2에 정의한 거리의 2배 미만 간격으로 배치되어 보

강한계가 서로 겹치고(그림 605.19-2) 조합 보강을 해야 하는 경우, 임의의 두 구멍 중

심 사이의 최소 거리는 평균지름의 1⅓배 이상 이어야 하고, 두 구멍 사이의 보강 면

적은 두 구멍에 대해 요구되는 총 보강면적의 50% 이상이어야 한다. 이 두 구멍간 중

심거리가 이들 구멍 평균지름의 1⅓배 미만일 경우, 이들 구멍 간 재료의 어느 부분

도 보강으로 인정해서는 아니된다. 이러한 구멍은 605.19.3에 따라 보강해야한다.

605.19.3 대안으로, 임의의 배열된, 임의의 수와 인접한 구멍들은 모든 구멍을 포함하
는 하나의 큰구멍으로 가정하여 보강할 수 있다. 가정한 구멍의 보강한계는 605.17.2

의 1과 605.17.3의 1에 따라야 한다. 실제 구명의 노즐벽은 보강에 유효한 것으로 간

주해서는 아니된다. 동체와 헤더의 경우, 가정한 구멍의 지름이 605.13.7의 1의 한계를 

초과할 경우, 605.13.7의 2의 권고사항을 고려할 수 있다.

605.19.4 동체 또는 드럼에 일정한 형태로 일련의 구멍(3개 이상)가 있는 경우, 어떤 

두 개의 인접한 마무리된 개구부의 중심 간 거리는 평균 지름의 1⅓배보다 작지 않아

야 하고, 어떤 두 개의 마무리된 개구부에 대해 605.19.1에 따라 보강하여야 한다. 또

한, 실제 동체 벽 내에 어떠한 2개의 마무리된 구멍사이의 순 단면적은(동체 벽에 용

접되지 않는 보강부분을 제외하고) 이음매 없는 동체의 요구두께에 구멍 중심간의 거

리를 곱하여 얻은 단면적에 0.7F를 곱한 값과 최소한 같아야 한다. 계수 F는 그림 

605.14-2로부터 얻는다(그림 605.19 참조). 대체적으로 605.13.2에 따라, 구멍의 그룹은 

605.24 또는 605.25에서 리거먼트에 대한 규정에 따라 설계해도 된다.

605.19.5 구멍의 지름이 더 두꺼운 단면에 의해 보강되고 동체 또는 경판에 맞대기 용

접될 경우, 삽입된 부분의 가장자리는 최소한 3:1로 테이퍼(taper)가공하여야 한다.

[그림 605.19] 605.19.4에 주어진 규정의 설명

비고 5, 6, 7 및 8에서 나타낸 단면적은 1, 2, 3 및 4에서 나타낸 사각형의 면적에 

0.7F를 곱한 값과 최소한 같아야 한다. 여기에서, F는 그림 605.14-2에서의 값, tr은 
이음매 없는 동체의 요구두께이다.

보강 한계

구멍

보강한계

구멍

[그림 605.19-1] 보강한계가 겹치는 두

[그림 605.19-2] 보강한계가 겹치는 셋

구멍 간격의 에

이상 구멍 간격의 예

605.20 용기 벽에 관 및 노즐을 부착하는 방법

605.20.1 동체, 드럼 및 헤더에 부착하는 노즐 및 다른 연결부는 그림 605.14-1과 같이 

한쪽 또는 양쪽에서 적용하는 완전 용입용접, 양쪽에서 적용하는 부분 용입용접, 양쪽

에서 적용하는 필릿용접, 반대쪽에서 필릿용접 및 부분 용입용접으로 부착하여야 한

다.

605.20.2 볼트 스터드를 이용한 연결

1. 용기는 동체, 빌트-업 패드(built-up pad) 또는 부착된 판재나 관 이음쇠에 가공된 

평면이 있어야 한다. 

2. 평행나사를 위해 탭 가공된 드릴 구멍은 압력용기의 안쪽표면으로부터 벽 두께의 

1/4 이상 관통해서는 아니 된다. 그렇지 않을 경우 최소한 위에서 요구하는 최소요

구 두께가 용기의 안쪽표면에 금속을 부착시켜 유지되도록 하여야 한다. 

3. 탭 가공된 구멍이 스터드를 위해 제공되는 경우, 나사는 전 길이에 걸쳐 있어야 하

고 결함이 없어야 하며, ds 또는 다음 값 중 큰 값 이상의 길이로 스터드를 체결하

여야 한다.

설계온도에서 스터드 재료의 최대허용응력값
 ×설계온도에서 탭 가공된 재료의 최대허용응력값
여기에서, ds는 스터드의 지름이며, 나사 물림이 1.5ds를 초과할 필요는 없다.스터드 

연결은 보강의 요건을 만족하여야 하며, 스터드만으로 부착된 면적은 보강면적에 

포함하지 않는다.

605.20.3 나사산을 이용한 연결 
 1. 보일러 기기에 나사 연결을 할 경우, 나사 구멍에 체결하여야 한다. 나사산은 

ASME B1.20.1 요건을 준수하고, 용기의 벽 곡면에 여유를 주어 적어도 표 605.20

에 주어진 최소 나사산 수와 맞물려야 한다. 금속 두께 및 표 605.20에서 필요로 

하는 나사산 수를 확보하기 위해, 또는 필요시 보강을 하기 위해, 빌트-업 패드나 

적절히 부착된 강판 또는 피팅을 사용해도 좋다.

2. 외부 배관에 대한 보일러 연결부의 나사 체결은 크기와 압력제한을 따라야하며 49

5℃를 초과해서 사용하면 안 된다.

파이프 최대 공칭크기 DN 

(NPS)

80 (3)

65 (2 1/2)

50 (2)

40 (1 1/2)

32 (1 1/4)

25 (1)

20 (3/4) 이하

최대 압력, ㎫ (psi)

3 (400)

3.5 (500)

4 (600)

6 (900)

7 (1,000)

8 (1,200)

10 (1,500)

[표 605.20 연결부의 나사산 최소 수]

압력

2 MPa(300 psi) 
이상

2 MPa (300 psi)
초과

파이프 체결 크기 
DN(NPS)
25 및 32(1 및 1 
1/4)
40 및 50(1 1/2 
및 2)
65~100(2 1/2~4)
125 및 150(5 및 
6)
200(8)
250(10)
300(12)
15 및 20(1/2 및 
3/4)
25~40(1 및 1 1 
1/2)
50(2)
65 및 80(2 1/2 
및 3)
100 및 150(4~6)
200(8)
250(10)
300(12)

나사산 수

최소 판 두께, 
mm(in.)

4
5
7
8
10
12
13

6
7
8
8
10
12
13
14

9(0.348)
11(0.435)
22(0.875)
25(1.0)
32(1.25)
38(1.5)
41(1.625)

11(0.43)
16(0.61)
18(0.70)
25(1.0)
32(1.25)
38(1.5)
41(1.625)
44(1.75)
605.21 관이음쇠, 플랜지 및 밸브

605.21.1 아래의 규격은 플랜지 및 관이음쇠에 사용할 수 있다. 압력-온도 등급은 해

당 규격에 따라야 한다. 

1. KS B 1511 철강제관 플랜지의 기본치수

2. ASME B16.1, Cast Iron Pipe Flanges and Flanged Fittings Classes 25, 125 and 250

(주철관 플랜지 및 플랜지식 관이음쇠 클래스 25, 125 및 250)(부속서-1)

3. ASME B16.3, Malleable Iron Threaded Fittings, Classes 150 and 300

(가단 주철 나사식 관이음쇠, 클래스 150 및 300)(부속서-2)

4. ASME B16.4, Gray Iron Threaded Fittings Classes 125 and 250

(회주철 나사식 관이음쇠 클래스 125 및 250) (부속서-3)

5. ASME B16.5, Pipe Flanges and Flanged Fittings NPS 1/2 through NPS24

(관 플랜지와 플랜지식 관이음쇠(부속서-4)

6. ASME B16.9, Factory-Made Wrought Steel Buttwelding Fittings

(단강재의 맞대기용접 이음쇠)(부속서-5)

7. ASME B16.11, Forged Fittings, Socket-Welding and Threaded

(소켓 용접 및 나사식 단조이음쇠)(부속서-6)

8. ASME B16.15, Case Copper Alloy Threaded Fittings, Classes 125 and 250 

(주조 구리합금 나사식 이음쇠, 클래스 125 및 250)(부속서-7)

9. ASME B16.20, Metallic Gaskets for Pipe Flanges

(관 플랜지용 금속 개스킷 - 링 조인트, 스파이럴 무늬 및 재킷형)(부속서-8)

10. ASME B16.24, Cast Copper Alloy Pipe Flanges and Flanged Fittings Class 150, 

300, 400, 600, 900, 1500, and 2500

(주조 구리합금 관 플랜지 및 플랜지관 플랜지식 이음쇠, 클래스 150, 300, 400, 600, 

900, 1500 및 2500)(부속서-9)

11. ASME B16.25, Buttwelding Ends

(맞대기 용접 끝단부)(부속서-10)

12. ASME B16.34, Valves―Flanged, Threaded, and Welding End 

(플랜지, 나사 이음 및 용접 밸브)(부속서-11)

13. ASME B16.42, Ductile Iron Pipe Flanges and Flanged Fittings, Classes 150 and 

300 

(덕타일 주철 관 플랜지 및 플랜지 식이음쇠, 클래스 150 및 300)(부속서-12)

14. ASME B16.47 Large Diameter Steel Flanges NPS 26 Through NPS60

(대 구경 강재 플랜지)(부속서-13)

605.21.2 플랜지는 이 기준에서 허용하는 재료 또는 위에서 기술한 해당 제품표준에 
열거한 재료로 제작하여야 한다. 다만, 특별히 사용을 금지하거나 이 기준에서 열거한 

사용한계를 벗어나는 재료를 사용해서는 아니 된다. 압연 또는 단조 플랜지는 이렇게 

허용된 재료 중에서 임의의 단조 규격에 따르는 재료로 제조할 수도 있다. 다만, 

SA-181은 압력 등급이 클래스 300 이상이 되는 플랜지에 사용해서는 아니 된다. 허브

(hub)형 플랜지는 판재로부터 절단하거나 기계가공해서도 아니 된다.

605.21.3 이 기준에서 허용하는 다른 재료로 제작된 플랜지는 최소한 해당 규격의 강

도요건을 만족하여야 한다. 또한, 플랜지의 면 치수 및 볼트 원(circle)은 별도로 요구

하는 표준에 따라야 한다. 

1. 압력을 받는 모든 관 이음쇠 및 밸브 몸체의 두께는 사용 재료에 해당하는 최대 

허용사용압력 및 온도에 대해 위에 열거한 해당 표준에서 요구하는 것 이상이어야 

한다. 

2. 부속서 4(ASME B 16.5) 또는 부속서 11(B 16.34)에 따르는 주강제 용접형 밸브 및 

관이음쇠의 원통형 끝단부는, 이들 부위가 내부 및 외부 양쪽 모두 다듬질 가공되

고, 또한 용접 끝단 천이부의 윤곽이 605.21.3의 3을 만족한다면, 100%의 주물 품질

계수를 적용하여도 된다.

3. 관이음쇠 및 밸브와 같은 부품 몸체의 용접 끝단부는 인접한 관에서 부품 몸체에 

이르기까지 두께가 점진적으로 변하도록 하여야 한다. 그림605.22에 나타내는 포락

선에 완전히 놓이는 용접 끝단 천이부의 형상이 다음 사항을 만족한다면 허용된다.

가. 천이구역의 벽두께는 605.21.3의 1 및 605.21.3의 2에서 요구되는 관이음쇠 및 밸

브두께는 그림 605.22에서 정의한 관 두께 tmin의 최소값 중 작은 값 이상이 되어

야 한다.

나. 용접 이음부를 포함한 두께변화 구역은 예리한 홈과 기울기의 급격한 변화를 피

하여야 한다. 경사진 부위와 만나는 임의의 표면이 이루는 인접각이 150°미만인 

경우, 교차부 또는 구석(용접덧은 제외)은 최소한 0.05tmin의 반지름으로 둥글게 해

야 한다. 용접부 끝단 관련표준에서 제시하는 형상과 공차는 완성제품과 용접이음

부가 605.21.3의 3의 요건을 만족하는 경우에 한해서 허용된다. 그림 7에 나타난 

바와 같이 피팅 또는 밸브 끝부분의 두께는 tmin이상이 되어야 하고 다음 중 최대

값을 초과해서는 안된다.

 (1) 최소벽두께 기준으로 지시한 경우 : [min + 4 ㎜ (0.15 in.)]와 1.15min 중 큰 값
 (2) 호칭벽두께 기준으로 지시한 경우 : [min + 4 ㎜ (0.15 in.)]와 1.10nom 중 큰 값
4. 부속서 4(ASME B 16.5)의 요건을 만족하는 플랜지 및 플랜지붙이 관이음쇠나 (부속

서 11)(ASME B 16.34)의 요건을 만족하는 밸브는 이들 표준에서 설정한 압력-온도 

등급에서 사용할 수 있다. 표준 클래스, 특수 클래스 또는 제한된 클래스의 밸브는 

그것이 사용되는 곳에서 모든 밸브의 부품이 압력-온도 조건에 적합하다면 사용하

여도 된다. 중간 등급 또는 클래스의 밸브는 부속서 11(ASME B 16.34)에 규정한 대
로 허용된다. 

5. 사용요건이 부속서 4(ASME B 16.5) 또는 부속서 11(ASME B 16.34)에서 주어진 허

용 값을 초과하는 경우, 부속서 4(ASME B 16.5) 또는 부속서 11(ASME B 16.34)의 

가장 근접한 압력 등급 클래스보다 처짐 한계가 더 크지 않고, 안전계수가 작지 않

도록 볼트재료, 플랜지 두께 및 몸체 두께가 증가되었다면, 이 기준 요건을 만족하

는 것으로 한다.

6. 강재 맞대기 용접 관이음쇠는 최소한 부속서 5(ASME B 16.9)의 요건과 같다면 사

용하여도 된다. 

7. ASME 표준 삽입 플랜지는 DN 100을 초과해서는 아니 된다. 삽입 플랜지는 양면 

필릿용접으로 부착하여야 한다. 필릿용접부의 목두께는 플랜지가 부착되는 부품 두

께의 0.7배 이상 되어야 한다. 

8. ASME 표준 소켓용접 플랜지는, 플랜지 치수가 클래스 600 이하의 경우 DN 80을 

초과하지 않고, 클래스 900 및 1,500의 경우 DN 65를 초과하지 않으면, 배관 또는 

보일러 노즐에 사용하여도 된다.

9. 클래스 125, 150, 250 및 300에 대한 ASME 표준 요건을 만족하는 주철 또는 가단 

주철재의 나사붙이 관이음쇠는 별도로 사용을 금지하거나 특별히 플랜지붙이 관이

음쇠가 요구되는 경우를 제외하고는 사용할 수 있으나 230℃를 초과하는 온도에서 

사용해서는 아니 된다. 

10. 별도로 요구되는 ASME 표준 관이음쇠의 강도요건에 최소한 동일한 주강품 또는 

단강품 나사 붙이 관이음쇠 또는 밸브는 플랜지붙이 관이음쇠가 특별히 요구되는 

경우를 제외하고 모든 경우에 사용할 수 있다. 

11. 605.9.3 및 605.9.10을 만족하는 클램프 커넥터는 보일러 제작에 사용될 수 있다. 

운전 중 기본 볼트체결부의 파손을 대비하여 독립적으로 클램프를 잡아주는 이중

화 장치가 적용되지 않는 한 각 클램프 러그에는 2개 이상의 볼트가 사용되어야 

한다. 클램프 허브의 마찰력은 2중화 장치라고 볼 수 없다. 이중화 장치란 연결부

에 압력이 가해지거나 유체의 정압이 걸리는 상태에서,

 가. 연결부가 열리거나 누출되지 않도록 해야 한다.

 나. 다른 체결부에 허용응력의 50%를 초과한 응력을 증가시키지 않아야 한다.

605.22 노즐 넥 두께 

적용 가능한 경우, 모든 노즐 넥의 최소두께, 출입구, 및 검사용 구멍은 부식과 침식 

여유를 포함하여 모든 적용 가능한 하중에 대해 요구된 두께보다 작아서는 안 된다. 

출입구와 검사용 구멍을 제외하고, 노즐 넥의 최소두께는 다음 중 값 중에서 작은 것

보다 커야 한다.

1. 노즐 넥이 부착되는 이음매 없는 동체 또는 경판의 최소요구두께에 부식 또는 침식 
여유를 추가(해당하는 경우)

2. ASME B 36.10M의 표2에 열거된 표준관의 최소 벽 두께에 부식 및 침식여유를 추

가(해당하는 경우)

비고 1. 용접 베벨(bevel)은 참조용이다.

 2. 보강 덧살은 허용되는 천이부의 최대범위 밖에 있어도 된다.

주 (1) tmin. 값은 다음 값 중 하나로 한다.

가. 주문한 관의 최소 벽두께 

나. 주문한 튜브의 최소 벽두께 

다. -12.5%의 공차를 갖는 관 스케줄 벽두께로 주문한 관 공칭 벽두께의 0.875

배

라. 이음부가 두 부재 사이에 있는 경우, 부재 또는 관이음쇠(또는 둘 중 얇은

쪽)의 원통형 용접 끝단부의 주문한 최소 벽두께

주 (2) 부재의 끝단에서의 최대 두께는 다음 중 하나로 한다.

가. 최소 벽두께로 주문한 경우, (tmin. + 4 ㎜) 또는 1.15tmin. 중 큰 값

나. 공칭 벽두께로 주문한 경우, (tmin. + 4 ㎜) 또는 공칭벽두께 1.10배 중 큰 

값

[그림 605.22] 용접 끝단 천이부의 최대범위

605.23 검사 구멍

605.23.1 보일러 또는 부품은 시험 또는 청소를 하기 위한 맨홀, 핸드홀 또는 다른 검

사 구멍이 있어야 한다. 다만, 구멍이 명백하게 필요 없거나 사용되지 않는 특별한 형
태의 보일러는 검사구멍이 없어도 된다.

1. 타원형 맨홀 구멍의 크기는 300㎜ × 400㎜ 이상이어야 한다.

2. 원형 맨홀 구멍의 지름은 380㎜ 이상이어야 한다. 

3. 보일러 드럼 또는 동체에 있는 핸드홀 구멍은 70㎜ × 89㎜ 이상이어야 한다.

605.23.2 맨홀 및 핸드홀의 덮개판과 요크는 압연, 단조, 또는 주강을 사용하여야 한

다. 다만, 압력이 1.7 ㎫을 초과하지 않는 경우 또는 온도가 230℃를 초과하지 않는 

경우, 핸드홀 덮개판과 요크 둘 중 하나는 SA-278에 적합한 주철로 제조해도 된다. 볼

트와 요크를 포함한 부품(사용하는 경우)의 강도는 이 부품이 사용되는 조건에 맞아야 

한다.

605.23.3 맨홀 구멍에 개스킷을 위한 지지면의 최소 폭은 17㎜ 이상이어야 한다. 보일

러의 맨홀 또는 핸드홀에 사용하는 어떠한 개스킷도 압축할 때 두께가 6㎜를 초과해

서는 아니 된다.

605.24 규칙배열 리거먼트(ligament)

605.24.1 605.13.2에 만족하면, 압력부품에 규칙적으로 배열되는 튜브 구멍사이의 리거

먼트 효율은 다음과 같이 계산하여야 한다.

1. 용기 축에 평행한 구멍

가. 그림 605.24에서와 같이 모든 튜브 열에서 튜브구멍의 피치가 동일한 경우에는 다

음의 식으로 한다.

  
 리거먼트효율   

( p )

[그림 605.24] 모든 열에서 구멍의 피치가 동일한 튜브 간격의 예

나. 그림 605.24-1 또는 그림 605.24-2에서와 같이 어느 한 열에서 튜브 구멍의 피치

가 동일하지 않는 경우에는 다음의 식으로 한다. 

 E(리거먼트 효율) =

p1 -nd
p1
 304mm(p₁)

[그림 605.24-1] 매 2열마다 구멍의 피치가 다른 튜브 

 741mm

(p₁)

[그림 605.24-2] 2열 및 3열에서 구멍의 피치가 변하는 튜브

605.24.2 용기의 축에 수직인 구멍의 경우, 길이방향 응력을 받는 튜브 구멍 사이의 

리거먼트 강도는 최소한 원주방향 응력을 받는 튜브 구멍 사이에 요구되는 리거먼트 

강도의 1/2배로 하여야 한다.

605.24.3 그림 605.24-3에서 나타낸 것처럼 동체 또는 드럼에 대각선 방향으로 튜브 

구멍을 드릴 가공하는 경우, 리거먼트 효율은 그림 605.24-4의 도표 값으로 하여야 한

다. 가로좌표 값 (p-d)/p 및 p'/p의 비율(ratio)를 계산 한다. 이러한 값을 이용하여 리

거먼트 효율은 세로좌표로부터 읽는다. 만일 교차점이 대각선 및 길이방향의 리거먼

트에 대해 동일한 효율 곡선 위에 있다면, 길이방향의 리거먼트가 대각선방향의 리거

먼트보다 더 약하다. 이러한 경우 효율은 다음의 식으로 계산한다. 

p-d
p
(½p)

(p‘)

[그림 605.24-3] 대각선 방향에 튜브 구멍이 있는 튜브

 [그림 605.24-4] 원통형 동체에 있는 구멍 사이의 길이방향 및 대각선방향의 

리거먼트 효율을 결정하기 위한 도표

비고 1. 다음의 비고 2, 3, 및 4의 식은 사용자의 선택에 따라 도표 대신 사용하여도 

된다. 이들 식은 이 도표의 범위를 벗어나는 경우에도 적용할 수 있다.
     길이방향 
 2. 대각선방향 효율,    
 여기에서, J= (p'/p1) 2

 3. 대각선방향 및 원주방향의 리거먼트 효율이 동일한 조건의 곡선

    길이방향 
 대각선방향 효율,   
 여기에서,   길이방향  길이방향
 4. 길이방향 효율,   길이방향     ⋅

605.24.4 튜브 또는 구멍이 드럼 또는 동체의 축에 평행한 선을 따라 대칭인 그룹을 

이루어 드럼 또는 동체에 배열되고, 각 그룹의 간격이 동일한 경우, 그룹 중 하나의 

효율은 최대허용사용압력을 근거로 한 효율 이상이어야 한다. 모든 튜브-구멍 패턴 

배열의 경우, 대각선방향과 원주방향 리거먼트에 대해 등가 길이방향 리거먼트 효율

(equivalent longitudinal ligament efficiency)을 계산하고 길이방향 리거먼트 효율과 비

교하여야 한다. 관련된 원통형 단면에 대한 최소 요구 두께와 최대허용사용압력을 계

산하기 위해 길이방향 리거먼트 효율값 또는 등가길이방향 리거먼트 효율값 중 작은 

값을 사용하여야 한다.

605.24.5 605.24.1부터 605.24.4까지의 식에서 사용된 기호의 정의는 다음과 같다. 

p = 인접 구멍의 길이방향 피치, ㎜ 

p′ = 인접 구멍의 대각선방향 피치, ㎜

p1 = 일련의 대칭적인 구멍 그룹에서 해당 구멍 사이의 피치, ㎜

d = 구멍의 지름, ㎜ 

n = 길이 p1내에 있는 구멍의 수 

E = 리거먼트 효율

 피치는 원통의 평균 반지름으로 결정하여야 한다.

605.25 불규칙 배열 리거먼트

605.25.1 압력 부품에 불규칙적으로 배열되는 3개 이상의 구멍에 적용한다.(605.24 규

칙배열 리거먼트 참조).

1. 튜브 구멍간의 리거먼트 효율은 아래의 ‘가’와 ‘나’에 따라 결정하여야 한다.

가. 최소효율을 보이는 위치에서 길이가 드럼의 안지름 이하인 경우, 평균 리거먼트, 

효율은 최대 허용사용압력을 근거로 한 효율보다 작아서는 아니 된다. 드럼의 지름

이 1500㎜를 초과하는 경우, 이 규정에 적용하는 길이는 1500㎜로 하여야 한다.

나. 최소효율을 나타내는 위치에서 길이가 드럼의 안쪽 반지름이하인 경우, 평균 리거

먼트 효율은 최대 허용사용압력을 근거로 한 효율의 80% 이상이어야 한다. 드럼

의 반지름이 750㎜를 초과하는 경우, 이 규정을 적용하는 길이는 750㎜로 하여야 

한다. 

 <삭제>
[그림 605.25] 원통형 동체에 있는 구멍 사이의 대각선방향 리거먼트에 대한 길이방향 

등가효율을 결정하기 위한 도표

 비고 1. 다음의 비고 2의 식은 사용자의 선택에 따라 도표 대신 사용하여도 된다. 이 

식은 도표의 가로좌표 및 세로좌표의 범위를 벗어나게 사용하여서는 아니 

된다. 

 2. 대각선방향 리거먼트의 길이방향 등가효율, 

sec   sec
sec   ′
  

  sec

605.26 지지물 및 부착 러그

605.26.1 동체, 드럼, 헤더에 용접되는 러그, 행거 또는 브래킷(bracket)은 완전 용입용

접, 그루브 및 필릿의 조합용접 또는 전 둘레 또는 접촉 가장자리를 따라 필릿 용접

으로 부착하여야 한다. 

605.26.2 필릿 용접에 대한 허용 하중은 최소 다리(Leg) 치수를 근거로 한 용접면적, 

용접된 재료의 허용인장응력값 및 계수 0.55를 곱한 값 이상이어야 한다.

605.26.3 DN50 이하이고 두께가 6mm이하인 동체, 드럼, 헤더에 용접되는 러그, 행거 
또는 브래킷에 대해 허용 가능한 형상 및 목두께는 그림 605.26과 같이 하여야 한다.

[그림 605.26] 동체, 드럼, 헤더에 용접되는 러그, 행어 및 브래킷의 허용형태

 비고 1. tmin 은 필릿, 단일베벨, 단일 J형 용접으로 이음한 용접부품의 어느 한쪽 두

께 또는 19mm 중 작은 값

605.27 판재 및 기타 자재의 절단

605.27.1 판재는 기계가공, 펀칭(punching), 전단(shearing), 전기아크 또는 가스로 절단

할 수도 있다. 다만, 605.28을 만족하기 위한 충분한 가공여유가 있어야 한다.

605.27.2 완성된 압력용기에서 노즐 또는 맨홀 넥(neck)이 끝 면은 적어도 3mm의 여

분의 금속을 매끄럽게 마무리하여 제거하지 않는 한 전단가공으로 절단해서는 아니 

된다.

605.28 튜브 구멍의 가공

605.28.1 튜브구멍은 평판으로부터 드릴 가공하여 최종치수를 맞추어야 한다.

605.28.2 지름은 최종크기보다 최소한 13㎜ 작게 펀칭(punching)한 다음 드릴링

(drilling), 리밍(reaming) 또는 회전 절삭기로 최종크기를 마무리하여야 한다. 

605.28.3 열-아크 또는 플라즈마-아크 절단 방법으로 구멍을 내는 경우에는 절단 시 

발생하는 기계적 및 금속적 성질에 영향을 받은 모든 부분을 후속 기계가공에 의해 

완전히 제거되도록 구멍지름을 최종치수에 비해 충분히 작게 뚫어야 한다. 

605.28.4 재료두께가 튜브 확관에 의해 적절한 지지력을 얻는데 필요한 두께보다 큰 

경우, 튜브 끝이 적절히 확관 되도록 좁은 폭의 튜브자리를 만들기 위해 튜브구멍을 

카운터보링(counterboring)하여도 된다. 다만, 이 경우 튜브 끝에 적절한 양의 플레어

(flare)를 주기 위한 공간이 있어야 한다.

605.29 원통형 동체의 허용 진원도

605.29.1 드럼, 헤더, 동체의 원통형 단면과 유사한 부품은 어떤 단면의 최소평균지름

과 최대 평균지름 사이의 차이를 기준으로 어느 단면에서든지 평균지름의 1% 이내이
어야 한다. 지름에서 이 차이를 결정하기 위한 측정은 안지름 또는 바깥지름을 측정

할 수 있고 그 부품이 동일하지 않은 두께로 만들 경우 그 측정은 그들이 적용한데서 

그 판재의 중간선을 결정하도록 판재 두께를 보정하여야 한다.

1. 이 기준을 만족하기 위해 필요하다면 재가열, 재압연(롤링) 또는 재성형 하여도 된

다. 

2. 지름간의 차이 측정은 원통형동체의 안쪽이나 바깥쪽에서 측정하여도 된다.

3. 두께가 다른 판재로 제작된 경우, 판 두께 중심선에서 지름을 구하는 경우에는 판 

두께에 대해 보정하여야 한다.

605.29.2 외부압력을 받는 용접된 원통형 로(Furnace) 및 기타 원통형 부품은 (＋) 및 

(－) 최대 편차가 다음 값을 초과하지 않는 실질적인 진원이 되도록 압연하여야 한다.

1. 바깥지름이 600㎜를 초과하는 부재의 경우, 최대 허용편차 “e"는 그림 605.29로부

터 구한다. 

2. 바깥지름이 600㎜ 이하인 부재의 경우, 최대 허용편차는 바깥지름의 1%를 초과해

서는 아니 된다.

3. 기호의 정의는 아래와 같다.

Do = 원통형 로 또는 튜브의 바깥지름, ㎜

L = 튜브시이트 사이의 로 또는 튜브의 총 길이 또는 다음 중 가장 큰 값을 취하는 

로의 설계 길이, ㎜

가. 임의의 근접한 두 개의 보강링 사이의 중심에서 중심까지의 최대 거리

나. 튜브시이트와 첫 번째 보강 링의 중심사이의 거리 (아담슨 또는 링 보강의 경우)

다. 첫 번째 보강링의 중심에서 경판 접선으로부터 깊이의 ⅓ 로 성형된 경판의 원주

선까지의 거리

 tS = 원통형 로 또는 튜브의 공칭 두께, ㎜
[그림 605.29] 외부압력을 받는 원통체의 진원에 대한 최대 허용편차

 비고 1. 위의 도표(chart)는 바깥지름이 600㎜를 초과하는 원통에 적용한다.

 2. 이 곡선을 벗어나 위ㆍ아래에 있는 점에 대해서는 각각 곡선 e = 1.0 ts 또

는 e = 0.2 ts를 사용한다.

605.30 성형 경판의 공차

경판을 타원형으로 만들 경우, 경판의 안쪽 면은 타원의 큰지름이 경판 안지름과 같고 

짧은 지름의 1/2이 경판 깊이와 같게 그린 진 타원의 바깥쪽에 있도록 하여야 한다. 

진 타원과의 최대 편차는 경판 안지름의 0.0125배를 초과하여서는 아니 된다.

605.31 안전밸브

기술기준 제 75 조에서 요구하는 안전밸브의 요건은 605.32부터 605.37까지 규정한 사

항에 만족하는 것을 말한다.

605.32 안전밸브의 요건

605.32.1 보일러에는 최소한 하나의 압력방출밸브를 설치하여야 한다. 나관의 가열 면

적이 47 m2이상인 보일러는 2개 이상의 압력방출밸브를 설치하여야 한다. 나관과 연

장부의 가열 면적이 47 m2를 초과하고, 보일러의 최대 설계증기량이 1800 kg/h를 초

과하는 보일러는 2개 이상의 압력방출밸브를 설치하여야 한다.

605.32.2 각 보일러의 배출용량총합(605.3.4에 기술된 사항은 제외)은 그 보일러에서 생

산가능한 모든 증기를 가장 높게 설정된 밸브의 압력보다 6% 이상 상승하지 않고 최

대허용사용압력(MAWP)보다 6%를 초과하지 않아야 한다.
1. 모든 보일러에 대한 안전밸브 또는 압력방출밸브의 최소요구 방출용량은 보일러 제

조자가 결정한 최대설계 증기발생량 이상이어야 한다.

2. 폐열 보일러에 대한 최소요구 방출용량은 보일러 제조자가 결정하여야 한다. 보조

연소가 폐열회수와 조합하여 사용될 경우, 보일러 제조자가 결정한 최대출력은 전

체 요구용량에서 보조연소의 영향을 포함하여야한다. 보조 연소가 폐열회수를 대신

하여 사용될 경우, 최소요구 방출용량은 보조 연소나 폐열회수 중 높은 것을 기준

으로 하여야 한다.

3. 보일러로부터 차단되어 화염 압력용기가 될 수 있는 절탄기는 한 개 이상의 압력방

출밸브가 있어야 한다. 여기에서, 압력방출밸브 총 방출용량㎏/hr(lb/hr)은 보일러제

조자가 결정한 예상 최대흡수열량 W(Btu/h)를 646(1000)으로 나누어 계산한 것이다. 

4. 과열기 또는 재열기 표면 유로의 하류에 증기 발생 표면이 위치하는 보일러에 설치

된 모든 압력방출밸브를 전 양정에서 방출시킬 경우 증기발생량은 최고허용사용압

력(MAWP)에서의 최대설계증기용량을 초과하여도 된다. 이 경우 제조자는 아래 방

법 중 하나로 조치하여야 한다.

가. 모든 압력방출밸브의 최소 방출용량은 전 양정에서 방출할 때 발생할 수 있는 증

기의 양 이상이어야 한다. 1차 열원과 함께 보조연소를 사용하는 보일러는 제조자

가 총 요구용량에 이러한 연소의 영향을 포함시켜야 한다.

나. 모든 압력방출밸브의 최소요구방출용량은 보일러의 최고허용사용압력에서의 최

대증기발생용량 이상이어야 하며, 그 보일러는 증기압에 따라 제어되는 다음기능

을 상회하는 장치를 설치하여야 한다.

(1) 증기발생량이 보일러의 최고허용사용압력에서 최대증기발생용량을 초과하지 

않도록 보일러의 총 열입력을 감소시키는 제어장치

(2) 증기 압력이 보일러 최고허용사용압력의 106%에 도달하면, 보일러의 열입력을 

차단하는 제어장치

605.32.3 보일러 본체에 있는 한 개 이상의 안전밸브는 최대 허용사용압력 이하로 설

정하여야 한다.(605.32.4에 기술된 사항은 제외) 추가 밸브가 사용되면, 최고 설정압력

은 최대 허용사용압력의 3%이상 초과해서는 아니 된다. 보일러에 있는 모든 포화증기 

안전밸브의 전체 압력 설정범위는 밸브 설정압력 중 최고압력의 10% 이상 초과해서

는 아니 된다.

1. 605.32.2의 3에 의해 요구되는 절탄기 압력방출장치는 절탄기의 최대허용사용압 력

을 이용하여 이보다 더 높게 설정하여야 한다. 

605.32.4 증기압력에 따라 움직이는 자동제어 및 보호 인터록(interlock) 장치가 장착된 

관류보일러의 안전밸브는 605.32.1부터 605.32.3까지에서 기술한 내용에 따라 설치하거

나 또는 아래와 같은 보호 장치를 하여야 한다.

1. 동력작동(power actuated) 압력방출밸브
가. 한 개 이상의 동력작동 압력방출밸브는 보일러압력부와 직접 교신할 수 있어야 

하며, 과열기 출구에서 최대 허용사용압력을 초과하는 경우, 밸브를 개방하기 위

한 제어 임펄스(impulse) 신호를 받도록 하여야 한다. 동력작동 압력방출밸브의 총 

방출용량은 보일러제조자가 결정한 모든 작동조건하에서 보일러의 최대설계 증기

발생량의 10% 이상이어야 한다. 밸브는 과압을 방출시킬 수 있는 압력부 계통에 

설치하여야 한다.

나. 동일한 용량의 대체 동력작동 압력방출밸브가 가의 기준에 따라 보일러와 직접 

통신하도록 설치된다면, 수리가 가능하도록 바깥나사-요크형 또는 볼형태의 격리

용 스톱밸브(stop valve)를 동력작동 압력방출밸브와 보일러 사이에 설치하여도 된

다.

다. 격리용 스톱밸브의 배출구 면적은 동력작동 압력방출밸브의 입구 면적과 최소한 

같아야 한다. 격리용 스톱밸브가 볼형태인 경우, 밸브의 개폐 위치를 확실히 식별

할 수 있도록 하여야 한다. 격리용 스톱밸브가 동력작동형(공압, 모터, 유압 등)인 

경우, 수동으로도 작동 가능한 기구가 제공되어야 한다.

라. 안전밸브 기능을 가진 고압바이패스 장치는 동력작동 압력방출밸브 용량으로 산

정할 수 있으며, 아래 마목에 모두 만족하는 경우에는 동력작동 압력방출밸브 만

으로 최대설계 증기발생량의 100% 이상이 되도록 할 수 있다.

마. 동력작동 압력방출밸브는 아래와 같은 기능을 가져야 한다.

(1) 전기, 압축공기, 증기, 가압수, 압력유의 동력원에 의하여 밸브를 개폐하는 것

으로서 검출부의 증기압력이 규정분출압력에 도달할 때에 즉시 열리는 것이어

야 할 것.

(2) 밸브는 증기 압력의 변화만을 검출하는 장치를 별개로 가지는 것이어야 할 것.

(3) 압력릴리프장치에 있어서는 대기에, 안전밸브 기능을 가진 바이패스장치에 있

어서는 대기 또는 저압용기에 공기배출을 방출하는 구조이어야 할 것.

2. 압력방출밸브

가. 1호에 의해 설치된 동력작동 압력방출용량의 값을 포함하여 총 조합방출용량은 

보일러제조자가 결정한 최대설계 증기발생량의 100% 이상이 되도록 하여야 한다. 

이러한 총합에서, 실제 설치된 동력작동 압력방출밸브에 대해 총 요구 방출용량의 

30%를 초과하도록 허용해서는 아니 된다. 다만, 1호 라목에 따라 설계되는 경우에

는 그러하지 아니하며, 아래 다목의 대체 기준을 만족하는 경우는 제외한다.

나. 압력방출밸브의 일부 또는 전부는 그들이 연결된 부품의 최대 허용사용압력을 초

과하여 설정하여도 되지만, 그러나 설정 압력은 동력작동 압력방출밸브와 함께 이

들 밸브의 전부가 작동할 때 압력이 보일러의 모든 부분에서 최대 허용사용압력

의 20% 이상 상승하지 않도록 하여야 한다.

다. 압력방출밸브의 총 설치 용량은 다음 조건 전부를 만족한다면 위의 가목의 요건
보다 작아도 된다.

(1) 보일러의 증기 발생량이 450,000㎏/hr 이상이어야 하고 동력발생이 단일시스템

으로 되어 있을 것(1대의 보일러와 1대의 터빈발전기로 구성)

(2) 보일러는 증기 압력의 변화에 대응하는 다음을 포함하는 자동 장치가 있을 것. 

(가) 원하는 작동범위에서 증기압력을 유지 할 수 있고, 변화하는 증기출력에 비

례하여 연소량 및 급수 유량을 조정 할 수 있어야 한다.

(나) 증기압력이 최대 허용사용압력의 10%를 초과할 때, (가)의 제어와 관계없이 

연료량 및 급수유량을 감소시킬 수 있어야 한다.

(다) 독립적인 압력 감지장치를 사용하여 위 (나)의 설정 압력보다 높은 압력에

서 보일러로 유입되는 연료 및 급수의 흐름을 차단하는 과압방지 작동기구

를 설치하여야 한다.

(3) 압력방출밸브가 2개 이상이고, 압력방출밸브의 총 정격 방출용량이 제조자가 

결정한 보일러의 최대설계 증기발생량의 10% 이상일 때.(압력방출밸브는 그것

이 연결된 부품의 최대 허용사용압력을 초과하여 설정하여도 되지만, 최대 허

용사용압력을 초과하여 20% 보다 높지 않은 압력에서 열리도록 설정하여야 한

다) 

(4) 최소한 2개의 압력방출밸브가 보일러로 유입되는 연료 및 급수의 흐름을 차단

하는 제어기에 직접 밸브 스템(stem)의 개방 동작을 전달할 수 있는 장치를 설

치한 때.

(5) 나목에서 요구하는 모든 제어기 및 장치에 대한 동력공급이 보일러와 동일한 

설비 내에 있고, 다른 동력원의 파손이나 중단에도 제어기와 장치를 지속적으

로 작동하도록 하는 동력원이 있을 때.

라. 스톱밸브가 고정 증기나 수위가 없는 강제유동 증기발생기의 두 부분사이의 증기

-물 흐름 경로에 설치되는 경우, 다음 사항을 모두 만족하여야 한다. 

(1) 제1호에서 요구되는 동력작동 압력방출밸브는, 스톱밸브의 상류에서 최저 압력

수준을 갖는 기기의 최대 허용사용압력이 초과할 때, 개방을 위한 제어 임펄스

를 수신할 것.

(2) 압력방출밸브는 제2의“가”~“다”의 압력보호 요건에 맞게 설치할 것.

3. 강제유동 증기발생기(관류형 보일러)에 대한 안전밸브의 요건은 아래 그림 605.32를 

참조하여야 한다.
압력방출밸브의 최대설정압력 
(605.32.4의 2의 “가,나”)

최대초과압력
(605.32.4의 2의 “다”)

실제 설계압력

압력, ㎫(psi)

동력작동 밸브의 
개구압력

명판 표시압력

최소 설계압력

작동압력

증기 - 물 유동방향

체크밸브

보일러 급수펌프

절탄기

수냉벽

과열기

과열기

터빈

교축밸브 입구

[그림 605.32] 강제순환 증기발생기에 대한 과압보호 조건

비고

1.압력
(A) = 최대허용사용 압력
(B) = 입구에서 스톱밸브 (5)까지의 기기 설계 압력 [605.32.4 2.라.(1)]
(C) = 터빈 교축 밸브 입구 압력
2.압력방출밸브
(1) = 동력작동 밸브[605.32.4 1.]
(2), (3) 및 (4) = 스프링식 안전밸브[605.32.4 2.가]
(5) = 과열기 스톱 밸브[605.32.4 2.라]
3.방출밸브 흐름 용량(보일러의 정격 용량에 근거한 최소 값)
(1) = 10∼30%][605.32.4 1.]
(2) = 한 개 밸브의 최소 값(605.33.1)
(2) + (3)[스톱밸브 (5) 방향으로 흐를 때] = 독립적으로 연소되는 과열기에 필요한 양

(605.33.3)

(2) + (3) + (4) = 100% - (1)[605.32.4 2.가]
4.방출밸브 개방 압력(최대)
(1) = (A) 및 스톱밸브 (5)가 있을 때 (B)[605.32.4 1.]
(2), (3) 및 (4) = (A) + 17%[605.32.4 2.가]]
(5) = (A)[605.32.4 1.]

5.안전밸브 흐름 용량(보일러의 정격 용량에 근거한 최소 값)

(1) = 10∼30%[605.32.4 1.]
(2) = 한 개 밸브의 최소 값(605.33.1)
(2) + (3)[스톱밸브 (5) 방향으로 흐를 때] = 독립적으로 연소되는 과열기에 필요한 양(605.33.3)
(4) = 스톱밸브 (5)가 있을 때 2개의 밸브 최소 값의 총 10%(605.32.4의 2의 “다”(3))
(2) + (4) = 스톱밸브 (5)가 없을 때 2개의 밸브 최소 값의 총 10%[605.32.4 2. 다. (3)]

6.방출밸브 개방 압력(최대)
(1) = (A) 및 스톱밸브 (5)가 있을 때 (B)[605.32.4 1.]
(2), (3) 및 (4) = (A) + 20 %[605.32.4 2. 다 (3)]
(5) = (A)[605.32.4 1.]
7.자동 압력 제어[7.1.4 b) 2)]
(a) (C)에서 부하상태에서의 정상운전 [605.32.4 2. 다. (2) (가)]
(b) (A) + 10%에서 (a)의 제어를 무시 [605.32.4 2. 다 (2) (나)]
(c) (A) + 20%에서 연료 및 급수의 흐름 차단 [605.32.4 2. 다 (2) (다)]
(d) (4)에서 안전밸브가 “페일-세이프” 동력 회로에 의해 연료 및 급수의 흐름 차단 [605.32.4 2. 다 (4)]

605.33 과열기 및 재열기

605.33.1 관련 표준에서 허용된 경우를 제외한 모든 과열기는 과열기 출구와 첫 번째 

스톱밸브 사이의 증기 흐름경로에 한 개 이상의 압력방출밸브가 있어야 한다. 밸브의 

위치는 사용 목적에 적합하여야 하고, 필요한 과압 보호를 하여야 한다. 각 압력방출

밸브의 작용시 배출되는 증기는 밸브의 압력설정과 방출용량 설정시 고려되어야 한

다. 만일 과열기 출구 헤더(header)가 끝에서 끝까지 전 구간 증기 자유통로이고, 과열

기 튜브와 헤더를 통해 증기가 균일한 흐름이 되도록 헤더의 전 길이에 걸쳐 실제로 

같은 간격으로 증기가 공급되도록 구성되어 있다면, 압력방출밸브 또는 다른 밸브는 

헤더 길이 내의 어느 곳에 설치하여도 된다. 

605.33.2 과열기에 부착되어 있는 안전밸브 또는 다른 밸브의 방출 용량은 보일러에 

대한 안전밸브의 수량과 크기를 정하는데 포함하여도 된다. 다만, 과열기 안전밸브와 

보일러 사이에 중간 밸브가 없어야 하고, 과열기와는 별도로 보일러에 있는 안전밸브 

또는 다른 밸브의 방출용량이 최소한 요구되는 총 밸브 용량의 75% 이상이어야 한다.

605.33.3 보일러로부터 차단되어 화염 압력용기로 될 수 있는 모든 독립 화염식 과열

기는, 방출용량이 고온 가스에 노출된 부분에서 측정된 과열기 표면적(㎡)당/시간당 29

㎏의 증기를 방출하는 한 개 이상의 안전밸브가 있어야 한다. 대안으로, 제조자가 결

정한 예상최대흡수열W(Btu/h)을 646(1000)으로 나누어 계산해도 좋으며 설치한 안전밸

브의 개수와 총용량은 방출증기용량보다 커야 하며, 분리형 직화식 과열기에 사용되

는 안전밸브는 605.33.1의 규정에 따라 위치를 정하고, 605.35에 따라 설치하여야 한

다.

605.33.4 모든 재열기는 총 방출 용량이 재열기 설계시에 최대 증기 흐름량과 최소한 

같도록 한 개 이상의 안전밸브가 있어야 한다. 재열기 안전밸브의 용량은 보일러 및 

과열기에 대한 요구 방출 용량을 포함해서는 아니 된다. 조합한 방출 용량이 총 요구

량의 15% 이상이 되는 한 개 이상의 밸브는 재열기 출구와 첫 번째 스톱밸브사이의 

증기 흐름경로를 따라 설치하여야 한다.

605.33.5 수트블로어(soot blower) 연결부는 안전밸브 연결부로 사용되는 과열기나 재

열기의 출구와 동일한 출구에 부착하여야 한다.

605.33.6 230℃를 초과하는 온도에서 과열된 증기를 방출하는 과열기와 재열기에 사용

되는 모든 안전밸브는 강, 합금강 또는 이와 동등한 내열재료로 제작되어야 하며, 밸
브의 입구는 플랜지붙이 연결 또는 맞대기용접 연결로 되어야 한다. 동력구동 압력방

출밸브는 605.35.2 압력방출입구면적 크기 요건에 적합한 다른 입구 연결 형태를 가질 

수 있다. 또한 밸브는 적절한 열 침식 및 부식 저항 재료로 된 시트(seat)나 디스크

(disk)가 있어야 하고, 스프링은 배출 증기와의 접촉으로부터 보호되도록 밸브 케이싱

의 외측으로 완전히 노출되어야 한다.

605.34 안전밸브의 용량

605.32.1에서 요구되는 최소 수량을 조건으로 하여, 필요한 안전밸브 및 압력방출밸브

의 개수는 보일러 제조자가 결정한 최대설계 증기발생량과 제조자의 밸브에 표시되는 

방출용량을 기준으로 계산하여야 한다.

605.35 안전밸브의 설치

605.35.1 한대의 보일러에 2개 이상의 안전밸브가 사용되는 경우, 그것을 분리하여 설

치하거나, Y-형체에 개별 밸브를 설치하여 만든 트윈(twin)밸브 또는 동일한 몸체 케

이싱에 2개 밸브가 있는 복식 밸브로 설치하여도 된다. Y-형체에 개별 밸브를 설치하

여 만든 트윈밸브나 동일 몸체 케이싱에 2개 밸브가 있는 복식 밸브는 동일한 용량이

어야 한다. 크기가 다른 2개의 밸브를 설치하는 경우, 작은 밸브의 방출용량은 큰 밸

브 방출용량의 50% 이상이어야 한다.

605.35.2 안전밸브 또는 압력방출밸브는 다른 연결부와는 독립적으로 보일러에 연결하

여야 하고, 불필요한 중간 관 또는 관 이음쇠를 거치지 않고 보일러 또는 정상적인 

증기 흐름경로에 가능한 한 가깝게 부착하여야 한다. 모든 안전밸브 또는 압력방출밸

브는 스핀들(spindle)이 수직이 되도록 연결하여야 한다. 

605.35.3 보일러와 안전밸브 또는 압력방출밸브 사이의 연결부 출구면적은 최소한 밸

브 입구의 면적과 같아야 한다. 

1. 안전밸브 또는 압력방출밸브와 보일러 사이에 어떤 종류의 밸브도 설치해서는 안 

되며 또한 안전밸브 또는 압력방출밸브와 대기사이 방출관에도 밸브를 설치해서는 

아니 된다. 

2. 방출관이 사용되는 경우, 그 단면적은 밸브 출구의 전체면적이나 그 안에서 방출하

는 여러 개 밸브 출구의 총 면적 이상이어야 한다. 

3. 방출관은 가능한 한 짧고 직선이어야 하며, 밸브에 과도한 응력을 주지 않도록 배

치하여야 한다.

605.35.4 소음기가 안전밸브 또는 압력방출밸브에 사용된다면, 밸브의 적절한 작동과 

방출용량을 방해함으로써 발생하는 배압을 방지하기 위해 소음기의 출구 면적을 충분

히 크게 하여야 한다. 

1. 소음기 판 또는 소음기의 다른 장치는 침전물에 의해 증기통과를 제한하지 않도록 
제작하여야 한다. 

2. 안전밸브 또는 압력방출밸브는 그것의 작동에 영향을 줄 수 있는 옥외형 기기에 노

출되는 경우, 적절한 덮개로 밸브를 보호하여야 하며, 보호물 또는 덮개는 벤트

(vent)가 잘되고, 밸브의 기능 발휘 및 정상 운전이 잘 되도록 배치하여야 한다.

605.35.5 보일러가 한 개의 연결부에 2개 이상의 안전밸브 또는 압력방출밸브가 연결

되는 경우, 이 보일러의 연결부는 그것이 연결되는 모든 안전밸브 또는 압력방출밸브

의 입구 연결부의 면적 이상의 단면적을 가져야 한다.

605.35.6 모든 보일러는 다른 외부 증기 연결부와 독립적인 안전밸브 또는 압력방출밸

브를 위한 적절한 출구 연결부가 있어야 하며, 출구면적은 부착되는 모든 안전밸브 

또는 압력방출밸브 입구 연결부의 총 면적과 최소한 같아야 한다. 

605.35.7 안전밸브가 별개의 증기 드럼 또는 돔(dome)에 부착되는 경우, 보일러 본체 

및 증기 드럼 또는 돔 사이의 구멍은 605.35.6에서 요구되는 것 이상이어야 한다.

605.36 안전밸브의 작동

605.36.1 안전밸브 또는 압력방출밸브는 접점진동이 없고, 최소배출압력 15 kPa 또는 

설정압력의 2% 중 큰 쪽의 배출압력으로 작동되고, 밸브설정압력의 3% 보다 높지 않

은 압력에서 완전히 개방되어지고 작동되는 구조로 설계, 제작 되어야 한다. 다만 압

력방출밸브는 견본제품 2개를 선정하여 용량인증시험을 하여야 한다. 이 견본들의 최

대 블로우다운은 다음 표 605.36에 명시된 값을 초과하지 말아야 한다.

[표 605.36] 안전밸브의 최대 블로우다운

설정압력, kPa(psi)

< 500(67)

≥ 500(67)과 ≤ 1700(250)

> 1700(250)과 < 2500(375)

≥ 2500(375)

최대방출

30 kPa(4 psi)

설정압력의 6%

100 kPa(15 psi)

설정압력의 4%

605.36.2 압력방출밸브의 최대블로우다운은 다음 표 605.36-1에 명시된 값을 초과하지 

말아야 한다.

[표 605.36-1] 안전밸브의 분출점 허용공차

설정압력MPa(psi)

설정압력의 (+) 또는 (-) 허용공차

≤ 0.5(70)

＞ 0.5(70) 및 ≤ 2.1(300)

＞(300) 2.1 및 ≤ 7.0(1000)

＞ 7.0(1000)

15 ㎪(2 psi)

설정압력의 3%

70 ㎪(10 psi)

설정압력의 1%

605.36.3 고정된 수증기와 수위가 없는 강제순환식 증기발생기나 고온 온수 보일러에 
사용하도록 설계된 밸브의 블로우다운은 설정압력의 10%를 초과하지 말아야 한다.

605.37 허용 가능한 안전밸브 및 압력방출밸브

605.37.1 밸브의 설계는 확실한 작동 및 기밀을 확보하는데 필요한 안내 정렬구조를 

적용하여야 한다. 

605.37.2 스프링은 완전 리프트 스프링 압축량이 공칭 밀착(solid) 변형량의 80% 이하

가 되도록 설계하여야 한다. 스프링의 영구변형(스프링 자유높이와 스프링이 실온에서 

미리 설정한 후 3회 밀착 압출한 다음 10분 후에 측정한 높이와의 차로 정의함)은 자

유높이의 0.5%를 초과해서는 아니 된다.

605.37.3 밸브 부품이 자유로이 움직이는지를 확인하기 위한 방법으로서, 모든 안전밸

브 또는 압력방출밸브는 실질적인 리프팅(lifting) 장치가 있어야 한다. 밸브가 최소한 

설정압력의 75% 압력을 받을 때 디스크의 닫힘력(seating force)이 이완되도록 작동해

야 한다. 리프팅 장치는 외부 리프팅 힘이 제거되었을 때 밸브 디스크가 올라간 위치

에서 고정되거나 유지되지 않도록 하여야 한다.

605.37.4 안전밸브의 시트(seat)는 리프팅 될 가능성이 없도록 밸브 몸체에 고정시켜야 

한다.

605.38 급수장치

605.38.1 기술기준 제76조는 보일러 손상을 방지할 수 있는 충분한 용량의 급수공급을 

요구하는 조항으로 605.38.2에 지정하는 것을 제외하고는 아래와 같이 보일러에는 최

대증발량을 발생시키는데 필요한 최소한 2가지 방법을 가져야 한다. 

1. 각 급수원은 보일러에 설치된 안전밸브의 최고 설정압력보다 3% 높은 압력으로 보

일러에 물을 공급할 수 있어야 한다. 

2. 비 부유상태의 고체연료를 연소하는 보일러의 경우와 급수가 차단되면 보일러를 

손상시킬 정도의 충분한 열을 계속 공급할 수 있는 환경 또는 열원을 가진 보일러

의 경우에는 한 쪽의 급수장치는 다른 쪽에서와 같이 동일한 급수 차단이 생기지 

않아야 하며, 또한 각각의 급수장치는 보일러의 손상을 방지 할 수 있도록 충분한 

물을 공급할 수 있어야 한다.

605.38.2 가스, 액체 또는 부유상태의 고체연료로 연소되거나 연소터빈엔진 공기배출

로 가열되는 보일러는 급수펌프를 1대만 설치하여도 된다. 다만, 이 경우에는 수위가 

최저설정 허용위치에 도달하기 전에 입열을 차단하는 장치를 설치하여야 한다.

605.39 증기 및 급수의 차단

605.39.1 기술기준 제77조제1항은 보일러의 증기출구(안전밸브로부터의 증기출구 및 

재열기로부터의 증기출구를 제외)는 보일러를 계통으로부터 분리할 수 있도록 아래 

그림 605.39에 나타낸 것처럼 증기의 유출을 차단할 수 있는 구조로 하여야 한다.
보일러
보일러

펌프

자동정지
밸브

[그림 605.39] 보일러 출구를 차단하는 구조

1. 그림 605.39-1에 나타낸 것처럼 1대의 보일러만으로 발생시킨 증기를 공급하는 경

우에는 공급을 받는 설비 측에 증기의 유입을 차단할 수 있는 구조로 되어 있는 

경우에는 해당 보일러의 스톱밸브를 설치하지 않아도 된다.

보일러

펌프

터빈밸브
설치

밸브설치
생략

[그림 605.39-1] 공급을 받는 설비의 입구 차단기능을 가진 구조의 경우

2. 2대 이상의 보일러가 공통 증기 헤더에 연결되거나, 단일 보일러를 다른 증기발생

원이 있는 헤더에 연결하는 경우(예를 들어, 터빈 추출 관), 맨홀 구멍이 있는 각 

보일러의 연결부는 2개의 스톱밸브를 설치하여야 하며, 두개의 밸브사이에는 충분

한 용량의 자유분출 드레인(free-blow drain)밸브를 설치하여야 한다.

스 톱 밸

스 톱 밸

브

브

증기드럼
또는 주증기
관

drain 밸브

[그림 605.39-2] 2대 이상의 보일러가 공통 증기헤더에 연결되는 경우

3. 그림 605.39-3에 나타낸 것처럼 여러 대의 보일러를 공통헤더에 연결하여 독립 연

소·운전 제어를 실시해 각각의 보일러에서 발생시킨 증기를 출구에서 공통의 증

기관에 합류시키고 이 공통 증기관으로부터 그 밖에 곳에 공급하는 경우에 있어서

는 해당 각 보일러의 증기출구에 증기 유출을 차단할 수 있는 밸브를 설치하여야 

한다.
보일러

보일러

보일러

펌프

펌프

펌프

헤

다

스톱밸브
설치

[그림 605.39-3] 여러대의 보일러(관마다 독립된 연소운전 제어)의 경우

605.39.2 기술기준 제77조제2항은 보일러 급수의 입구는 보일러를 계통으로부터 분리

할 수 있도록 그림 605.39-4와 같이 급수의 유로를 신속하게 자동으로 확실히 차단할 

수 있는 구조로 하여야 한다.

보일러
보일러

펌프

자동정지
밸브설치

[그림 605.39-4] 보일러 입구로부터 차단하는 구조(자동정지 밸브 설치) 

1. 그림 605.39-5에 나타낸 것 같이 보일러에 가장 가까운 급수가열기의 출구에 설치

시 보일러 입구측에는 자동정지밸브를 설치하지 않아도 된다.

보일러

자동밸브
설치생략

자동정지
밸브설치

급수
가열기

[그림 605.39-5] 급수가열기의 출구에 자동정지 밸브를 설치하는 경우 

2. 그림 605.39-6에 나타낸 것 같이 급수장치의 출구에 자동 스톱밸브가 설치되어 있

는 경우에는 보일러입구의 자동 스톱 밸브는 설치하지 않아도 된다.
보일러

펌프

자동밸브
설치생략

자동정지
밸브설치

급수
펌프

[그림 605.39-6] 급수펌프의 출구에 자동정지 밸브를 설치하는 경우

3. 고정 증기 및 수위가 없는 강제유동 증기발생기의 급수관은 보일러에 인접한 스톱

밸브까지를 포함하여 연결하여도 되며, 보일러에 인접한 체크 밸브는 없어도 된다. 

단 보일러 입구 설계압력 이상인 압력등급을 가진 체크 밸브는 보일러 급수펌프의 

배출 측이나 급수 펌프 및 급수 스톱밸브사이의 급수관 어딘가에 설치하여야 한다.

605.40 보일러 수 배출장치

605.40.1 순환보일러에는 아래와 같이 보일러 수의 농축을 방지하거나 수위를 조정하

기 위하여 보일러 외부배관에 밸브를 설치하여 보일러 내의 물이 압력을 받은 상태에

서 이 외부배관을 통하여 방출되도록 하여야 한다.

1. 응축수 배출 배관치수는 DN 65 이하이어야 하며, 내부관 및 그것과 외부관을 이어 

주는 연결관은 연속통로가 되어야 한다. 이때, 이들 끝단 간에는 여유를 두어 어느 

한 쪽이 제거 되어도 다른 쪽에 방해를 주지 않도록 하여야 한다. 

2. 보일러내 드레인을 할 수 없는 모든 수냉벽과 수냉막, 그리고 보일러와 일체로 된 

구조의 모든 절탄기에는 블로오프 관이나 드레인관을 위한 출구 연결부를 설치하

여야 한다.

3. 모든 보일러에는 DN 25 이상, DN 65 이하의 블로오프 연결관을 붙여야 한다. 다

만, 전열면적이 9.3㎡ 이하의 보일러는 블로오프 연결관의 최소 치수를 DN 20로 

할 수 있다.

4. 응축수 회수관은 여기에서 규정한 크기와 동일하거나 그 보다 큰 치수를 사용하여

도 좋으며, 여기에 블로오프 관을 연결하여도 된다. 이 경우 블로오프 관은 연결부

가 완전히 배수될 수 있도록 적당한 위치에 설치하여야 한다.

5. 하부 블로오프 관이 로의 열에 직접 노출되어 있을 경우에는 내화벽돌(firebrick)이

나 기타 내열재로 보호하여야 하며, 관 검사가 가능하도록 설치하여야 한다.

605.41 계측장치

기술기준 제79조에서 언급된 “운전상태를 계측하는 장치”는 다음과 같은 것을 말한

다. 

1. 순환 보일러의 계측장치 설치는 아래와 같이 하여야 한다.
가. 수위(증기 및 물의 경계)가 일정한 모든 보일러는 최소한 하나의 유리 수면계(육

안으로 수위 측정이 가능한 투명한 장치)를 설치하여야 한다. 유리 수면계의 본체

를 강화하기 위하여 가로의 구조물이 있는 수면계, 즉 수직길이 전체가 연속적으

로 표시되지 않은 유리수면계는 사용하지 않는다.

(1) 유리수면계에 전체 작동 수위 범위가 표시되어야 한다. 유리 수면계의 최저 가

시 수위는 보일러 제조사가 정한 최저 허용 수위보다 50 mm 이상이고 75 mm 

이하이어야 한다.

(2) 여러 튜브 부분으로 된 유리수면계는 수위가 식별되는 연결부분에 최소한 25 

㎜ 이상을 중첩하여야 한다. 수위의 결정에 도움이 되는 포트형 게이지 또는 

빛의 굴절을 이용한 반사형 게이지는 수위 측정을 위한 중첩부분을 생략해도 

된다.

나. 최대허용사용압력이 3 MPa 이하의 보일러는 최소한 한 개 이상의 유리수면계를 

설치하고 항상 사용가능하도록 되어야 한다. 최대허용사용압력이 3 ㎫를 초과하는 

보일러는 두 개의 유리 수면계를 설치해야 한다. 요구된 두 개의 유리수면계 중 

하나를 대신하여, 두 개의 독립적인 원격 수위표시기(수위를 연속적으로 측정, 전

송 및 표시할 수 있는 두 개의 분리된 시스템)를 사용할 수 있다. 유리 수면계는 

차단하여도 되지만, 사용 가능한 상태로 유지하여야 한다. 전기식 보일러는 최대

허용사용압력과 관계없이 하나의 유리 수면계만 설치한다. 강제유동 증기발생기와 

강제순환식 고온수 보일러같이 수위가 일정하지 않은 보일러는 유리 수면계를 설

치하지 않아도 된다.

(1) 최소한 하나의 유리 수면계의 수위가 제어장소에서 운전원이 쉽게 확인할 수 

없는 경우, 광섬유 케이블(광신호의 전기적인 변경이 없는 것) 또는 영상으로 

제어장소에 수위 정보를 전송하여야 한다. 대안으로 다음의 두 가지 사항을 조

합하여야 한다

(가) 독립적인 원격 수위표시기

(나) 유리 수면계 수위의 영상을 연속적으로 전송 및 표시

(2) 원격 수위표시기의 표시는 보일러 제조자가 정한 최저허용수위보다 최소 

50mm 높게 확실히 표시하여야 한다. 

(3) 비강자성 원형 압력챔버 내부의 자기적으로 결합된 플로트(float)를 포함하여 

감지장치가 있는 독립 원격 수위계는 벽을 통과해 플로트 위치를 감지하기 위

해 관련 표준의 요건으로 제한하여야 한다. 이 장치의 설계와 조립은 세척과 

유지보수가 용이하도록 해야 한다. 수면계 외에 다른 어떠한 제어장치도 부착

하는 것을 금지한다.

다. 각각의 유리 수면계는 청소를 용이하게 하기위해 지름이 6㎜ 이상의 자유 배수구

를 가진 드레인 콕(cock) 또는 밸브를 함께 설치하여야 한다. 보일러 최대 허용사
용압력이 700 ㎪을 초과하는 경우, 유리 수면계는 안전 배출구에 밸브가 부착된 

드레인을 설치하기 위한 연결부가 있어야 한다. 각각의 유리수면계 또는 외부에 

부착한 수위감지 또는 수위조절장치에는 침전물의 잔류로 막히는 것을 방지하기 

위해 관통 구조의 차단밸브를 상단과 하단에 설치하여야 한다. 허용가능한 밸브구

조의 예는 관련 표준 참조. 하단 밸브가 바닥에서 2 m 이상에 위치할 때, 밸브의 

개폐 여부가 표시되어야 한다. 바닥의 운전지점에서 수동으로 밸브 개폐가 되도록 

방법을 마련하여야 한다. 밸브, 피팅, 및 배관의 압력-온도 등급은 보일러 최대허

용사용압력 및 해당 포화증기온도와 동등이상이어야 한다. 직선관용 글로브 밸브

는 이 연결부에 사용하면 안된다. 자동 차단밸브는 유리 수면계가 고장일 경우 인

위적인 조작없이 유출을 자동으로 방지하기 위한 것이다.

라. 자동차단밸브는 유리 수면계를 일시적으로 차단하기 위해 전기적, 공압 또는 유압

으로 작동하는 것을 말한다. 이 장치의 개페 시퀀스는 운전원에 의해 수동으로 시

작한다. 자동차단밸브는 아래와 같은 조건에서 사용할 수 있다.

(1) 유리수면계와 보일러 사이, 또는 유리 수면계와 수주(water column) 사이의 모

든 배관과 피팅은 내부검사 및 청소가 되도록 하거나, 회전식 청소장치가 통과

하도록 설계한다. 밸브는 침전물의 잔류로 막히는 것을 방지하는 관통 구조로 

되어야 한다.

(2) 밸브는 밸브를 운전하는 바닥이나 플랫폼에서 쉽게 볼 수 있도록 개폐 표시기

가 있어야 하고, 개폐의 오작동을 방지하도록 설계되어야 한다. 

(3) 밸브를 조작하는 바닥이나 플랫폼에서 수동으로 밸브 개폐가 되도록 방법을 

마련한다.

(4) 자동 차단밸브는 현재 상태에서 페일세이프(fail-safe)가 되도록 설계가 되어야 

한다.

마. 압력계

 각각의 보일러는 다음과 같이 압력계를 설치하여야 한다. 

(1) 압력계는 보일러의 압력을 항상 표시할 수 있도록 설치하여야 한다. 

(2) 각 증기보일러에는 증기구역 또는 수주(water column) 또는 증기 연결부에 연

결된 압력계가 있어야 한다.

(3) 밸브 또는 콕은 압력계에 인접한 게이지 연결부에 설치하여야 한다. 

(4) 추가적인 밸브 또는 콕이 개방 상태에서 잠그거나 밀봉된 경우 보일러 근처에 

설치해도 된다.

(5) 압력계와 보일러 사이에 다른 차단밸브를 설치해서는 안된다.

(6) 관 연결부는 충분한 크기이어야 하고 불어서(blowing out) 청소될 수 있도록 

배치하여야 한다. 

(7) 증기보일러의 경우, 게이지 또는 연결부에 게이지 튜브의 입구에서 증기가 유
입되는 것을 방지하는 수밀을 형성 및 유지하기 위해 사이폰 또는 동등한 장

치가 있어야 한다.

(8) 압력계 연결부는 최대허용사용압력과 온도에 적합하여야만 하지만, 온도가 20

8℃를 초과하는 경우, 황동 또는 구리로 제작한 관 또는 튜브는 사용하지 않아

야 한다.

(9) 사이펀을 제외한 보일러 연결부는 NPS 1/4이상이어야 하지만, 강철 또는 단조

로 제작한 관 또는 튜브를 사용하면 내부지름이 13 mm 이상이어야 한다.

(10) 사이펀을 사용할 경우, 내부지름은 6 mm 이상이어야 한다.

(11) 압력계의 눈금범위는 안전밸브 설정압력의 약 2배가 되어야 하지만, 어떠한 

경우에도 설정압력의 1.5배 이상이 되어야 한다. 

바. 수위가 변동하는 강제순환 증기발생기에 다음(1)~(3)항의 위치에 압력계 또는 압력

측정장치를 설치하여야 한다.

(1) 보일러 또는 과열기의 출구(마지막 열 흡수 구역 다음)

(2) 보일러 또는 절탄기의 입구(열 흡수 구역 이전)

(3) 열 흡수 표면의 임의의 두 부분사이에 사용될 수 있는 차단 밸브의 상류

사. 보일러 운전 중, 각 보일러에는 테스트 게이지를 부착하기 위해 DN8 이상의 밸브 

연결부가 있어야하며, 이는 보일러 압력계의 정확도를 확인하기 위한 것이다.

아. 각 고온수 보일러는 온도계가 있어야하며, 쉽게 읽을 수 있는 곳에 설치되어야 한

다. 온도계는 출구 또는 출구 근처에 설치하여 보일러 수의 온도를 항시 표시할 

수 있게 하여야 한다.

자. 자동 수면계

 파손된 수면계로 인한 유출을 방지하기위한 자동차단밸브는 아래의 요건을 만족해

야 한다.

(1) 상, 하부의 체크밸브는 견고하고 비부식성의 금속 볼 타입(Ball type) 이어야 한

다.

(2) 상, 하부의 볼 체크밸브는 중력에 의하여 개방되고, 하부의 볼 체크밸브는 시

트에 수직으로 동작되는 것 이어야 한다.

(3) 체크 볼은 직경이 13 mm(1/2 in.) 이상이 되어야하고, 시트에 접촉되는 원의 직

경은 체크 볼 직경의 2/3 이하 이어야 한다. 각각의 볼 주위의 스페이스(Space)

는 3.0 mm(1/8 in.) 이상 이어야하고, 정상위치와 시트 간의 거리는 6 mm(1/4 

in.) 이상 이어야 한다.

(4) 상부 밸브의 볼 시트는 사각 또는 육각의 평면 시트 이거나, 그렇치 않으면 스

팀 통로가 이 밸브에 의하여 완전히 막히지 않도록 되어야 한다.

(5) 상부의 차단밸브는 밸브가 닫혔을 때 시트에서 6 mm(1/4 in.) 이상으로 볼을 

잡을 수 있도록 돌출부가 있어야 한다.
(6) 볼은 검사를 할 수 있어야 한다. 즉, 보일러에 증기압력이 가해져 있을 때, 하

부 볼 체트밸브를 제거하여 검사할 수 있는 방법이 제시되어야 한다. 상기의 

검사는 외부적인 방법으로 밸브를 닫는 것이 아니어야 한다.

605.42 용접부의 형상

기술기준 제 164 조에서 규정한 “안전한 형상”이란 보일러 등에 관한 605.43부터 

605.46까지에 적합한 것을 말한다.

605.43 용접부의 설계

605.43.1 보일러 등에 관계된 용기 또는 관의 길이이음 및 둘레이음의 용접부는 맞대

기 양쪽면 용접，받침쇠를 사용한 맞대기 한쪽면 용접 또는 초층 텅스텐 불활성 아크

용접으로 설계하여야 한다. 다만, 앞에 언급된 이음 이외의 용접부는 모양과 형상에 

따라 아래에 열거하는 방법으로 하여야 한다.

1. 관대 또는 관과 펌프，밸브 및 그 밖에 이들에 유사한 것에 속하는 맞대기 용접에 

의한 이음 용접부는 KECS-1101의 제4장 그림 46과 같아야 한다.

2. 플랜지를 설치하는 이음 용접부는 별도그림 46의 (1)에서 (7)까지와 같아야 한다. 

3. 동체, 드럼 및 헤다에 용접으로 부착하는 노즐 및 기타 연결부의 이음 용접부는 별

도그림 47. (1)∼(3), (5)∼(18), (21)∼(29)까지와 같아야 한다.

605.43.2 길이방향 용접부에 사용되었던 받침쇠는 제거되어야 하며, 필요하다면 방사

선투과 시험을 할 수 있도록 준비되어야 한다.

605.44 정렬공차

보일러 등에 속하는 용기 또는 관의 맞대기용접에 의한 이음면의 어긋남은 아래 표 

605.44에 주어진 값을 초과해서는 아니된다. 여기에서 t는 이음부에서 얇은 쪽의 공칭

두께이다.

[표 605.44] 모재의 두께 및 이음 종류의 구분에 따른 어긋남의 값

원통형 동체 내의 이음방향

단면 두께,㎜

13 이하

13 초과 19 이하

19 초과 38 이하

38 초과 50 이하

길이방향

1/4 ｔ

3㎜

3㎜

3㎜

원주방향

1/4 ｔ

1/4 ｔ

5㎜

1/8 ｔ

50 초과

1/16ｔ또는 10㎜ 중 작은 값

1/8ｔ 또는 19㎜ 중 작은 값
605.45 두께가 다른 모재의 맞대기 용접

605.45.1 보일러 등에 속하는 용기 또는 관의 두께가 다른 모재의 맞대기 용접단면은 

아래 그림 605.45의 (1)또는 (2)에 의하여야 한다. 이 경우 재료 이음매의 단면 두께 

차가 얇은 쪽 재료 두께의 1/4을 넘거나 3mm를 넘는 경우, 아래 그림에서와 같이 테

이퍼 천이부의 길이는 연결면 간 두께차의 3배 이상이 되어야 한다. 이와 같은 천이

부는 균일한 테이퍼가 만들어지는 한 어떠한 공정으로 성형하여도 된다. 

605.45.2 용접은 아래그림에서와 같이 천이부 또는 전부를 테이퍼 부분 안이나 그 인

근에 두어야 한다. 

605.45.3 동체의 길이 방향 이음인 경우 용접하는 재료두께의 중앙선은 표 605.44에 

있는 범위의 제작공차 내에 있어야 한다. 

(1)

추천되는방법

(중심선일치)

(2)

(3)

허용(원주면 접합의 경우)

허용 안됨

한 면에만 테이퍼 허용

[그림 605.45] 두께가 다른 맞대기용접 강판의 이음

605.46 이음부의 다듬질

605.46.1 보일러 등에 속하는 용기 또는 관의 용접부로서 비파괴시험을 실시하는 표면

은 매끈하고 모재의 표면보다 낮아서는 아니 된다. 또한, 모재의 표면과 층이 생기지 

아니하도록 다듬질을 하여야 한다. 이 경우에 비파괴시험을 필요로 하는 맞대기용접

부의 용접 덧살 높이는 아래 표 605.46에 정하는 모재두께(모재의 두께가 다를 경우에
는 얇은 모재의 두께)의 구분에 따라 각각 표의 용접 덧살 높이의 값 이하가 되어야 

한다.

605.46.2 맞대기 용접은 완전용입 되어야 하며 용접부는 모든 부위에서 표면이 인접 

모재의 표면보다 낮으면 안 된다. 용접부의 표면에 덧살을 용착하여도 무방하며, 용접

상태 그대로의 표면도 허용된다. 그러나, 용접부 표면은 거친 파형, 그루브, 오버랩, 

급격한 돌출 및 파인 곳이 없어야 한다. 또한, 언더컷이 0.8㎜ 또는 벽두께의 10% 중 

작은 값을 초과하여서는 안 되며, 최소단면 두께를 잠식하여서도 안 된다. 

[표 605.46] 용접 덧살 허용두께

용접 덧살 최대 두께, mm

재료의 공칭두께, mm

3 이하

3 초과 5 이하

5 초과 13 이하

13 초과 25 이하

25 초과 50 이하

50 초과 75 이하

75 초과 100 이하

100 초과 125 이하

125 초과

관 및 튜브의
원주방향 이음
2.5

3.0

4.0

5.0

6.0

*

*

*

*

기타 용접부

2.5

2.5

2.5

2.5

3.0

4.0

5.5

6.0

8.0

* 6mm 또는 용접폭의 1/8중 큰 값

605.47 용접부의 균열

기술기준 제165조에서 규정한 “용접에 의한 균열이 없게”하기 위해서는 보일러 등

에 관한 605.48부터 605.52까지의 요구조건에 적합하여야 한다. 

605.48 용접면의 청결

보일러 등에 관계된 용기 또는 관 용접부의 개선면 및 인접부는 용접에 앞서 수분, 도

료, 유지, 먼지, 유해한 녹, 용입찌거기 및 그 밖에 유해한 이물을 제거하여야 하며, 용

접부의 뒷면 치핑을 실시하는 경우는 용입불량부를 완전히 제거하여야 한다.

605.49 비파괴검사 범위

605.49.1 보일러 등에 속하는 용기 또는 관의 비파괴검사 해당 용접부는 표 605.49의 

용접형식 및 압력부품운전조건에 따라 각각 표의 규정검사에 언급한 비파괴검사을 실

시하고, 요구조건에 적합하여야 한다.
[표 605.49] 맞대기 용접 이음부에 요구되는 체적 비파괴검사

압력부품 운전조건[주⑴]

맞대기 용접형식

로의 복사열을 받는 부품[주⑵]

로의 복사열을 받지 않는 부품[주⑵]

증기 및/또는 물 함유

물함유

증기함유

길이방향용접

드럼 및 동체의
원주방향용접
관,튜브 및
헤다의 원주용접

모든 크기와 두께

모든 크기와 두께

모든 크기와 두께

> DN 250 또는
> 두께 29 ㎜
> DN 100 또는
> 두께 13 ㎜

> DN 250 또는
> 두께 29 ㎜
> DN 250 또는
> 두께 29 ㎜

> DN 250 또는
> 두께 29 ㎜
> DN 400 또는
> 두께 41 ㎜

비고:(a) 이 표에 의해서 면제되지 않는 한, 모든 길이방향 및 원주방향 맞대기 용접 

이음부는 그 전 길이에 걸쳐 체적 비파괴검사에 의해 검사되어야 한다.

(b) 체적 비파괴검사(방사선투과검사 또는 초음파탐상검사)는 크기 또는 벽두께의 한

계가 초과되었을 때(즉, 지름과 두께의 제한들이 독립적으로 적용된다) 요구된다.

(c) 방사선투과검사의 기하학적 불선명도가 1.8 mm를 초과하는 촬영 조건인 경우에는 

초음파탐상검사를 시행하여야 한다. 

(d) 체적비파괴검사가 요구되는 용접 이음부가 DN 100을 초과하고 두께가 13 mm 미만인 

곳에서는 방사선투과검사를 사용하여야 한다.

(e) 일렉트로슬래그용접을 한 페라이트계 재료들의 용접부에 대해서는 방사선투과검사

와 초음파탐상검사 모두를 시행하여야 한다. 만일 결정립 미세화(오스테나이트화) 

열처리가 일렉트로슬래그용접부에 사용된다면, 초음파탐상검사는 열처리가 완료된 

후에 실시해야 한다. 만일 오스테나이트화 열처리가 사용되지 않으면, 초음파탐상

검사는 중간 용접후열처리 또는 최종 용접후열처리가 완료된 후에 실시해야 한다.

(f) 관성 또는 연속구동 마찰용접을 사용하는 재료의 용접부에는 방사선투과검사와 초

음파탐상검사 모두를 실시하여야한다. 

 주: (1) 운전조건과 압력부품의 내용물은 설계자의 결정에 따른다. 

 (2) 압력부품의 일부와 가열로 사이에 5열 이상의 튜브가 있는 경우 용접부는 가

열로로부터 복사열을 받지 않는다고 간주한다.

605.49.2 두께 13㎜를 초과하는 평판이 평경판 연소실보일러의 워터레그 같은 모서리 

이음부를 만들기 위해 다른 압력부품에 용접되는 경우, 용접 후 자분탐상검사나 침투

탐상검사를 하여야 하며, 판재가 비자성체인 경우에는 침투탐상검사로 한다.

605.49.3 기기 등의 구조상 체적비파괴검사를 시행하는 것이 현저하게 곤란할 경우에

는 자분탐상검사 또는 침투탐상검사를 실시하여 기준에 적합하여야 한다. 

605.49.4 비파괴검사원 자격요건은 170.1.2에 따른다.
605.50 비파괴검사 절차

605.50.1 방사선투과검사 절차는 171에 따른다. 다만, 실시간 방사선투시검사절차는

KECS-1201의 1.5에 따르며, 이들 검사에 대한 디지털 영상수집, 영상표시 및 저장절

차는 KECS-1201의 1.6에 따른다. 

605.50.2 초음파탐상검사

 1. 초음파탐상검사 절차는 KECS-1201의 2.10에 따른다.

 2. 대안으로, KECS-1201의 2.13에 따른 초음파탐상검사를 적용해도 된다.

605.50.3 자분탐상검사는 173에 따른다. 

605.50.4 침투탐상검사는 174에 따른다. 

605.51 비파괴검사 합격기준

605.51.1 방사선투과검사

용접부의 방사선 투과검사 및 투시검사결과 불완전으로 구별된 지시(indication)는 다음 

조건에 해당될 경우 불합격으로 한다.

1. 균열, 융합불량 또는 용입부족으로 판정된 지시.

2. 그밖에 방사선 투과사진 상에 길게 나타난 지시로서, 길이가 다음 값보다 긴 경우.

가. t가 19㎜ 이하인 경우 : 6㎜ 

나. t가 19㎜ 초과 57㎜ 이하인 경우 : 1/3t

다. t가 57㎜를 초과하는 경우 : 19㎜ 여기에서, t는 얇은 쪽 용접두께이다.

3. 12t 범위 내에서 일렬로 늘어선 지시군(indication Group)의 총 길이가 두께 t보다 

긴 경우

다만, 지시군 내에서 가장 긴 불완전지시 길이를 L이라 할 때, 연속된 불완전지시 사

이의 거리가 6L을 초과하는 것은 제외한다.

4. KECS-1201의 1.5(원형지시 합격기준) 기준치를 초과하는 원형지시.

605.51.2 초음파탐상검사

1. 605.50.2의 1에 대한 합격기준은 다음과 같다.

대비레벨(reference level)의 20%를 초과하는 지시를 보이는 불완전부에 대한 검사는, 

초음파탐상 검사원이 그 형태, 종류 및 위치를 파악하고 아래 가 및 나에 따라 판정

한다.

 가. 균열, 용융불량, 또는 용입부족은 길이에 관계없이 불합격.

 나. 기타 불완전부 중 지시가 대비레벨을 초과하고 그 길이가 다음 값을 초과하는 경

우는 불합격.

(1) t가 19㎜ 이하인 경우 : 6㎜ 

(2) t가 19㎜ 초과 57 ㎜ 이하인 경우 : 1/3 t

(3) t가 57㎜를 초과하는 경우 : 19㎜. 여기에서, t는 검사하고 있는 용접부 두께이며, 
서로 다른 두께의 부재를 연결하는 용접인 경우 t는 얇은 쪽 두께이다.

2. 605.50.2의 2에 대한 합격기준은 KECS-1201의 2.13에 따른다.

605.51.3 자분탐상검사하는 모든 표면에 다음의 지시는 허용되지 않는다. 

1. 선형지시

2. 5㎜를 초과하는 원형지시

3. 원형지시의 간격이 1.5㎜이하로, 동일선상에 독립된 4개 이상의 원형지시. 

605.51.4 침투탐상검사하는 모든 표면에 다음의 지시는 허용되지 않는다. 

1. 선형지시

2. 5㎜를 초과하는 원형지시

3. 원형지시의 간격이 1.5㎜이하로, 동일선상에 독립된 4개 이상의 원형지시. 

605.51.5 비파괴검사절차에 다른 규격을 적용시에는 해당규격의 합격기준에 따른다. 

605.52 용접후열처리

605.52.1 두 개의 서로 다른 P-No. 그룹의 압력부를 용접하는 경우, 605.52.1의 2에 명시된 

경우를 제외하고, 둘 중 높은 용접후열처리 온도를 필요로 하는 재료를 적용하며 605.52.2

의 P-No. 별 요건 및 주석의 내용에 따라 열처리를 수행해야 한다.

1. 비압력부를 압력부에 용접하는 경우, 압력부의 용접후열처리를 적용하여야 한다. 용접

되는 재료 중의 하나가 용접후열처리에서 면제되는 경우, 용접후열처리가 필요한 재료

의 용접후열처리 시간과 온도 요건에 따라야 한다. 용접후열처리가 면제되는 용접의 경

우, 각 재료는 605.52.2의 각 P-No. 및 그룹 번호에 적용되는 면제조건을 만족하여야 한

다. 크롬함량이 3% 이상인 페라이트 용가재를 사용한 압력부 용접 및 부착물 용접부는 

용접후열처리를 하여야 한다. 적용할 용접후열처리 시간과 온도는 605.52.2에 표기된 동

등한 재료의 요구치 이상이어야 한다.

2. P-No. 4 또는 P-No. 5A의 튜브와 관을 P-No.가 이보다 낮은 재료의 헤더에 필릿용

접, 부분용입용접 및 완전용입용접으로 부착하는 경우, 용접후열처리 온도는 P-No.

가 낮은 재료에 따라도 좋다. 다만, 이 경우 튜브와 관은 다음의 모든 조건에 만족

하여야 한다.

가. 최대 크롬함유량 : 3.0%

나. 최대치수 : DN 100 (NPS 4, 바깥지름 100mm)

다. 최대두께 : 13mm 

라. 최대 탄소함유량 : 0.15% 이하 

3. 용접물은 605.52.2의 P-No.별로 규정한 온도까지 서서히 가열하여 규정시간 동안 유

지시켜야 하며, 425℃까지로 서서히 냉각후 정적인 대기 중에서 냉각시켜야 한다. 

4. 두께가 각기 다른 용접물을 같은 로 내에서 동시에 용접후열처리를 하여도 된다. 

5. 605.52.2에서 공칭두께는 용접두께, 압력유지부 두께, 이음 단면의 얇은 쪽 두께 중 
가장 작은 값이다. 필릿용접에서의 공칭두께는 목두께이며, 부분용입 용접 및 재료 

보수용접에서의 공칭두께는 용접그루브 또는 가공부의 깊이를 말한다. 그루브 및 

필릿 조합용접에서의 공칭두께는 그루브 깊이와 필릿 목치수를 더한 용착금속의 전

체 조합두께이다.

6. 605.52.2에서 정한 바와 같은 규정 온도에서의 유지시간은 연속적이지 않아도 되며, 

여러 번 용접후열처리를 한 경우 각 사이클의 시간의 합으로 하여도 좋다.

7. 용접물의 용접후열처리는 다음 중 한 가지 방법으로 실시하여야 한다.

가. 건조품 전체를 동시에 가열

나. 용접 제조물을 부분별로 용접후열처리 하는 경우 마지막 용접 이음부의 열처리는, 

이음부의 각 방향으로 강판두께 3배 이상의 폭을 갖는 원주영역을 균일하게 가열

하되, 원주영역 전체를 제2항에서 지정한 온도까지 상승시켜 규정 시간동안 유지

시키는 방법으로 하여야 한다. 

8. 용접후열처리를 필요로 하는 노즐 또는 기타 용접부착물은 부분적으로 용접후열처

리를 하여도 좋으며, 이 경우 원주영역 폭의 중간에 위치한 용접 연결부와 함께 용

기 둘레전체에 걸친 원주영역를 가열하는 방법으로 하여야 한다. 원주영역의 폭은 

노즐이나 기타 용접 부착물에 비해 용기두께의 3배 이상 넓어야 한다.

9. 관, 튜브 및 헤더의 용접이음부를 부분적으로 용접후열처리하는 경우, 605.52.2에서 

규정한 최소 온도까지 가열하고 해당 시간 동안 유지하는 원주영역의 폭은 용접그

루브에서 가장 넓은 폭의 3배 이상으로 하되 용접덧살 폭의 2배보다 커야 한다.

10. 이음부 두께가 38mm를 넘는 페라이트계 재료의 일렉트로슬래그 용접부는 결정립

미세화(오스테나이트화) 열처리를 하여야 한다. 

605.52.2 재질별 열처리 요건은 아래와 같다. 

1. P-No. 1

재 료

P-No. 1

Gr.No1,2,3

최저유지

온도℃

595

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 이하
1시간/25mm,

50mm 초과125mm 이하
2시간 + ＊15분/25mm

125mm 초과
2시간 + ＊15분/25mm

최소 15분

(＊ 50mm 초과분에 적용)

(＊ 50mm 초과분에 적용)

가. P-No.1 그룹 1 재료에 대해 용접후열처리는 다음과 같은 조건에서 요구되지 않는다.

 (1) 605.52.1의 3~6에서 정의한 공칭두께는 25 mm 이하

 (2) 605.52.1의 3~6에서 정의한 공칭두께가 25 mm를 초과할 경우, 용접부의 각 모재

에 아래 식에 따라 계산된 탄소당량(CE)이 0.45 이하이고 최소예열온도가 95℃를 

적용할 때 용접후열처리는 요구되지 않는다.

Mn
 CE  C  
비고: 재료 규격을 적용한 화학성분 최대치 또는 재료를 실제 분석한 화학성분 또는 

Cr  Mo  V 


N i  Cu 


자재성적서를 적용하여 탄소당량(CE)을 계산한다. 마지막 두 항에 필요한 화학성분을 
구할 수 없으면 두 항을 대신하여 다음과 같이 0.15%를 적용해야 한다.

Mn
CE  C  

 

나. 다음 조건에 해당하는 경우 P-No.1 그룹 2와 3 재료에 대한 용접후열처리는 요구

되지 않는다.

 (1) 605.52.1의 3~6에서 정의한 공칭두께 19 mm 이하

 (2) 605.52.1의 3~6에서 정의한 공칭두께가 19 mm를 초과하고 25 mm 미만이며, 각 모

재에 대해 “가”의 (2)식을 사용하여 탄소당량(CE)을 계산 결과 그 값이 0.45 이

하일 때.

 (3) 605.52.1의 3~6에서 정의한 공칭두께가 19 mm 초과하고 38 mm 미만 이고,

 (가) 용접부에서 각 모재의 “가”의 (2)식에 따라 계산된 탄소 당량(CE)이 0.45 이

하인 경우

 (나) 최소예열온도는 120℃를 적용한 경우

 (다) 각 용접패스 두께가 6 mm를 초과하지 않은 경우

(4) 튜브에 확장된 열 흡수면을 부착 및 압력부에 단열재 부착을 위한 핀을 용접한 경우,

(5) 두께 25 mm 초과 압력부에 95℃ 이상 예열하여 스터드를 용접한 경우.

(6) 파이프 또는 튜브에 내식성 재료로 용접 오버레이 크래딩 하는 경우 다음 조건 만족 

시 열처리 면제 가능;

 (가) 오버레이 크래딩 두께가 6 mm 이하

 (나) 압력부 두께가 19 mm를 초과하고 95℃ 이상으로 예열한 경우

 (다) 파이프 또는 튜브 자재가

 1) 외경 DN125 이하이고

 2) 드럼이나 동체에 적용하지 않은 경우

(7) 부하전달 용도가 아니고 직경이 13 mm 이하인 스터드를 자동아크 스터드 용접법

이나 자동 저항 스터드 용접으로 한 경우

(8) 피복이 없는 상태의 열전대선을 커패시터 방전용접 또는 전기저항 용접법으로 하고,

 (가) 방전 용량이 최대 125W-sec 이하 및 605.52.2의 각 면제조건을 만족하는 경우

 (나) 최소 벽두께가 5 mm 이상인 경우

다. 위 표에 규정한 온도에서 용접후열처리를 하는 것이 어려운 경우, 아래 8에 따라 

좀더 낮은 온도에서 유지시간을 길게 하여 용접후열처리를 하여도 된다.

2. P-No. 3

재 료

P-No. 3

Gr.1,2,3

최저유지

온도℃

595

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 이하
1시간/25mm,

50mm 초과 125mm 이하
2시간 + ＊15분/25mm

125mm 초과
2시간 + ＊15분/25mm

최소 15분

(＊ 50 mm 초과분에 적용)

(＊ 50 mm 초과분에 적용)

가. P-No.3 Gr.3 재료를 제외하고, 다음 조건에 해당되는 경우 P-No.3 재료에 대한 용
접후열처리는 하지 않아도 된다.(P-No.3 Gr.3 재료는 두께에 상관없이 용접후열처

리를 하여야 한다.)

(1) 관, 튜브, 헤더의 원주방향 맞대기 용접부로서, 관, 튜브, 헤더의 공칭두께가 

16mm 이하이고, 최대 탄소함유량이 0.25% 이하. 

(2) 소켓용접 피팅에 사용하는 필릿 용접으로서 다음 조건들을 만족하는 경우.

(가) 모재두께에 관계없이 필릿 용접의 목두께 13mm 이하.

(나) 최대 탄소함유량이 0.25% 이하.

(다) 압력부의 용접두께가 16mm를 초과하는 경우 95℃ 이상으로 예열.

(3) 목두께가 13mm 이하인 필릿용접이나 용접두께가 13mm 이하인 그루브와 

필릿 조합용접으로 비압력부를 부착하는 것으로서, 최대 탄소함유량이 0.25 

% 이하이며. 압력부의 두께가 16mm 를 초과하는 경우 95℃ 이상으로 예

열.

나. 위 표에 규정한 온도에서 용접후열처리를 하는 것이 어려운 경우, 아래 8에 따라 

좀더 낮은 온도에서 유지시간을 길게 하여 용접후열처리를 하여도 된다.

다. 관성ㆍ연속구동 마찰용접법을 사용하는 용접부는 재료 두께에 관계없이 용접후열

처리를 하여야 한다.

3. P-No. 4

재 료

P-No. 4

Gr. 1,2

최저 유지

온도℃

650

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 이하
1시간/25mm,

최소 15분

50mm 초과 125mm 이하

1시간/25mm

125mm 초과
5시간 + ＊15분/25mm

(＊ 125mm 초과분에 적용)

가. 다음 조건에 해당되는 경우 P-No. 4 재료에 대한 용접후열처리는 하지 않아도 된

다.

(1) 관 및 튜브의 원주방향 맞대기용접으로서 관 및 튜브가 다음의 조건을 모

두 만족하는 경우.

(가) 최대 두께 16mm 

(나) 최대 탄소함유량이 0.15% 이하.

(다) 최저 예열온도가 120℃, 이러한 최소 예열온도는 다층 GTAW 공정을 

사용하여 맞대기 용접하는 경우, 최대 바깥지름이 38㎜ 까지 그리고 최

대 두께가 4.2㎜까지의 SA-213 Gr T11 튜브 재료에 대해서는 요구되지 

않는다.

(2) 소켓용접 피팅에 사용되는 필릿 용접으로서 다음 조건들을 만족하는 경우. 

(가) 모재두께에 관계없이 필릿 용접의 목두께 13mm 이하.

(나) 최대 탄소함유량이 0.15% 이하.

(다) 최저 예열온도가 120℃. 

(3) (1) (가)부터 (다)까지의 요건을 만족하는 관 및 튜브로서 다음 조건 중 하
나에 해당되는 경우.

(가) 비압력부를 관 및 튜브에 부착하는 필릿 용접으로서 필릿 용접 목두께

가 13mm 이하이고 예열온도가 120℃ 이상.

(나) 비압력부를 압력부에 부착하는 그루부와 필릿 조합용접으로서 용접두

께가 13mm 이하이고 예열온도가 120℃ 이상.

나. 관성ㆍ연속구동 마찰용접법을 사용하는 용접부는 재료두께에 관계없이 용접후열

처리를 하여야 한다.

4. P-No. 5A와 5B

재 료

P-No. 5AGr.1,

P-No. 5BGr.1

최저 유지

온도℃

675

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 이하

1시간/25mm,

최소 15분

50mm 초과

125mm 이하

1시간/25mm

125mm초과

5시간 + ＊15분/25mm

(＊ 125 mm 초과분에 적용)

가. P-No. 5B Gr.2 재료를 제외하고, 다음 조건에 해당되는 경우 용접후열처리를 하지 

않아도 된다.

(1) 관, 튜브의 원주방향 맞대기용접으로서 관, 튜브가 다음의 조건을 모두 만

족하는 경우.

(가) 최대 크롬함유량이 3.0%.

(나) 최대두께가 16mm 

(다) 최대 탄소함유량이 0.15% 이하.

(라) 최소 예열온도가 150℃ 

(2) 소켓용접 피팅에 사용되는 필릿 용접으로서 다음 조건들을 만족하는 경우. 

(가) 최대 크롬함유량이 3.0%.

(나) 모재두께에 관계없이 필릿 용접의 목두께가 13mm 이하.

(다) 최대 탄소함유량이 0.15% 이하.

(라) 최소 예열온도가 150℃ 

(3) (1) (가)에서 (라)까지의 요건을 만족하는 관 및 튜브로서 다음 조건 중 하

나에 해당되는 경우.

(가) 비압력부를 관 및 튜브에 부착하는 필릿 용접으로서 필릿 용접 목두께

가 13mm 이하이고 예열온도가 150℃ 이상.

(나) 비압력부를 압력부에 부착하는 그루부와 필릿 조합용접으로서 용접두

께가 13mm 이하이고 예열온도가 150℃ 이상.

나. 관성ㆍ연속구동 마찰용접법을 사용하는 용접부는 재료 두께에 관계없이 용접후열

처리를 하여야 한다.

5. P-No. 15E
재료

P-No. 15E
Gr. No. 1

최저유지온도℃

최고유지온도℃

(공칭) 용접두께에 대한 정상온도에서 최소유지시간

[주(1) 및 (2)]

[주(3) 및 (4)]

125 mm까지

125 mm초과

705

785

1시간/25mm, 최소 30분

5 시간 + ＊15분/25mm
(＊125mm 초과분에 적용)

주: (1) 공칭용접두께가 13 mm 미만이면, 최저유지온도는 675℃이다

 (2) 이종 금속의 용접(즉, P-No. 15E 그룹 1과 기타 크롬함량이 적은 페라이트, 

오스테나이트 또는 니켈 계열)인 경우, 용가재의 크롬량이 3% 미만 또는 용가

재가 니켈계열 또는 오스테나이트이면 최소유지온도는 705℃가 되어야 한다.

 (3) 니켈계열 용가재 또는 Ni+Mn 함량이 1% 이하인 Grade 91 용가재를 사용할 

경우, 최대 유지온도는 800℃까지 높일 수 있다. 그러나 다음 중 한 가지라

도 해당되면 용접후열처리 온도는 785℃이하로 낮추어야 한다.

 (가) 동일 열처리에 다수 용접부가 포함되고 이 중에 하나라도 Grade 

91 용가재의 Ni+Mn 함량이 1% 초과 1.2%이하인 경우

 (나) 용가재의 Ni+Mn 함량을 알 수 없는 경우

 위 (3)에 대한 설명 : 용가재 재료에 대한 낮은 변태온도는 주로 Ni+Mn의 총

계인 합금함량에 따라 영향을 받는다. 최대유지온도는 내부 임계구역에서 열

처리를 피하기 위해 설정한다.

 (4) 구성부품의 일부가 허용된 열처리 온도를 초과하여 가열되면, 다음 중 하나

를 수행하여야 한다.

 (가) 그 구성부품 전체를 다시 노멀라이징과 템퍼링을 하여야 한다.

 (나) 만약 위의 표 또는 주(3)에 있는 최고유지온도를 초과하지만 800℃ 

이하이면, 용접금속을 제거하고 교체하여야 한다. 

 (다) 800℃를 초과하고 과열된 영역이 양쪽으로 75 mm 이상을 제거한 

구성품의 일부는 다시 노멀라이징 및 템퍼링하거나 교체하여야 한다.

 (라) 설계온도에서 Grade 9 자재(SA-313-T9, SA-335-P9 또는 동등한 재

료)의 최종 허용응력은 요구된 최고 열처리유지온도를 초과하여 가

열한 부분에 대해서 요구된 온도범위와 시간동안 최종열처리를 한 

후의 물성값을 적용해야 한다.

6. P-No. 6 

재 료

P-No. 6

Gr.1,2,3

최저유지

온도℃

760

50mm 이하
1시간/25mm,

최소 15분

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 초과 125mm 이하

1시간/25mm

125mm 초과
5 시간 + 125mm 초과 25mm당

15분

가. P-No. 6 재료로서 재료 및 제작이 다음 조건을 만족하는 타입 405 재료의 경우, 

용접후열처리는 하지 않아도 된다.

(1) 최대 탄소함유량이 0.08% 이하.
(2) 사용한 용접봉이 오스테나이트 크롬-니켈 용착물 또는 비-공냉경화

(non-air-hardening) 니켈-크롬-철 용착물을 생성하여야 하며, 다음 추가요

건을 만족하는 경우.

(가) 용접이음부의 재료 두께가 10mm 이하.

(나) 재료두께가 10mm 초과 38mm 이하인 경우, 용접 중에 230℃의 예열온

도를 유지하고 용접이음부는 전체길이에 걸쳐 체적 비파괴시험을 한 

것.

나. 관성ㆍ연속구동 마찰용접법을 사용하는 용접부는 재료 두께에 관계없이 용접후열

처리를 하여야 한다.

7. P-No. 7

재 료

P-No. 7

Gr.1,2

최저유지

온도℃

730

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

50mm 이하
1시간/25mm,

최소 15분

50mm 초과 125mm 이하

1시간/25mm

125mm 초과
5 시간 + 125mm 초과 25mm당

15분

가. P-No.7 재료에 대한 용접후열처리는 제1항제3호부터 제6호까지에 명시한 바와 같

이 시행하여야 한다. 다만, 650℃를 넘는 온도 범위에서는 냉각률을 최대 55℃/hr 

로 하고, 그 이하의 온도 범위에서는 취성화를 방지하기 위해 냉각속도를 충분히 

빠르게 하여야 한다.

나. P-No.7 재료로서 재료 및 제작이 다음 조건을 만족하는 타입 405 재료의 경우, 용

접후열처리는 하지 않아도 된다.

(1) 최대 탄소함유량이 0.08% 이하.

(2) 사용한 용접봉이 오스테나이트 크롬-니켈 용착물 또는 비-공냉경화

(non-air-hardening) 니켈-크롬-철 용착물을 생성하여야 하며, 다음 추가요

건을 만족하는 경우.

(가) 용접이음부의 재료 두께가 10mm 이하.

(나) 재료두께가 10mm 초과 38mm 이하인 경우, 용접 중에 230℃의 예열온

도를 유지하고 용접이음부는 전체길이에 걸쳐 체적 비파괴시험을 한 

것.

8. P-No. 10H

최저 유지온도, ℃

(호칭두께)

호칭 용접두께에 대한 최소 유지시간

(℉)

없음

50mm(2 in.)

50mm(2 in.)초과 125 mm

125mm(5 in.)

이하

없음

(5 in.)이하

없음

초과

없음

재료

P-No. 10H

Gr. No. 1

주: 아래에 명시한 오스테나이트-페라이트계 듀플렉스 스테인레스강에 대하여, 용접후 

열처리는 요구되지도 않고 금지되지도 않는다. 그러나 어떠한 열처리라도 적용할 
경우, 아래와 같이 실시해야 하며 급속 냉각을 시켜야 한다. 

합금

S31803

용접후 열처리, 온도, ℃(℉)

1,020-1,100(1,870-2,010)

9. P-No. 10I

공칭 용접두께에 대한 정상온도에서의 최소 유지시간

재 료

최저 유지 온도℃

P-No. 10I
Gr.1

675

50mm 이하

1시간/25mm,
최소 15분

50mm 초과
125mm 이하

125mm 초과

1시간/25mm

1시간/25mm

가. P-No. 10I 재료 (ASME SA-268 TP 446에 한함)에 대한 용접후열처리는 제1항제3호

부터 제6호까지에 명시한 바와 같이 시행하여야 한다. 다만, 650℃ 이상에서는 냉

각속도를 55℃/hr 이하로 하고, 그 이후에는 취화(embrittlement)를 방지하기 위해 

냉각속도를 충분히 빠르게 하여야 한다.

10. 탄소강과 저합금강에 대한 용접후열처리 대체 요건

최저 규정 온도로부터 감소되는
온도량 ℃

감소된 온도에서의 최소
유지시간⑴, (시간/25mm 두께)

28

56

83

111

2

4

10

20

비고

⑵

⑵

가. 제2항에서 허용하는 경우에만 적용한다.

주(1) 두께 50mm 이하에서 25mm 당의 최소 유지시간이며, 50mm 초과분에 대해서는 

25 mm 당 15분씩 추가한다.

 (2) P-No. 1 Gr.1, 2 재료에 한해 감소온도로 용접후열처리가 허용된다.

605.53 완전한 용접시공을 위한 조치

기술기준 제166조에서 “용입이 충분하게”하기 위해서는 “161 용접시공법”(161.1부

터 161.15까지), “605.43 용접부의 설계” 및 “605.48 개선면의 청결”에 적합하여야 

한다. 

605.54 용접부의 결함

605.54.1 "언더컷, 오버랩, 크레이터, 슬래그혼입, 블로우홀등 이와 유사한 결함으로 인

해 건전한 용접부 확보에 지장이 없게” 하기 위해서는 “161 용접시공법”(161.1부터 

161.15까지), “605.46 이음부분의 다듬질” 및 “605.49 비파괴검사”에 적합하여야 

한다.
605.54.2 결함의 보수

1. 육안검사, 누설검사 또는 605.49에 규정한 시험으로 검출되고, 불합격으로 판정된 

균열, 기공, 융합불량과 같은 용접 결함부는 기계적 방법이나 열 그루빙(grooving) 

방법으로 제거하여야 하고, 그 이음부는 재용접 및 재시험되어야 한다.

2 튜브-헤더 또는 튜브-드럼의 용접 이음부에 605.52.2에서 요구하는 용접후열처리가 

이미 실시되었을 경우, 이음부의 재작업 또는 필릿 용접부 형상을 개선하기 위해 

부분적으로 실시한 추가 용접부에는 아래의 나.에 열거한 재료에서는 용접후열처리

를 반복하지 않아도 된다. 이 경우, 다음의 모든 제한 조건을 만족하여야 한다.

 가. 표면아래로부터 재작업 용접 깊이는 드럼 또는 헤더 두께의 10 %나 튜브 벽두께

의 50 % 중 작은 값 이하이어야 한다.

 나. 재작업 용접을 할 부위는 재료에 나타낸 최소온도 이상으로 예열하여야 한다.

재료

최소예열온도°C(℉)

P-No.3, Gr. No.1 및 2

P-No.4

P-No.5A

95(200)

120(250)

150(300)

 다. 튜브의 바깥지름이 100 ㎜를 초과하지 않아야 한다. <삭제>

 라. 재작업 용접에 사용하는 용접절차서는 “160 발전설비 용접”의 요건에 따라 인

정된 것이어야 한다.

 마. P-No.1의 경우, 모든 그룹의 용접후열처리 면제는 605.52.2의 1을 참조한다.

3. P-No. 3 Gr. No. 1 및 2 재료의 결함과 이들 재료의 용접 접합부의 결함은 최종 

용접후열처리 후에 재용접 보수 하여도 되지만, 최종 수압시험 이전에 실시되어야 

한다. 용접 보수는 아래의 요건을 만족하여야 한다.

 가. 모재의 결함 제거 : 결함은 제거되거나 허용크기 이하로 줄여야 한다. 용접 수리 

전에, 이음부의 결함이 허용크기로 감소되었는지를 확인하기 위해 자분탐상법 또

는 침투탐상법을 이용하여 검사하여야 한다. 재료가 비자성인 경우, 침투탐상법

만을 사용하여야 한다. 자분탐상 및 침투탐상의 방법은 아래 제4호와 제5호를 따

라야 한다. 그러나 검사에 대한 합격 기준은 원래의 모재규격 요건에 따라야 한

다.

 나. 용접부 및 용접 보수부의 결함 제거 : 결함은 제거되어야 하고, 이음부는 결함의 

제거를 확인하기 위해 자분탐상법 또는 침투탐상법을 이용하여 검사하여야 한다. 

재료가 비자성인 경우, 침투탐상시험 만을 사용하여야 한다. 자분탐상시험 및 

침투탐상시험의 방법은 아래 4 와 5를 따라야 한다.

 다. 총 보수 깊이는 모재 두께의 10 %를 초과해서는 안 된다. 용접 보수의 총 깊이

는 주어진 위치에서 용접부의 양쪽면에서 용접 보수한 깊이의 합으로 취하여야 
한다. 이 경우 보수부의 총 면적은 0.065㎡를 초과해서는 안 된다.

 라. 그루브 용접에 대해 용접절차시방서의 인정을 위한 기준의 요건에 추가하여, 다

음 요건을 적용하여야 한다. 

(1) 용접절차시방서 인정은 보수할 재료와 동일한 P-No. 및 Gr. No.의 재료를 

이용하여 실시한 것이어야 한다. 사용된 특정 용접기법 또는 용접기법의 조

합은 용접 비드밑의 열영향부가 적절한 뜨임 되도록 개발되고 시험된 것이

어야 한다.

(2) 용접 금속은 수동 SMAW으로 용착되어야 하며, 저수소계 용접봉만이 사용

되어야 한다. 또한 용접봉은 ASME SecⅡ, Part C, SFA-5.5의 부속서 A 6.12

의 요건에 적합한 것이어야 한다.

(3) 각 용접 층에 대한 최대 입열량은 용접절차시방서 인정시험에 사용된 것을 

초과해서는 안된다.

(4) 최대 용접 비드폭은 용접봉 심선 지름의 4배 이하로 하여야 한다.

(5) 그루브의 어느 한쪽면에서, 폭이 100 ㎜ 또는 용접 보수부 두께의 4배 중 

큰 값과 (동일한 구역(band)을 포함한) 보수부위는 용접하는 동안 최소 175 

℃로 예열 및 유지되어야 한다. 층간 최대 온도는 230 ℃이어야 한다.

(6) 용접보수 방법은 다음과 같이 하프비드 용접보수 기법으로 제한하여야 한

다. 용착금속의 첫 층은 최대 지름이 3 ㎜ 이내의 용접봉을 이용하여 전 면

적에 걸쳐 용착시켜야 한다. 다음 층 두께의 약 ½은 용접층을 용착시키기 

전에 연삭으로 제거하여야 한다. 그 다음 용접층은 최대 지름이 4 ㎜ 이내

인 용접봉을 이용하여 이전의 용접 비드 및 열 영향부를 뜨임을 할 수 있

는 방법으로 용착시켜야 한다. 최종 템퍼 용접 비드는 모재와의 접촉 없이 

보수되는 표면 위쪽까지 적용하여야 하지만, 모재 열영향부의 뜨임을 확인

하기 위해 용접비드 밑의 가장자리까지 충분히 밀착시켜야 한다. 

 마. 두께가 25 ㎜를 초과하는 재료의 경우, 모든 용접을 완료한 후, 보수 부위를 230 

℃∼290 ℃까지 가열하고 최소 4시간 동안 그 온도로 유지하여야 한다.

 바. 모든 최종 템퍼비드 덧살은 실질적으로 모재의 표면과 같은 높이로 제거하여야 

한다. 

 사. 보수 용접 완료 후 상온에 도달하면 그루브를 검사하는데 사용된 것과 동일한 

비파괴시험기법을 이용하여 나.의 요건에 따라 검사하여야 한다. 

 아. 용접보수 후에는 용접된 모든 드럼 및 기타 압력부품에 대해 최대허용사용압력

의 1.5배 이상의 압력으로 수압시험을 하여야 한다.

4. 자분탐상검사 

가. 지시의 평가

 지시는 자분의 응집 형태로 나타난다. 그러나 이와 같은 모든 지시가 반드시 결함
이라고 할 수는 없다. 표면이 아주 거칠거나 열영향부의 모서리와 같은 부위에서 

투자율의 변화 등으로 인해 결함과 유사한 지시를 만들 수 있다. 어떤 결함에 대

한 지시는 실제 결함보다 클 수 있지만, 지시의 크기는 합격 평가에 대한 기준이 

된다. 1.5mm를 초과하는 치수의 지시는 아래를 참조하여 결함이 있는 것으로 간주

하여야 한다.

(1) 선형지시는 길이가 폭의 3배를 초과하는 경우

(2) 원형지시는 길이가 폭의 3배 이하인 원형 또는 타원형의 경우

(3) 의심스러운 지시는 결함과 관련한 것인지 판단하기 위하여 재검사하여야 

한다. 

5. 침투탐상검사 

가. 지시의 평가

 어떤 결함에 대한 지시는 실제 결함보다 클 수 있지만, 지시의 크기는 합격 평가

에 대한 기준이 된다. 1.5mm를 초과하는 치수의 지시는 아래를 참조하여 결함이 

있는 것으로 간주하여야 한다.

(1) 선형지시는 길이가 폭의 3배를 초과하는 경우

(2) 원형지시는 길이가 폭의 3배 이하인 원형 또는 타원형의 경우

(3) 의심스러운 표시는 결함과 관련한 것이지 판단하기 위하여 재검사하여야 

한다.

605.55 용접부의 강도

기술기준 제167조에서 “충분한 강도”란 보일러 등에 관계된 용기 또는 관의 용접부

는 모재의 강도(모재의 강도가 다른 경우는 약한 쪽의 강도)와 동등 이상의 강도를 갖

는 것으로 “161 용접시공법”(161.1부터 161.15까지), “605.56 기계시험”, “605.57 

재시험” 및 “605.58 내압시험"에 적합하여야 한다.

605.56 기계시험

605.56.1 용기 시험판

드럼이나 동체와 같이 용융용접에 의해 제작된 내압을 받는 원통형 및 비원통형 용기

의 압력부는 605.56.2부터 605.56.9까지의 요건에 만족하여야 한다. 다음 사항은 이 요

건에서 제외한다.

 1. 내압을 받는 원통형 관, 헤더 및 튜브(이 압력부에 용접하여 부착한 경판 포함)

 2. 모든 부착 용접부
605.56.2 용접 시험판 : 그림 605.56과 같은 치수의 용접된 시험판을 용접부와 같은 재

료규격(용접되는 강과 동일한 규격으로 하기 위해 화학성분은 규격한계 및 제강지침 

내에 있어야 한다. 예를 들어, 킬드강, 세미킬드강, 또는 림드강은 동일하여야 한다.) 
및 용접부와 같거나 큰 두께의 강판으로, 그리고 동체 판에 사용하는 것과 같은 용접

절차를 이용하여 준비하여야 한다. 용접된 시험판에 사용되는 용접 소모품은 생산 시

에 각 용접공정에서 사용되는 것과 동일한 제조사 및 로트번호, 관리 또는 히트번호

이어야 한다. 강판의 용접은 다음의 방법 중 하나로 용접하여야 한다.

1. 용접할 가장자리가 대응하는 길이방향 이음부 가장자리에 연속되도록 시험판을 각 

압력 용기의 한 쪽 길이방향 이음부의 한쪽 끝에 그림 605.56-1에 나타난 대로 부

착한다. 이러한 경우에, 용착금속은 동체 이음부의 용착금속과 연속적으로 시험판

의 용접 이음부에 용착되어야 한다. 이러한 방법은 원주방향 이음부만 있는 압력용

기에는 적용하지 않는다.

2. 시험판 내의 이음부를 동체 판의 이음부에 연속으로 부착하지 않고 용접한다.

605.56.3 비원통 압력부품이 압력용기와 일체형이 아닌 경우, 시험판의 두께는 압력부

품의 두께 이상인 것으로 준비하여야 한다.

605.56.4 동일한 설계의 압력부 여러 개를 연속하여 용접하는 경우, 그 판이 같은 용

접절차에 포함되는 동일한 재료일 때, 주 용접이음 최대 60m 마다 한 개의 시험판을 

만들어야 한다. 본체의 용접부에 대하여 용접후열처리를 하는 경우에는 시험판은 이

와 동등한 용접후열처리를 하여야 한다.

[그림 605.56] 길이방향 용접부 시험편 채취위치 및 형상
[그림 605.56-1] 시험판의 부착방법

605.56.5 하나의 압력용기에 1명 이상의 용접사 및 자동용접사가 작업할 때, 검사원은 

필요한 시험판을 만들어야 할 용접사 또는 자동용접사를 지정할 수 있다.

605.56.6 용접으로 인해 시험판이 기준선에서 5°를 초과하지 않도록 시험판을 지지하

여야 하며 시험판은 발생된 모든 휘어짐이 제거되도록 용접후열처리 전에 평평하게 

하여야 한다. 시험판은 그것을 대표하는 압력용기와 동일한 예열처리와 동일한 용접

후열처리를 하여야 한다. 어떠한 경우에도 예열 또는 용접후열처리의 온도가 압력용

기에 적용하는 온도보다 높아서는 아니 된다.

605.56.7 인장시험과 굽힘시험을 위한 시험편은 그림 605.56과 같이 채취하여야 하며, 

그림 605.56, 그림 605.56-2 및 그림 605.56-3 같은 치수로 가공하여야 한다.
[그림 605.56-2] 인장시험편의 상세치수

(1) A - 인장시험편의 단면

(2) B - 매우 두꺼운 판의 인장시험편의 단면

(3) 용접 덧살은 모재와 동일평면이 되게 기계가공을 하여야 한다. 

(4) 용접부의 가장 넓은 면의 가장자리

(5) 이 부분은 가급적이면 밀링으로 기계가공을 한다.

(6) 이 가장자리는 화염절단을 해도 된다.

(7) 만일 t가 1 in.(25mm)를 초과하지 않으면, W = 1½ in.(38mm) ± 0.01 

in.(0.2mm). 만일 t가 1 in.(25mm)를 초과하면, W = 1 in.(25 mm) ± 0.01 

in.(0.2mm) 단, 시험을 위해 모재두께의 시험편을 분할하는 경우 t는 분할

한 후 시험편의 두께를 의미한다.

(8) "f"는 가볍게 다듬질한 절단부를 나타낸다.

(9) 시험편 치수는 SA-370에 따른다.
   이하 

굽힘시편 단면 

 [주(1)]

가장 넓은
용접면의 가장자리

3 ㎜ (1/8 in.) min.

1.5 ㎜ 
(1/16 in.) 

1.5 ㎜ 
 (1/16 in.) 

3 ㎜ (1/8 in.) min.

 [주(2)]

인장면 

적용되는 바에 따라 
 또는 

   이
하 

매우 두꺼운 판의
굽힘시험 단면

[그림 605.56-3] 굽힘시험편의 상세치수

605.56.8 인장시험은 이음부 및 용착금속에 대하여 시험을 하여야한다. 

1. 이음부의 인장시험편은 용접이음의 가로방향으로 채취하여야 하며, 그 두께는 용접

판 두께와 같아야 한다. 여기서 용접판 두께는 용접부 앞ㆍ뒷면을 강판 면과 평평

하게 기계가공한 후의 두께이다. 사용할 시험장비의 용량이 용접판과 같은 두께의 

시험편으로 시험하기 어려운 경우에는 시험편의 두께를 얇은 톱으로 필요한 수만

큼 나누어도 되며, 나누어진 각각을 시험하여 해당 요건에 만족하여야 한다.

2. 그림 2와 같이 가로방향 인장시험 시험편이 용접부에서 파단 된다면, 그 인장강도

는 모재의 규정인장범위의 최소 미만이 되어서는 아니 된다. (여기서 규정하는 이

음시험편의 인장시험은 판재가 아닌 용접된 이음의 시험을 목적으로 하는 것이다.) 

그 시험편이 그 모재의 규정인장강도의 95% 이상에서 그 용접부의 밖에서 파단하

고 그 용접부가 아무런 약한 표시를 보이지 않는다면, 그 시험은 요건을 충족시키

는 것으로 합격처리를 하여야 한다. 시험편이나 그 한 부분이 부분적 결함 때문에 

그 강도 허용오차 아래에서 모재가 파단 될 때는, 시험편 하나를 추가적으로 시험

하고 그 요건을 충족시켜야 한다.

3. 용착금속에 대한 인장시험편은 시험편 전체를 용착금속에서 채취하여야 하고, 다음 

요건을 만족하여야 한다.

가. 인장강도 = 모재의 최소 인장강도 이상
나. 최소 연신율(%), 50㎜ 길이내 = 20 또는, 4,820/U + 10, 중 작은 값

 여기서, U = 모재의 적용 규격상 최소 인장강도 값, ㎫ 

4. 강판 두께가 16㎜ 미만인 판의 경우 용착금속의 인장시험은 하지 않아도 된다.

605.56.9 굽힘시험 : 시험편은 용접판과 같은 두께로서, 용접이음의 가로방향으로 채취

하여야 하며, 폭이 시험편두께의 1.5배인 직사각형 단면이어야 한다. 

1. 사용할 시험장비의 용량이 용접판과 같은 두께의 시험편을 시험하기 어려운 경우

에는 시험편의 두께를 얇은 톱으로 필요한 수만큼 나누어도 되며, 나누어진 각 부

분은 각각 시험하여 해당 요건에 만족하여야 한다. 

가. 용접부의 앞ㆍ뒷면은 시험편의 면과 평평하게 가공하여야 한다. 이 면의 가장자리

는 반지름이 시험편 두께의 10% 이하로 둥글게 가공하여야 한다.

나. 시험편은 굽힘 시험편의 바깥쪽 섬유조직에서 대략 전체 용접부 이내 또는 전체 

용접부에 걸쳐 측정한 최소 연신율이 30% 또는 4,820/U + 20% 중 작은 값에 이를 

때까지 자유굽힘 상태에서 냉간 굽힘되어야 한다. 여기서 U=모재의 적용 규격 상 

최소 인장강도 값, MPa

2. 제1호에 규정한 연신율에 이르기 전에 시험편 양끝 사이의 볼록면에 균열이 나타

나면, 시험편을 불합격으로 판정하고 시험을 중단하여야 한다. 다만 시험편 모서리

의 균열 및 볼록면에 나타나는 작은 불완전부는 그 크기가 3.0㎜ 이하인 경우 불합

격으로 간주하지 않는다.

3. 시험편의 채취수량 및 시험 종류는 표 161.10에 의하며 합격기준은 161.13.1을 준용

한다.

605.57 재시험

605.57.1 시험편이 10% 초과하여 해당 요건을 만족시키지 못한 경우에는 재시험은 허

용되지 않는다. 다만, 허용 가능한 형태의 불완전부로 인해 자유굽힘 시험편이 파손된 

경우에는 재시험을 할 수 있다.

605.57.2 시험편이 10% 이내에서 해당요건을 만족시키지 못한 경우에는 재시험이 허

용된다. 2번째 시험판의 용접작업은 앞서 불합격된 시험판을 용접했던 작업자가 하여

야 하며, 재시험은 2번째 판에서 채취한 시험편으로 하여야 한다.

605.57.3 재시험은 이전의 요건을 만족하여야 한다. 인장 재시험을 하는 경우 2개의 

시험편은 2번째 판에서 채취되어야 하며, 2가지 모두 해당요건에 만족하여야 한다.

605.57.4 같은 종류의 시험편이 2개 이상이고, 1개 이상의 시험편이 10% 이내에서 해

당요건을 만족시키지 못한 경우, 고려하고 있는 용접에 대해 필요로 하는 각 시험편

마다 재시험을 실시하여도 된다. 이 경우에도 각 시험편은 해당요건에 만족하여야 한

다.

605.57.5 용착금속 인장시험편의 연신율이 규정 값 미만이고 임의의 파괴부분이 시험
편 표점거리 50㎜의 중심에서 19㎜ 초과하여 떨어져 있다면 재시험이 허용된다.

605.58 수압시험

605.58.1 보일러를 완성한 후(605.58.3에 따르는 것 제외)에는 물로써 수압시험을 하여

야 하며, 물의 온도는 <삭제> 반드시 20℃ 이상이어야 한다. 또한, 수압시험을 실시하

는 동안 보일러의 어느 부분이든 그 응력이 시험온도에서 항복강도(0.2% offset)의 

90%를 초과하지 않아야 한다.

605.58.2 수압시험 방법 : 시험은 다음의 순서에 따라 2단계로 실시한다.

1. 1단계 : 수압시험 압력은 최대허용사용압력(MAWP)의 1.5배까지 서서히 올려야 한

다. 

2. 2단계 : 수압시험 압력을 최대허용사용압력까지 낮추고, 누수확인을 위한 육안검사

를 실시한다. 보일러를 상세 검사할 동안 그 압력을 유지하여야 하며 근접 검사를 

하는 동안 금속온도는 50℃를 초과하지 않아야 한다.

605.58.3 관류형 보일러 수압시험 : 증기와 물의 경계선이 고정되지 않은 강제유동 증

기발생기(관류형 보일러)로서 압력부가 물-증기 유동경로에 따라 서로 다른 압력으로 

설계된 경우, 완성된 보일러의 수압시험은 다음 조건하에서 제2항에 따른다.

1. 수압시험 압력은 과열기 출구 최대 허용사용압력의 1.5배 이상이 되어야 하나, 보

일러의 어느 부분에 대해서든 최대 허용사용압력의 1.25배보다 낮지 않아야 한다.

2. 수압시험 압력은 과열기 출구의 최대 허용사용압력보다는 높아야 한다.

605.58.4 제3항의 규정에도 불구하고 시험을 하는 기기 등의 구조상 위항에서 규정하

는 압력으로 시험하기가 곤란한 경우에는 시험 가능한 최고압력으로 시험을 하여 이

에 견디고 또한 새지 아니하여야 하며 추가로 방사선투과시험, 초음파탐상시험, 자분

탐상시험 또는 침투탐상시험중 적합한 한가지 시험을 하여 이에 적합한 경우에는 이

를 합격한 것으로 한다.

605.58.5 시험 계기 지시계기는 압력부에 연결하여야 하며, 게이지의 정수두압은 요구

되는 시험 압력이 보일러의 상부에서 가해지도록 고려하여야 한다.

1. 시험에 사용하는 다이얼식 압력계기는 의도한 최대시험압력의 전체 범위에 걸쳐 

눈금이 있어야 한다. 게이지의 범위는 의도한 최대 시험압력의 2배를 권장하지만, 

해당 압력의 1.5배 이상 4배 이하이어야 한다.

2. 측정값이 다이얼식 압력계로 얻는 것 이상의 정확도를 가지면, 압력 범위가 넓은 

디지털식 압력계를 사용하여도 된다.
