620 증기터빈 및 부속설비

620.1 증기터빈 및 부속설비의 재료

620.1.1 기술기준 제81조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것”은 

 605.1.1을 준용한다.

620.1.2 기술기준 제81조에서 “압력을 받는 부분”에 대한 정의는 605.1.2를 준용한

다.

620.1.3 “605 보일러 및 부속설비” 605.2부터 605.6까지, “610 압력용기 및 부속설

비”610.2부터 610.6까지와 “615 배관 및 부속설비” 615.2는 해당되는 경우 증기터

빈 및 부속설비에 준용한다.

620.2 증기터빈 및 부속설비의 구조

620.2.1 기술기준 제82조제1항 및 제4항에서 규정하는 “비상조속장치가 작동하였을 

때 도달하는 회전속도”란 비상조속장치가 작동한 시점으로부터 관성에 의해 상승하

는 경우의 회전속도를 포함하는 것을 말하며, 어떠한 원인으로 증기터빈이 정격회전

속도를 초과하여 비상조속장치가 작동하였을 경우 상승한 속도에서도 기계가 손상되

지 않아야 한다.

620.2.2 기술기준 제82조제2항의 “최대의 진동”이란 터빈의 기동 및 정지과정을 포

함한 운전중 발생하는 진동값 중 최대의 것을 말하며, 증기터빈은 기동 및 정지과정

을 포함한 모든 운전상태에서 발생하는 진동에 대하여 충분히 기계적으로 강하고 견

고하여야 한다.

620.2.3 기술기준 제82조제3항에서 규정하는 “이상 마모, 변형 및 과열이 생기지 않

는 것”이란 다음의 장치를 구비하는 것을 말한다.

1. 통상 운전시에 증기터빈에 급유를 행하기 위한 주 윤활유 펌프

2. 주 윤활유 펌프의 출구 압력이 현저하게 저하하였을 경우에 자동적으로 증기터빈

에 급유하기 위한 보조윤활유 펌프

3. 주 윤활유 펌프 및 보조윤활유 펌프가 고장이 발생하는 경우에 증기터빈을 안전하

게 정지하기 위한 비상용 윤활유 펌프 또는 수동 보조윤활유 펌프(단 10,000 kW 

이하의 증기터빈에는 필요하지 않다)

4. 증기터빈의 정지 중에도 통상 운전시에 필요한 윤활유를 모아두기 위한 저장 탱크 

5. 윤활유를 청정하게 유지하기 위한 장치

6. 윤활유의 온도를 조정하기 위한 장치

620.2.4 기술기준 제82조제4항의 “속도조절기에 의해 조정할 수 있는 회전속도 중 최
소의 것”이란 유도 발전기와 결합하는 증기터빈 이외의 증기터빈에서는 속도조정률

로 정해지는 회전속도의 범위 중 최소의 것을 말하며, 유도 발전기와 결합하는 증기

터빈에서는 유도 발전기가 접속되는 계통의 주파수로 발전할 수 있는 최소의 회전속

도를 말하며, “충분한 대책을 강구하였을 경우”란 2차 이상의 진동모드의 진동에 

대하여 회전기계의 위험속도 근처에서 불균형 변화를 하기 쉬운 정도 또는 그 불균형

에 대한 진동감도의 평가치에 대해 일반적 지침을 제시하는 KS B 0704(기계적 진동-

기계의 불평형변화감도 및 기계진동의 불평형민감도)에 준한 축계 설계로 공진배율을 

낮추는 등 충분한 대책이 강구되어 안전성이 실증되어 있는 경우를 말한다.

620.2.5 기술기준 제82조제5항의 “안전한 것”은 아래에 열거하는 것을 말한다.

1. 증기터빈 및 그 부속설비{증기터빈 차실(turbine casing), 밸브본체(Valve box), 복수

기본체condenser shell) 및 복수기 수실(condenser water box) 제외}에서는 605.10부

터 605.30까지(보일러 등과 관련되는 부분을 제외)를 충족시키는 것을 말한다.

2. 증기터빈 및 그 부속설비의 “내압시험”은 610.53를 준용할 수 있다.

620.2.6 <삭제>

620.3 속도조절기

속도조절기는 그 기능으로서 증기터빈의 부하가 변동될 때 속도 또는 출력이 난조를 

일으켜서는 안 되며, 정격부하에서의 부하 차단 시 회전속도 최대상승값은 비상속도

조절기의 작동 회전속도 미만으로 하여야 한다. 다만, 발전기가 유도발전기인 경우에

는 다음의 이유에 의해 속도조절기를 필요로 하지 않는다.

1. 유도 발전기는 그 자체로 회전 자계를 발생하는 기능이 없기 때문에 부하 변동에 

대한 속도 조정은 필요하지 않다.

2. 동기 발전기와 병렬 운전 중 터빈출력(유도 발전기 출력)의 변동분은 동기 발전기에 

흡수되므로 증기터빈의 속도 및 부하는 변동하지 않는다. 따라서 출력을 조정하는 

장치는 필요가 없다.

620.4 경보 및 비상정지장치

620.4.1 기술기준 제84조제1항에서 “운전 중에 지장을 미칠 우려가 있는 진동”이란 

증기터빈 또는 이것에 접속하는 그 외의 회전체를 동일한 축으로 결합한 것으로 주요

한 베어링 또는 그 부근의 축에서 회전 중에 발생하는 진동에 대한 전진폭의 최대값

이 다음 표 620.4에 명시된 측정 장소 및 정격회전속도에 대하여 경보값을 초과하는 

경우를 말한다.
[표 620.4] 측정장소별 경보값

경보값

측정 장소

정격회전속도

회전속도가 정격

회전속도가 정격

회전속도 미만일 때

회전속도 이상일 때

베어링

축

매분 3,600회전 마다

매분 1,800 회전 마다

매분 3,600회전 마다

매분 1,800 회전 마다

0.075mm

0.105mm

0.15mm

0.21mm

0.075mm

0.087mm

0.125mm

0.175mm

620.4.2 기술기준 제84조제2항에서 규정하는 “과속도”란 증기터빈의 회전속도가 정

격 회전속도를 초과하는 경우를 말하며, “그 외의 이상”이란 다음에 열거하는 경우

를 말한다. 

1. 용량이 10,000 kVA 이상의 발전기의 내부에 고장이 발생한 경우

2. 정격출력이 10,000 kW 를 넘는 증기터빈의 복수기 진공도가 현저하게 저하하였을 

경우

3. 정격출력이 10,000 kW 를 넘는 증기터빈의 트러스트(thrust)베어링이 현저하게 마모

되거나 또는 그 온도가 현저하게 상승하였을 경우

620.4.3 기술기준 제84조제2항에서 규정하는 “신속하게”란 증기터빈의 회전속도가 

정격 회전속도를 초과하는 경우에는 정격 회전속도의 1.11배를 넘기 이전의 시점을 

말하며, 그 외의 경우에는 이상이 발생한 시점을 말한다.

620.5 과압방지장치 

620.5.1 기술기준 제85조에서 규정하는 “과압”이란 통상의 상태에서 최고사용압력을 

초과하는 압력을 말한다.

620.5.2 기술기준 제85조에서 규정하는 “적당한 과압방지장치”란 증기터빈에서는 그 

배기 압력의 상승시에 과압을 방지할 수 있는 용량의 크기를 갖고 최고사용압력 이하

로 작동하는 파열판장치 또는 파괴핀 장치를 말하며, 그 중 어느 쪽을 채용하여도, 안

전성이 충분하다면 자동이 아니어도 된다.

620.5.3 증기터빈의 부속설비에서 파열판장치 또는 파괴핀 장치의 설치는 610.36을 준

용 할 수 있다.

620.5.4 복수 터빈의 공기배출압력 또는 배압터빈의 배압의 이상 상승에 의한 차실, 

용기, 관등의 파손의 위험을 방지하기 위해서 설치된 안전밸브 등은 여기에서 말하는 

과압방지 장치로 인정 된다.
620.6 계측장치

기술기준 제87조에서 규정하는 “운전 상태를 계측하는 장치”란 다음에 열거하는 사

항을 계측하는 것을 말한다. 

1. 증기터빈의 회전속도

2. 주증기 스톱밸브, 재열증기 스톱밸브 앞의 증기압력 및 온도

3. 증기터빈의 공기배출 압력

4. 증기터빈 베어링 입구의 윤활유 압력

5. 증기터빈 베어링 출구의 윤활유 온도 또는 베어링금속 온도 

6. 증기유량제어 밸브의 개도

7. 증기터빈 진동의 진폭
