112 용어 정의
이 규정에서 사용하는 용어의 정의는 다음과 같다.
"가공인입선"이란 가공전선로의 지지물로부터 다른 지지물을 거치지 아니하고 수용장
소의 붙임점에 이르는 가공전선을 말한다.
"가섭선(架涉線)"이란 지지물에 가설되는 모든 선류를 말한다.
"계통연계"란 둘 이상의 전력계통 사이를 전력이 상호 융통될 수 있도록 선로를 통하여 연결하는 것으로 전력계통 상호간을 송전선, 변압기 또는 직류-교류변환설비 등에 연결하는 것을 말한다.
"계통외도전부(Extraneous Conductive Part)"란 전기설비의 일부는 아니지만 지면에 전위 등을 전해줄 위험이 있는 도전성 부분을 말한다.
"계통접지(System Earthing)"란 전력계통에서 돌발적으로 발생하는 이상현상에 대비하여 대지와 계통을 연결하는 것으로, 중성점을 대지에 접속하는 것을 말한다.
"고장보호(간접접촉에 대한 보호, Protection Against Indirect Contact)"란 고장 시 기기의 노출도전부에 간접 접촉함으로써 발생할 수 있는 위험으로부터 인축을 보호하는 것을 말한다.
"관등회로"란 방전등용 안정기 또는 방전등용 변압기로부터 방전관까지의 전로를 말한다.
"원격점검장치"란 과전압ㆍ과전류 및 누설 전류 등 전기설비의 상태와 관련된 데이터를 측정하고 전송하는 장치를 말한다.
"글로벌접지시스템(global earthing system)" 이란 근접한 국부(local)접지시스템들의 상호접속에 의해 위험한 접촉전압이 발생하지 않도록 보장하는 등가접지시스템을 말한다.
"급수설비"란 수차(펌프수차) 및 발전기(발전전동기)등의 발전소 기기에 냉각수, 봉수 등을 급수하는 설비를 말하며, 급수펌프, 스트레이너, 모래분리장치, 급수관 등을 포함하는 것으로 한다.
"기본보호(직접접촉에 대한 보호, Protection Against Direct Contact)"란 정상운전 시 기기의 충전부에 직접 접촉함으로써 발생할 수 있는 위험으로부터 인축을 보호하는 것을 말한다.
"내부 피뢰시스템(Internal Lightning Protection System)"이란 등전위본딩 및/또는 외부피뢰시스템의 전기적 절연으로 구성된 피뢰시스템의 일부를 말한다.
"노출도전부(Exposed Conductive Part)"란 충전부는 아니지만 고장 시에 충전될 위험이 있고, 사람이 쉽게 접촉할 수 있는 기기의 도전성 부분을 말한다.
"단독운전"이란 전력계통의 일부가 전력계통의 전원과 전기적으로 분리된 상태에서 분산형전원에 의해서만 운전되는 상태를 말한다.
"단순 병렬운전"이란 자가용 발전설비 또는 저압 소용량 일반용 발전설비를 배전계통에 연계하여 운전하되, 생산한 전력의 전부를 자체적으로 소비하기 위한 것으로서 생산한 전력이 연계계통으로 송전되지 않는 병렬 형태를 말한다.
"동기기의 무구속속도"란 전력계통으로부터 분리되고 속도조절기가 정상적으로 작동하지 않을 때, 동기기 회전수의 상승한도인 최대회전속도를 말한다.
"등전위본딩(Equipotential Bonding)"이란 등전위를 형성하기 위해 도전부 상호 간을 전기적으로 연결하는 것을 말한다.
"등전위본딩망(Equipotential Bonding Network)"이란 구조물의 모든 도전부와 충전도체를 제외한 내부설비를 접지극에 상호 접속하는 망을 말한다.
"리플프리(Ripple-free)직류"란 교류를 직류로 변환할 때 리플성분의 실효값이 10 % 이하로 포함된 직류를 말한다.
"무구속속도"란 어떤 유효낙차, 어떤 수구개도 및 어떤 흡출높이에서 수차가 무부하로 회전하는 속도()를 말하며, 이들 중 일어날 수 있는 최대의 것을 최대 무구속속도라 한다. 여기서, 수구란 가이드 베인, 노즐, 러너 베인 등 유량조정 장치의 총칭을 말한다.
"배관"이란 발전용기기 중 증기, 물, 가스 및 공기를 이동시키는 장치를 말한다.
"배수설비"란 수차(펌프수차)내부의 물 및 상부덮개 등으로부터 누수를 기외로 배출하는 설비, 또는 소내 배수피트에 모아지는 발전소 건물로부터의 누수나 수차 기기로부터의 배수를 소외로 배수하는 설비를 말하며, 배수펌프, 흐르는 물 분리기, 수위검출기, 배수관 등을 포함하는 것으로 한다.
기술기준 제73조 및 제162조에서 언급하는 "보일러"란 발전소에 속하는 기기 중 보일러, 독립과열기, 증기저장기 및 작동용공기가열기를 말한다.
"보호도체(PE, Protective Conductor)"란 감전에 대한 보호 등 안전을 위해 제공되는 도체를 말한다.
"보호등전위본딩(Protective Equipotential Bonding)"이란 감전에 대한 보호 등과 같이 안전을 목적으로 하는 등전위본딩을 말한다.
"보호본딩도체(Protective Bonding Conductor)"란 보호등전위본딩을 제공하는 보호도체를 말한다.
"보호접지(Protective Earthing)"란 고장 시 감전에 대한 보호를 목적으로 기기의 한 점 또는 여러 점을 접지하는 것을 말한다.
"분산형전원"이란 중앙급전 전원과 구분되는 것으로서 전력소비지역 부근에 분산하여 배치 가능한 전원을 말한다. 상용전원의 정전시에만 사용하는 비상용 예비전원은 제외하며, 신・재생에너지 발전설비, 전기저장장치 등을 포함한다.
"서지보호장치(SPD, Surge Protective Device)"란 과도 과전압을 제한하고 서지전류를 분류하기 위한 장치를 말한다.
"수로"란 취수설비, 침사지, 도수로, 헤드탱크, 서지탱크, 수압관로 및 방수로를 말한다.
(1) "취수설비"란 발전용의 물을 하천 또는 저수지로부터 끌어들이는 설비를 말한다. 그리고 취수설비 중 "보(weir)"란 하천에서 발전용 물의 수위 또는 유량을 조절하여 취수할 수 있도록 설치하는 구조물을 말한다.
(2) "침사지"란 발전소의 도수설비의 하나로, 수로식 발전의 경우에 취수구에서 도수로에 토사가 유입하는 것을 막기 위하여 도수로의 도중에서 취수구에 가급적 가까운 위치에 설치하는 연못을 말한다.
(3) "도수로"란 발전용의 물을 끌어오기 위한 구조물을 말하며, 취수구와 상수조(또는 상부 Surge Tank)사이에 위치하고 무압도수로와 압력도수로가 있다.
(4) "헤드탱크(Head Tank)"란 도수로에서의 유입수량 또는 수차유량의 변동에 대하여 수조내 수위를 거의 일정하게 유지하도록 도수로 종단에 설치한 구조물을 말한다.
(5) "서지탱크(Surge Tank)"란 수차의 유량급변의 경우에 탱크내의 수위가 자동적으로 상승하여 도수로, 수압관로 또는 방수로에서의 과대한 수압의 변화를 조절하기 위한 구조물을 말한다. Surge Tank 중에서 수압관로측에 있는 것을 상부 Surge Tank, 방수로측에 있는 것을 하부 Surge Tank라고 말한다.
(6) "수압관로"란 상수조(또는 상부 Surge Tank) 또는 취수구로부터 압력상태하에서 직접 수차에 이르기까지의 도수관 및 그것을 지지하는 구조물을 일괄하여 말한다.
(7) "방수로"란 수차를 거쳐 나온 물을 유도하기 위한 구조물을 말하며, 무압 방수로와 압력 방수로가 있다. 방수로의 시점은 흡출관의 출구로 한다. 또한 "방수구"란 수차의 방수를 하천, 호소, 저수지 또는 바다로 방출하는 출구를 말한다.
"수뢰부시스템(Air-termination System)"이란 낙뢰를 포착할 목적으로 돌침, 수평도체, 그물망도체 등과 같은 금속 물체를 이용한 외부피뢰시스템의 일부를 말한다.
"수차"란 물이 가지고 있는 에너지를 기계적 일로 변환하는 회전기계를 말하며 수차 본체와 부속장치로 구성된다. 수차 본체는 일반적으로 케이싱, 덮개, 가이드베인, 노즐, 디플렉터, 러너, 주축, 베어링 등으로 구성되며 부속장치는 일반적으로 입구밸브, 속도조절기, 제압기, 압유장치, 윤활유장치, 급수장치, 배수장치, 수위조정기, 운전제어장치 등이 포함된다.
"수차의 유효낙차"란 사용상태에서 수차의 운전에 이용되는 전 수두()로서, 수차의 고압측 지정점과 저압 측 지정점과의 전 수두를 말한다.
수차를 최대출력으로 운전할 때 유효낙차 중 최대의 것을 최고유효낙차, 최소의 것을 최소유효낙차라 한다.
"스트레스전압(Stress Voltage)"이란 지락고장 중에 접지부분 또는 기기나 장치의 외함과 기기나 장치의 다른 부분 사이에 나타나는 전압을 말한다. 
"압력용기"란 발전용기기 중 내압 및 외압을 받는 용기를 말한다.
"액화가스 연료연소설비"란 액화가스를 연료로 하는 연소설비를 말한다.
"양수발전소"란 수력발전소 중, 상부조정지에 물을 양수하는 능력을 가진 발전소를 말한다.
"옥내배선"이란 건축물 내부의 전기사용장소에 고정시켜 시설하는 전선을 말한다.
"옥외배선"이란 건축물 외부의 전기사용장소에서 그 전기사용장소에서의 전기사용을 목적으로 고정시켜 시설하는 전선을 말한다.
"옥측배선"이란 건축물 외부의 전기사용장소에서 그 전기사용장소에서의 전기사용을 목적으로 조영물에 고정시켜 시설하는 전선을 말한다.
"외부피뢰시스템(External Lightning Protection System)"이란 수뢰부시스템, 인하도선시스템, 접지극시스템으로 구성된 피뢰시스템의 일종을 말한다.
"운전제어장치"란 수차 및 발전기의 운전제어에 필요한 장치로써 전기적 및 기계적 따라 움직임 기기, 기구, 밸브류, 표시장치 등을 조합한 것을 말한다.
"유량"이란 단위시간에 수차를 통과하는 물의 체적()을 말한다.
"유압장치"란 속도조절기, 입구밸브, 제압기, 운전제어장치 등의 조작에 필요한 압유를 공급하는 장치를 말하며 유압펌프, 유압탱크, 집유탱크 냉각장치, 유관 등을 포함한다.
"윤활설비"란 수차(펌프수차) 및 발전기(발전전동기)의 각 베어링 및 습동부에 윤활유를 급유하는 설비를 말하며, 윤활유 펌프, 윤활유 탱크, 유냉각장치, 그리스 윤활장치, 유관 등을 포함하는 것으로 한다.
"간격"이란 떨어져야할 물체의 표면간의 최단거리를 말한다.
"인하도선시스템(Down-conductor System)"이란 뇌전류를 수뢰부시스템에서 접지극으로 흘리기 위한 외부피뢰시스템의 일부를 말한다.
"임펄스내전압(Impulse Withstand Voltage)"이란 지정된 조건하에서 절연파괴를 일으키지 않는 규정된 파형 및 극성의 임펄스전압의 최대 파고 값 또는 충격내전압을 말한다.
"입구밸브"란 수차(펌프수차)에 통수 또는 단수할 목적으로 수차(펌프수차)의 고압측 지정점 부근에 설치한 밸브를 말하며 주밸브, 바이패스밸브(Bypass Valve), 서보모터(Servomotor), 제어장치 등으로 구성된다.
"전기철도용 급전선"이란 전기철도용 변전소로부터 다른 전기철도용 변전소 또는 전차선에 이르는 전선을 말한다.
"전기철도용 급전선로"란 전기철도용 급전선 및 이를 지지하거나 수용하는 시설물을 말한다.
"접근상태"란 제1차 접근상태 및 제2차 접근상태를 말한다. 
(1) "제1차 접근상태"란 가공 전선이 다른 시설물과 접근(병행하는 경우를 포함하며 교차하는 경우 및 동일 지지물에 시설하는 경우를 제외한다. 이하 같다)하는 경우에 가공 전선이 다른 시설물의 위쪽 또는 옆쪽에서 수평거리로 가공 전선로의 지지물의 지표상의 높이에 상당하는 거리 안에 시설(수평 거리로 3 m 미만인 곳에 시설되는 것을 제외한다)됨으로써 가공 전선로의 전선의 절단, 지지물의 넘어지거나 무너짐 등의 경우에 그 전선이 다른 시설물에 접촉할 우려가 있는 상태를 말한다.
(2) "제2차 접근상태"란 가공 전선이 다른 시설물과 접근하는 경우에 그 가공 전선이 다른 시설물의 위쪽 또는 옆쪽에서 수평 거리로 3 m 미만인 곳에 시설되는 상태를 말한다.
"접속설비"란 공용 전력계통으로부터 특정 분산형전원 전기설비에 이르기까지의 전선로와 이에 부속하는 개폐장치, 모선 및 기타 관련 설비를 말한다.
"접지도체"란 계통, 설비 또는 기기의 한 점과 접지극 사이의 도전성 경로 또는 그 경로의 일부가 되는 도체를 말한다.
"접지시스템(Earthing System)"이란 기기나 계통을 개별적 또는 공통으로 접지하기 위하여 필요한 접속 및 장치로 구성된 설비를 말한다.
"대지전위상승(EPR, Earth Potential Rise)"이란 접지계통과 기준대지 사이의 전위차를 말한다.
"접촉범위(Arm's Reach)"란 사람이 통상적으로 서있거나 움직일 수 있는 바닥면상의 어떤 점에서라도 보조장치의 도움 없이 손을 뻗어서 접촉이 가능한 접근구역을 말한다.
"정격전압"이란 발전기가 정격운전상태에 있을 때, 동기기 단자에서의 전압을 말한다.
"제압기"란 케이싱 및 수압관로의 수압상승을 경감할 목적으로 가이드베인을 급속히 폐쇄할 때에 이와 연동하여 관로내의 물을 급속히 방출하고 가이드베인 폐쇄 후 서서히 방출을 중지하도록 케이싱 또는 그 부근의 수압관로에 설치한 자동배수장치를 말한다.
"속도조절기"란 수차의 회전속도 및 출력을 조정하기 위하여 자동적으로 수구 개도를 가감하는 장치를 말하며, 속도검출부, 배압밸브, 서보모터, 복원부, 속도제어부, 부하제어부, 수동조작 기구 등으로 구성된다.
"중성선 다중접지 방식"이란 전력계통의 중성선을 대지에 다중으로 접속하고, 변압기의 중성점을 그 중성선에 연결하는 계통접지 방식을 말한다.
"지락전류(Earth Fault Current)"란 충전부에서 대지 또는 고장점(지락점)의 접지된 부분으로 흐르는 전류를 말하며, 지락에 의하여 전로의 외부로 유출되어 화재, 사람이나 동물의 감전 또는 전로나 기기의 손상 등 사고를 일으킬 우려가 있는 전류를 말한다.
"지중 관로"란 지중 전선로·지중 약전류 전선로·지중 광섬유 케이블 선로·지중에 시설하는 수관 및 가스관과 이와 유사한 것 및 이들에 부속하는 지중함 등을 말한다.
"지진력"이란 지진이 발생될 경우 지진에 의해 구조물에 작용하는 힘을 말한다.
"충전부(Live Part)"란 통상적인 운전 상태에서 전압이 걸리도록 되어 있는 도체 또는 도전부를 말한다. 중성선을 포함하나 PEN 도체, PEM 도체 및 PEL 도체는 포함하지 않는다.
"특별저압(ELV, Extra Low Voltage)"이란 인체에 위험을 초래하지 않을 정도의 저압을 말한다. 여기서 SELV(Safety Extra Low Voltage)는 비접지회로에 해당되며, PELV(Protective Extra Low Voltage)는 접지회로에 해당된다.
"펌프수차"란, 수차 및 펌프 양쪽에 가역적으로 사용하는 회전기계를 말하며, 펌프수차 본체와 부속장치로 구성된다.
(1) "펌프수차본체"란 일반적으로 케이싱, 덮개, 가이드베인, 러너, 흡출관, 주축, 주축 베어링 등으로 구성된다.
(2) "부속장치"란 일반적으로 입구밸브, 속도조절기, 유압장치, 윤활유장치, 급수장치, 배수장치, 흡출관 수면압하장치, 운전제어장치 등으로 구성된다.
"피뢰등전위본딩(Lightning Equipotential Bonding)"이란 뇌전류에 의한 전위차를 줄이기 위해 직접적인 도전접속 또는 서지보호장치를 통하여 분리된 금속부를 피뢰시스템에 본딩하는 것을 말한다.
"피뢰레벨(LPL, Lightning Protection Level)"이란 자연적으로 발생하는 뇌방전을 초과하지 않는 최대 그리고 최소 설계 값에 대한 확률과 관련된 일련의 뇌격전류 매개변수(파라미터)로 정해지는 레벨을 말한다.
"피뢰시스템(LPS, lightning protection system)"이란 구조물 뇌격으로 인한 물리적 손상을 줄이기 위해 사용되는 전체시스템을 말하며, 외부피뢰시스템과 내부피뢰시스템으로 구성된다.
"피뢰시스템의 자연적 구성부재(Natural Component of LPS)"란 피뢰의 목적으로 특별히 설치하지는 않았으나 추가로 피뢰시스템으로 사용될 수 있거나, 피뢰시스템의 하나 이상의 기능을 제공하는 도전성 구성부재
"하중"이란 구조물 또는 부재에 응력 및 변형을 발생시키는 일체의 작용을 말한다.
"활동"이란 흙에서 전단파괴가 일어나서 어떤 연결된 면을 따라서 엇갈림이 생기는 현상을 말한다.
"PEN 도체(protective earthing conductor and neutral conductor)"란 교류회로에서 중성선 겸용 보호도체를 말한다.
"PEM 도체(protective earthing conductor and a mid-point conductor)"란 직류회로에서 중간도체 겸용 보호도체를 말한다.
"PEL 도체(protective earthing conductor and a line conductor)"란 직류회로에서 선도체 겸용 보호도체를 말한다.