122.4 저압케이블
1. 사용전압이 저압인 전로(전기기계기구 안의 전로를 제외한다)의 전선으로 사용하는
케이블은 「전기용품 및 생활용품 안전관리법」의 적용을 받는 것 이외에는 KS에
적합하거나 동등 이상의 성능을 만족하는 것을 사용하여야 한다. 다만, 다음의 케이
블을 사용하는 경우에는 예외로 한다.
가. 232.82에 따른 선박용 케이블
나. 232.89에 따른 엘리베이터용 케이블
다. 241.14에 따른 통신용 케이블
라. 241.10의 "라"에 따른 용접용 케이블
마. 241.12.1의 "다"에 따른 발열선 접속용 케이블
바. 335.4의 2에 따른 물밑케이블
2. 사용전압이 저압인 전로(전기기계기구 안의 전로를 제외한다)의 전선으로 절연체가
폴리프로필렌 혼합물인 케이블을 사용하는 경우 「전기용품 및 생활용품 안전관리
법」의 적용을 받는 것 이외에는 122.5의 3의 "가"부터"라"까지에 따른다.
3. 유선텔레비전용 급전겸용 동축케이블은 KS C 3339(2012)[CATV용(급전겸용) 알루미
늄파이프형 동축케이블]에 적합한 것을 사용한다.
