133 회전기 및 정류기의 절연내력
회전기 및 정류기는 표 133-1에서 정한 시험방법으로 절연내력을 시험하였을 때에 이
에 견디어야 한다. 다만, 회전변류기 이외의 교류의 회전기로 표 133-1에서 정한 시험
전압의 1.6배의 직류전압으로 절연내력을 시험하였을 때 이에 견디는 것을 시설하는
경우에는 그러하지 아니하다.
표 133-1 회전기 및 정류기 시험전압
종 류 시 험 전 압 시 험 방 법
발전기ㆍ전 최대사용전압의 1.5배의 전압
최대사용전압
동기ㆍ무효 (500 V 미만으로 되는 경우에
7 kV 이하
전력 보상 는 500 V)
회 장치ㆍ기타
회전기(회전 최대사용전압의 1.25배의 전압
최대사용전압
변류기를 제 (10.5 kV 미만으로 되는 경우 권선과 대지 사이에 연
전 7 kV 초과
외한다) 에는 10.5 kV) 속하여 10분간 가한다.
기 직류측의 최대사용전압의 1배
회전변류기 의 교류전압(500 V 미만으로
되는 경우에는 500 V)
직류측의 최대사용전압의 1배
충전부분과 외함 간에
최대사용전압이 60 kV 이하 의 교류전압(500 V 미만으로
정 연속하여 10분간 가한다.
되는 경우에는 500 V)
류
교류측의 최대사용전압의 1.1
교류측 및 직류고전압측
배의 교류전압 또는 직류측의
기 최대사용전압 60 kV 초과 단자와 대지 사이에 연
최대사용전압의 1.1배의 직류
속하여 10분간 가한다.
전압
