142.5 변압기 중성점 접지
1. 변압기의 중성점접지 저항 값은 다음에 의한다.
가. 일반적으로 변압기의 고압·특고압측 전로 1선 지락전류로 150을 나눈 값과 같은
저항 값 이하
나. 변압기의 고압·특고압측 전로 또는 사용전압이 35 kV 이하의 특고압전로가 저압
측 전로와 혼촉하고 저압전로의 대지전압이 150 V를 초과하는 경우는 저항 값은
다음에 의한다.
(1) 1초 초과 2초 이내에 고압·특고압 전로를 자동으로 차단하는 장치를 설치할
때는 300을 나눈 값 이하
(2) 1초 이내에 고압·특고압 전로를 자동으로 차단하는 장치를 설치할 때는 600
을 나눈 값 이하
2. 전로의 1선 지락전류는 실측값에 의한다. 다만, 실측이 곤란한 경우에는 선로정수
등으로 계산한 값에 의한다.
