143.1 보호등전위본딩의 적용
1. 건축물·구조물에서 접지도체, 주접지단자와 다음의 도전성부분은 등전위본딩 하여
야 한다. 다만, 이들 부분이 다른 보호도체로 주접지단자에 연결된 경우는 그러하지
아니하다.
가. 수도관·가스관 등 외부에서 내부로 인입되는 금속배관
나. 건축물·구조물의 철근, 철골 등 금속보강재
다. 일상생활에서 접촉이 가능한 금속제 난방배관 및 공조설비 등 계통외도전부
2. 주접지단자에 보호등전위본딩 도체, 접지도체, 보호도체, 기능성 접지도체를 접속하
여야 한다.
