143.3 등전위본딩 도체
143.3.1 보호등전위본딩 도체
1. 주접지단자에 접속하기 위한 등전위본딩 도체는 설비 내에 있는 가장 큰 보호접지
도체 단면적의 1/2 이상의 단면적을 가져야 하고 다음의 단면적 이상이어야 한다.
가. 구리도체 6 ㎟
나. 알루미늄 도체 16 ㎟
다. 강철 도체 50 ㎟
2. 주접지단자에 접속하기 위한 보호본딩도체의 단면적은 구리도체 25 ㎟ 또는 다른
재질의 동등한 단면적을 초과할 필요는 없다.
3. 등전위본딩 도체의 상호접속은 153.2.1의 2를 따른다.
143.3.2 보조 보호등전위본딩 도체
1. 두 개의 노출도전부를 접속하는 보호본딩도체의 도전성은 노출도전부에 접속된 더
작은 보호도체의 도전성보다 커야 한다.
2. 노출도전부를 계통외도전부에 접속하는 보호본딩도체의 도전성은 같은 단면적을 갖
는 보호도체의 1/2 이상이어야 한다.
3. 케이블의 일부가 아닌 경우 또는 선로도체와 함께 수납되지 않은 본딩도체는 다음
값 이상 이어야 한다.
가. 기계적 보호가 된 것은 구리도체 2.5 ㎟, 알루미늄 도체 16 ㎟
나. 기계적 보호가 없는 것은 구리도체 4 ㎟, 알루미늄 도체 16 ㎟
