152.4 부품 및 접속
1. 재료의 형상에 따른 최소단면적은 KS C IEC 62305-3(피뢰시스템-제3부:구조물의 물
리적 손상 및 인명위험)의“표 6(수뢰도체, 피뢰침, 대지 인입봉과 인하도선의 재료,
형상과 최소단면적)”에 따른다.
2. 피뢰시스템용의 부품은 KS C IEC 62305-3(구조물의 물리적 손상 및 인명위험) 표
5(피뢰시스템의 재료와 사용조건)에 의한 재료를 사용하여야 한다. 다만, 기계적, 전
기적, 화학적 특성이 동등 이상인 경우 다른 재료를 사용할 수 있다.
3. 도체의 접속부 수는 최소한으로 하여야 하며, 접속은 용접, 눌러 붙임, 봉합, 나사
조임, 볼트 조임 등의 방법으로 확실하게 하여야 한다. 다만, 철근콘크리트 구조물
내부의 철골조의 접속은 152.2의 3의 “나”에 따른다.
