174.4 기법
174.4.1 염색 침투제 또는 형광 침투제는 아래 3가지 침투탐상 공정중의 하나를 사용
하여야 한다.
1. 수세성
2. 후유화성
3. 용제제거성
174.4.2 표준온도에서의 기법
표준기법으로서, 침투제 및 검사할 부품표면의 온도는 검사하는 동안 5∼52℃ 사이로
유지하여야 한다. 국부가열 또는 냉각은 부품온도가 검사하는 동안에 5∼52℃의 범위
가 유지된다면 허용된다. 이 온도제한을 만족하는 것이 불가능한 경우, 174.4.3에 따른
다면, 다른 온도 및 시간이 사용될 수 있다.
174.4.3 표준온도가 아닌 온도에서의 기법
침투탐상검사를 5∼52℃의 온도범위 내에서 실시하는 것이 불가능한 경우, 제안된 온
도보다 낮거나 높은 온도범위에서의 검사절차는 KECS-1201의 3.1(비표준온도에서의
인정시험 기법)에 따라 침투제 및 처리방법의 인정이 필요하다.
174.4.4 기법 제한
형광법과 염색법이 병행될 경우, 형광침투탐상검사는 염색침투탐상검사 보다 먼저 실
시하여야 한다. 다른 그룹 또는 제조자가 다른 탐상제의 혼합은 허용되지 않는다. 수
세성탐상제를 이용한 재검사는 불순물로 인해 미세한 지시모양이 나타나지 않을 수
있다.
