203 계통접지의 방식
203.1 계통접지 구성
1. 저압전로의 보호도체 및 중성선의 접속 방식에 따라 접지계통은 다음과 같이 분류
한다.
가. TN 계통
나. TT 계통
다. IT 계통
2. 계통접지에서 사용되는 문자의 정의는 다음과 같다.
가. 제1문자－전원계통과 대지의 관계
T: 한 점을 대지에 직접 접속
I: 모든 충전부를 대지와 절연시키거나 높은 임피던스를 통하여 한 점을 대지에 직
접 접속
나. 제2문자－전기설비의 노출도전부와 대지의 관계
T: 노출도전부를 대지로 직접 접속. 전원계통의 접지와는 무관
N: 노출도전부를 전원계통의 접지점(교류 계통에서는 통상적으로 중성점, 중성점이
없을 경우는 선도체)에 직접 접속
다. 그 다음 문자(문자가 있을 경우)－중성선과 보호도체의 배치
S: 중성선 또는 접지된 선도체 외에 별도의 도체에 의해 제공되는 보호 기능
C: 중성선과 보호 기능을 한 개의 도체로 겸용(PEN 도체)
3. 각 계통에서 나타내는 그림의 기호는 다음과 같다.
표 203.1-1 기호 설명
기호 설명
중성선(N), 중간도체(M)
보호도체(PE)
중성선과 보호도체겸용(PEN)
203.2 TN 계통
전원측의 한 점을 직접접지하고 설비의 노출도전부를 보호도체로 접속시키는 방식으
로 중성선 및 보호도체(PE 도체)의 배치 및 접속방식에 따라 다음과 같이 분류한다.
1. TN-S 계통은 계통 전체에 대해 별도의 중성선 또는 PE 도체를 사용한다. 배전계통
에서 PE 도체를 추가로 접지할 수 있다.
배전선로(있는 경우)
전원
설비
L1
L2
L3
N
PE
노출도전부
전원측 접지 배전 접지
하나 또는 그이상의
접지도체를 통한 계통접지
그림 203.2-1 계통 내에서 별도의 중성선과 보호도체가 있는 TN-S 계통
배전선로(있는 경우)
전원
설비
L1
L2
L3
PE
노출도전부
전원측 접지
그림 203.2-2 계통 내에서 별도의 접지된 선도체와 보호도체가 있는 TN-S 계통
배전선로(있는 경우)
전원
설비
L1
L2
L3
PE
전원측 접지 배전 접지 노출도전부
하나 또는 그이상의
접지도체를 통한 계통접지
그림 203.2-3 계통 내에서 접지된 보호도체는 있으나 중성선의 배선이 없는 TN-S 계통
2. TN-C 계통은 그 계통 전체에 대해 중성선과 보호도체의 기능을 동일도체로 겸용한
PEN 도체를 사용한다. 배전계통에서 PEN 도체를 추가로 접지할 수 있다.
배전선로(있는 경우)
전원
설비
L1
L2
L3
PEN
노출도전부
전원측 접지 배전 접지
하나 또는 그이상의
접지도체를 통한 계통접지
그림 203.2-4 TN-C 계통
3. TN-C-S계통은 계통의 일부분에서 PEN 도체를 사용하거나, 중성선과 별도의 PE 도
체를 사용하는 방식이 있다. 배전계통에서 PEN 도체와 PE 도체를 추가로 접지할
수 있다.
배전선로(있는 경우)
전원
설비
L1
L2
L3
N
PEN PEN
PE
전원측 접지 배전 접지
노출도전부
하나 또는 그이상의
접지도체를 통한 계통접지
그림 203.2-5 설비의 어느 곳에서 PEN이 PE와 N으로 분리된 3상 4선식 TN-C-S 계통
203.3 TT 계통
전원의 한 점을 직접 접지하고 설비의 노출도전부는 전원의 접지전극과 전기적으로
독립적인 접지극에 접속시킨다. 배전계통에서 PE 도체를 추가로 접지할 수 있다.
배전선로(있는 경우)
전원
설비
L1
L2
L3
N
PE
노출도전부
전원측 접지 설비의 보호접지
그림 203.3-1 설비 전체에서 별도의 중성선과 보호도체가 있는 TT 계통
배전선로(있는 경우)
전원
설비
L1
L2
L3
PE
노출도전부
전원측 접지 설비의 보호접지
그림 203.3-2 설비 전체에서 접지된 보호도체가 있으나 배전용 중성선이 없는 TT 계통
203.4 IT 계통
1. 충전부 전체를 대지로부터 절연시키거나, 한 점을 임피던스를 통해 대지에 접속시
킨다. 전기설비의 노출도전부를 단독 또는 일괄적으로 계통의 PE 도체에 접속시킨
다. 배전계통에서 추가접지가 가능하다.
2. 계통은 높은 임피던스를 통하여 접지할 수 있다. 이 접속은 중성점, 인위적 중성점,
선도체 등에서 할 수 있다. 중성선은 배선할 수도 있고, 배선하지 않을 수도 있다.
배전선로(있는 경우)
전원
설비
L1
L2
L3
N 2)
PE
임피
던스
1)
노출도전부 노출도전부
전원측 접지 계통의 보호접지 설비의 보호접지 3)
그림 203.4-1 계통 내의 모든 노출도전부가 보호도체에 의해 접속되어 일괄 접지된 IT 계통
배전선로(있는 경우)
전원
설비
L1
L2
L3
N 2)
PE
임피 PE
던스
1)
노출도전부
노출도전부
전원측 접지 계통의 보호접지
설비의 보호접지
그림 203.4-2 노출도전부가 조합으로 또는 개별로 접지된 IT 계통
203.5 직류계통
직류계통의 계통접지 방식으로 그림 203.5-1∼203.5-10까지는 직류계통의 특정 극을
접지하고 있지만 양극 또는 음극의 어느 쪽을 접지하는가는 운전환경, 부식방지 등을
고려하여 결정하여야 한다.
203.5.1 TN-S 계통
전원측 선도체 또는 중간도체의 한 점을 직접 접지하고, 설비의 노출도전부는 보호도
체를 통해 그 점에 접속한다. 설비 내에서 별도의 보호도체가 사용된다. 설비 내에서
보호도체를 추가로 접지할 수 있다.
전원 설비
L+
PEL
L-
PE
배터리의
선택적 적용
노출도전부
계통접지
그림 203.5-1 중간도체가 없는 TN-S 직류계통
전원 설비
L+
PEM
M
L-
PE
배터리의
선택적 적용
노출도전부
계통접지
그림 203.5-2 중간도체가 있는 TN-S 직류계통
203.5.2 TN-C 계통
전원측 선도체 또는 중간도체의 한 점을 직접 접지하고, 설비의 노출도전부는 보호도
체를 통해 그 점에 접속한다. 설비 내에서 접지된 선도체와 보호도체의 기능을 하나의
PEL도체로 겸용하거나, 설비 내에서 접지된 중간도체와 보호도체를 하나의 PEM으로
겸용한다. 설비 내에서 PEL 또는 PEM을 추가로 접지할 수 있다.
전원 설비
L+
PEL
배터리의
선택적 적용
노출도전부
계통접지
그림 203.5-3 중간도체가 없는 TN-C 직류계통
전원 설비
L+
PEM
PEM
L-
배터리의
선택적 적용
노출도전부
계통접지
그림 203.5-4 중간도체가 있는 TN-C 직류계통
203.5.3 TN-C-S 계통
전원측 선도체 또는 중간도체의 한 점을 직접 접지하고, 설비의 노출도전부는 보호도
체를 통해 그 점에 접속한다. 설비의 일부에서 접지된 선도체와 보호도체의 기능을 하
나의 PEL도체로 겸용하거나, 설비의 일부에서 접지된 중간도체와 보호도체를 하나의
PEM도체로 겸용한다. 설비 내에서 보호도체를 추가로 접지할 수 있다.
전원 설비
L+
PEL
PE
L-
배터리의
선택적 적용
노출도전부 노출도전부
계통접지
TN-C 계통 TN-S 계통
TN-C-S 계통
그림 203.5-5 중간도체가 없는 TN-C-S 직류계통
전원 설비
L+
PEM
PE
L-
M
배터리의
선택적 적용
노출도전부 노출도전부
계통접지
TN-C 계통 TN-S 계통
TN-C-S 계통
그림 203.5-6 중간도체가 있는 TN-C-S 직류계통
203.5.4 TT 계통
전원 설비
L+
L-
PE
배터리의
선택적 적용
노출도전부
계통접지 노출도전부 접지
그림 203.5-7 중간도체가 없는 TT 직류계통
전원 설비
L+
M
L-
PE
배터리의
선택적 적용
노출도전부
계통접지 노출도전부 접지
그림 203.5-8 중간도체가 있는 TT 직류계통
203.5.5 IT 계통
전원 설비
L+
L-
PE
배터리의
선택적 적용
노출도전부
계통접지 노출도전부 접지
그림 203.5-9 중간도체가 없는 IT 직류계통
전원 설비
LL++
M
L-
PE
배터리의
선택적 적용
노출도전부
계통접지 노출도전부 접지
그림 203.5-10 중간도체가 있는 IT 직류계통
