243 저압 옥내 직류전기설비
243.1 저압 옥내 직류전기설비
243.1.1 전기품질
1. 저압 옥내 직류전로에 교류를 직류로 변환하여 공급하는 경우에 직류는 KS C lEC
60364-4-41(안전을 위한 보호-감전에 대한 보호)의“410.3.1”에 따른 리플프리 직
류이어야 한다.
2. 제1에 따라 직류를 공급하는 경우의 고조파 전류는 KS C 9610-3-2[전자파적합성
(EMC) - 제3-2부: 허용기준 - 고조파 전류의 허용기준(상당 입력 전류 16 A이하 기
기)] 및 KS C 9610-3-12[전자파적합성(EMC) — 제3-12부: 허용기준 — 공공 저압 배
전망에 연결된 기기에서 발생하는 고조파 전류의 허용기준(16 A < 상당 입력 전류
≤ 75 A)]에서 정한 값 이하이어야 한다.
243.1.2 저압 옥내 직류전기설비의 시설
저압 옥내 직류전기설비는 232의 규정에 따라 시설하여야 한다.
243.1.3 저압 직류과전류차단장치
1. 212.3.4에 의하여 저압 직류전로에 과전류차단장치를 시설하는 경우 직류단락전류를
차단하는 능력을 가지는 것이어야 하고“직류용”표시를 하여야 한다.
2. 다중전원전로의 과전류차단기는 모든 전원을 차단할 수 있도록 시설하여야 한다.
243.1.4 저압 직류지락차단장치
211.2.4에 의하여 저압 직류전로에 지락이 생겼을 때 자동으로 전로를 차단하는 장치
를 시설하여야 하며“직류용”표시를 하여야 한다.
243.1.5 저압 직류개폐장치
1. 직류전로에 사용하는 개폐기는 직류전로 개폐 시 발생하는 아크에 견디는 구조이어
야 한다.
2. 다중전원전로의 개폐기는 개폐할 때 모든 전원이 개폐될 수 있도록 시설하여야 한다.
243.1.6 저압 직류전기설비의 전기부식 방지
243.1.8에 의하여 저압 직류전기설비를 접지하는 경우에는 직류누설전류에 의한 전기
부식작용으로 인한 접지극이나 다른 금속체에 손상의 위험이 없도록 시설하여야 한다.
다만, 243.1.4에 의한 직류지락차단장치를 시설한 경우에는 그러하지 아니하다.
243.1.7 축전지실 등의 시설
l. 30 V를 초과하는 축전지는 비접지측 도체에 쉽게 차단할 수 있는 곳에 개폐기를 시
설하여야 한다.
2. 옥내전로에 연계되는 축전지는 비접지측 도체에 과전류 보호장치를 시설하여야 한
다.
3. 축전지실 등은 폭발성의 가스가 축적되지 않도록 환기장치 등을 시설하여야 한다.
243.1.8 저압 옥내 직류전기설비의 접지
1. 저압 옥내 직류전기설비는 전로 보호장치의 확실한 동작의 확보, 이상전압 및 대지
전압의 억제를 위하여 직류 2선식의 임의의 한 점 또는 변환장치의 직류측 중간점,
태양전지의 중간점 등을 접지하여야 한다. 다만, 직류 2선식을 다음에 따라 시설하
는 경우는 그러하지 아니하다.
가. 사용전압이 60 V 이하인 경우
나. 접지검출기를 설치하고 특정구역내의 산업용 기계기구에만 공급하는 경우
다. 교류전로로부터 공급을 받는 정류기에서 인출되는 직류계통
라. 최대전류 30 mA 이하의 직류화재경보회로
마. 절연감시장치 또는 절연고장점검출장치를 설치하여 관리자가 확인할 수 있도록
경보장치를 시설하는 경우
2. 제1의 접지공사는 140의 규정에 의하여 접지하여야 한다.
3. 직류전기설비를 시설하는 경우는 감전에 대한 보호를 하여야 한다.
4. 직류전기설비의 접지시설은 243.1.6에 준용하여 전기부식방지를 하여야 한다.
5. 직류접지계통은 교류접지계통과 같은 방법으로 금속제 외함, 교류접지도체 등과 본
딩하여야 하며, 교류접지가 피뢰설비·통신접지 등과 통합접지되어 있는 경우는 함
께 통합접지공사를 할 수 있다. 이 경우 낙뢰 등에 의한 과전압으로부터 전기설비
등을 보호하기 위해 KS C IEC 60364-5-53(전기기기의 선정 및 시공－절연, 개폐 및
제어)의“534 과전압 보호장치”에 따라 서지보호장치(SPD)를 설치하여야 한다.
