245 무정전전원장치
245.1 적용범위
이 규정은 교류 입력전원이 정전되었을 때 부하전력의 연속성을 확보하기 위해 전력
변환장치, 스위치 및 이차전지 등을 조합하여 구성한 전원장치를 시설하는 것에 적용
한다.
245.2 설비의 안전 요구사항
1. 무정전전원장치는 감전 또는 전로나 기기의 손상 등 사고가 발생하지 않도록 KS C
IEC 62040-1(무정전전원장치-제1부 일반 및 안전요구사항)에 따라 시설하여야 한다.
2. 무정전전원장치의 시설장소에는 확인하기 쉬운 위치에 “무정전전원장치 시설장
소” 표지를 하고, 일반인이 출입할 수 없도록 잠금장치 등을 설치하여야 한다.
3. 고장이나 외부 환경요인으로 인하여 비상상황 발생 또는 출력에 문제가 있을 경우
무정전전원장치가 부하로 전원을 더 이상 공급하는 것을 방지 또는 차단할 수 있
어야 한다.
4. 이차전지를 이용한 무정전전원장치는 511에 준하여 시설하여야 한다.
245.3 특정기술을 이용한 무정전전원장치의 시설
1. 20 kWh를 초과하는 리튬･나트륨 계열의 이차전지를 이용한 무정전전원장치의 경우
245.2에 따르는 외에 다음에 의하여 시설하여야 한다.
가. 이차전지 용량 선정과 운영에 관한 사항은 512.1.2에 따른다.
나. 이차전지의 열폭주 및 폭발방지를 위한 대책은 512.1.3에 따른다.
다. 제어 및 보호장치의 시설은 512.1.4에 따른다.
라. 이차전지를 전용건물에 시설하는 경우에는 512.1.5에 따른다. 다만, 이차전지 총
용량이 600 kWh 이하의 경우 이차전지를 다른 전기설비와 분리된 격실에 시설하
지 않을 수 있다.
마. 이차전지를 전용건물 이외의 장소에 시설하는 경우에는 다음과 같이 시설하여야
한다.
(1) 이차전지 총 용량은 600 kWh를 초과하여 설치할 수 있다. 이 경우에 이차전지
는 다른 전기설비와 분리된 격실에 시설하여야 한다.
(2) 512.1.5의“다”(1), (3), (4), “라”, “마”, “사”와 512.1.6(“가”, “다”,
“라”, “마” 에 따른다)에 따른다. 다만, 화재확산 방지에 대한 기준(UL
9540A 또는 동등 이상의 기준)에 적합할 경우 512.1.6의 “다” 이차전지랙과
랙 사이의 이격은 예외로 한다.
바. 셀의 온도, 전압 등의 상태를 확인할 수 있는 전지관리시스템을 갖추어야 하고,
상용전원의 정전 시에도 동작할 수 있어야 한다.
2. 70 kWh를 초과하는 납계·니켈계·바나듐계 이차전지를 이용한 무정전전원장치의
경우 512.2에 따른다.
3. 20 kWh를 초과하는 흐름전지를 이용한 무정전전원장치의 경우 512.3에 따른다.
