302 기본원칙
302.1 일반사항
설비 및 기기는 그 설치장소에서 예상되는 전기적, 기계적, 환경적인 영향에 견디는
능력이 있어야 한다.
302.2 전기적 요구사항
1. 중성점 접지방법
중성점 접지방식의 선정시 다음을 고려하여야 한다.
가. 전원공급의 연속성 요구사항
나. 지락고장에 의한 기기의 손상제한
다. 고장부위의 선택적 차단
라. 고장위치의 감지
마. 접촉 및 보폭전압
바. 유도성 간섭
사. 운전 및 유지보수 측면
2. 전압 등급
사용자는 계통 공칭전압 및 최대운전전압을 결정하여야 한다.
3. 정상 운전 전류
설비의 모든 부분은 정의된 운전조건에서의 전류를 견딜 수 있어야 한다.
4. 단락전류
가. 설비는 단락전류로부터 발생하는 열적 및 기계적 영향에 견딜 수 있도록 설치되
어야 한다.
나. 설비는 단락을 자동으로 차단하는 장치에 의하여 보호되어야 한다.
다. 설비는 지락을 자동으로 차단하는 장치 또는 지락상태 자동표시장치에 의하여 보
호되어야 한다.
5. 정격 주파수
설비는 운전될 계통의 정격주파수에 적합하여야 한다.
6. 코로나
코로나에 의하여 발생하는 전자기장으로 인한 전파장해는 331.1의 범위를 초과하지
않도록 하여야 한다.
7. 전계 및 자계
가압된 기기에 의해 발생하는 전계 및 자계의 한도가 인체에 허용 수준 이내로 제한
되어야 한다.
8. 과전압
기기는 낙뢰 또는 개폐동작에 의한 과전압으로부터 보호되어야 한다.
9. 고조파
고조파 전류 및 고조파 전압에 의한 영향이 고려되어야 한다.
302.3 기계적 요구사항
1. 기기 및 지지구조물
기기 및 지지구조물은 그 기초를 포함하며, 예상되는 기계적 충격에 견디어야 한다.
2. 인장하중
인장하중은 현장의 가혹한 조건에서 계산된 최대도체인장력을 견딜 수 있어야 한다.
3. 빙설하중
전선로는 빙설로 인한 하중을 고려하여야 한다.
4. 풍압하중
풍압하중은 그 지역의 지형적인 영향과 주변 구조물의 높이를 고려하여야 한다.
5. 개폐전자기력
지지물을 설계할 때에는 개폐전자기력이 고려되어야 한다.
6. 단락전자기력
단락 시 전자기력에 의한 기계적 영향을 고려하여야 한다.
7. 도체 인장력의 상실
인장애자련이 설치된 구조물은 최악의 하중이 가해지는 애자나 도체(케이블)의 손상
으로 인한 도체인장력의 상실에 견딜 수 있어야 한다.
8. 지진하중
지진의 우려성이 있는 지역에 설치하는 설비는 지진하중을 고려하여 설치하여야 한다.
302.4 기후 및 환경조건
설비는 주어진 기후 및 환경조건에 적합한 기기를 선정하여야 하며, 정상적인 운전이
가능하도록 설치하여야 한다.
302.5 특별요구사항
설비는 작은 동물과 미생물의 활동으로 인한 안전에 영향이 없도록 설치하여야 한다.