311 안전보호
311.1 절연수준의 선정
절연수준은 기기최고전압 또는 충격내전압을 고려하여 결정하여야 한다.
311.2 기본보호(직접접촉에 대한 보호)
1. 전기설비는 충전부에 무심코 접촉하거나 충전부 근처의 위험구역에 무심코 도달하
는 것을 방지하도록 설치되어져야 한다.
2. 계통의 도전성 부분(충전부, 기능상의 절연부, 위험전위가 발생할 수 있는 노출 도
전성 부분 등)에 대한 접촉을 방지하기 위한 보호가 이루어져야 한다.
3. 보호는 그 설비의 위치가 출입제한 전기운전구역 여부에 의하여 다른 방법으로 이
루어질 수 있다.
311.3 고장보호(간접접촉에 대한 보호)
전기설비의 노출도전성 부분은 고장 시 충전으로 인한 인축의 감전을 방지하여야 하
며, 그 보호방법은 320을 따른다.
311.4 아크고장에 대한 보호
전기설비는 운전 중에 발생되는 아크고장으로부터 운전자가 보호될 수 있도록 시설해
야 한다.
311.5 직격뢰에 대한 보호
낙뢰 등에 의한 과전압으로부터 전기설비 등을 보호하기 위해 150에 따라 피뢰시스템
을 시설하고,, 그 밖의 조치를 하여야 한다.
311.6 화재에 대한 보호
전기기기의 설치 시에는 공간분리, 내화벽, 불연재료의 시설 등 화재예방을 위한 대책
을 고려하여야 한다.
311.7 절연유 누설에 대한 보호
1. 환경보호를 위하여 절연유를 함유한 기기의 누설에 대한 대책이 있어야 한다.
2. 옥내기기의 절연유 유출방지설비
가. 옥내기기가 위치한 구역의 주위에 누설되는 절연유가 스며들지 않는 바닥에 유
출방지 턱을 시설하거나 건축물 안에 지정된 보존구역으로 집유한다.
나. 유출방지 턱의 높이나 보존구역의 용량을 선정할 때 기기의 절연유량뿐만 아니
라 화재보호시스템의 용수량을 고려하여야 한다.
3. 옥외설비의 절연유 유출방지설비
가. 절연유 유출 방지설비의 선정은 기기에 들어 있는 절연유의 양, 빗물 및 화재보
호시스템의 용수량, 근접 수로 및 토양조건을 고려하여야 한다.
나. 집유조 및 집수탱크가 시설되는 경우 집수탱크는 최대 용량 변압기의 유량에 대
한 집유능력이 있어야 한다.
다. 벽, 집유조 및 집수탱크에 관련된 배관은 액체가 침투하지 않는 것이어야 한다.
라. 절연유 및 냉각액에 대한 집유조 및 집수탱크의 용량은 물의 유입으로 지나치게
감소되지 않아야 하며, 자연배수 및 강제배수가 가능하여야 한다.
마. 다음의 추가적인 방법으로 수로 및 지하수를 보호하여야 한다.
(1) 집유조 및 집수탱크는 바닥으로부터 절연유 및 냉각액의 유출을 방지하여야
한다.
(2) 배출된 액체는 흐르는 물 분리장치를 통하여야 하며 이 목적을 위하여 액체의
비중을 고려하여야 한다.
311.8 SF 의 누설에 대한 보호
6
1. 환경보호를 위하여 SF 가 함유된 기기의 누설에 대한 대책이 있어야 한다.
6
2. SF 가스 누설로 인한 위험성이 있는 구역은 환기가 되어야 하며, 세부 사항은 IEC
6
62271-4:2013(고압 개폐 및 제어 장치-제4부:SF 및 그 혼합물의 취급절차)을 따른다.
6
311.9 식별 및 표시
1. 표시, 게시판 및 공고는 내구성과 내부식성이 있는 물질로 만들고 지워지지 않는
문자로 인쇄되어야 한다.
2. 개폐기반 및 제어반의 운전 상태는 주 접점을 운전자가 쉽게 볼 수 있는 경우를 제
외하고 표시기에 명확히 표시되어야 한다.
3. 케이블 단말 및 구성품은 확인되어야 하고 배선목록 및 결선도에 따라서 확인할 수
있도록 관련된 상세 사항이 표시되어야 한다.
4. 모든 전기기기실에는 바깥쪽 및 각 출입구의 문에 전기기기실임과 어떤 위험성을
확인할 수 있는 안내판 또는 경고판과 같은 정보가 표시되어야 한다.