362 전력보안통신설비의 시설
362.1 전력보안통신설비의 시설 요구사항
1. 전력보안통신설비의 시설 장소는 다음에 따른다.
가. 송전선로
(1) 66 kV, 154 kV, 345 kV, 765 kV계통 송전선로 구간(가공, 지중, 해저) 및 전선
로에서 안전상 특히 필요한 장소
(2) 고압 및 특고압 지중전선로가 시설되어 있는 전력구내에서 안전상 특히 필요
한 장소
(3) 직류 계통 송전선로 구간 및 안전상 특히 필요한 장소
(4) 송변전자동화 등 지능형전력망 구현을 위해 필요한 구간
나. 배전선로
(1) 22.9 kV계통 배전선로 구간(가공, 지중, 해저)
(2) 22.9 kV계통에 연결되는 분산전원형 발전소
(3) 폐회로 배전 등 신 배전방식 도입 개소
(4) 배전자동화, 원격검침, 부하감시 등 지능형전력망 구현을 위해 필요한 구간
다. 발전소, 변전소 및 변환소
(1) 원격감시제어가 되지 아니하는 발전소ㆍ원격 감시제어가 되지 아니하는 변전
소(이에 준하는 곳으로서 특고압의 전기를 변성하기 위한 곳을 포함한다)ㆍ개
폐소, 전선로 및 이를 운용하는 급전소 및 급전분소 간
(2) 2개 이상의 급전소(분소) 상호 간과 이들을 통합 운용하는 급전소(분소) 간
(3) 수력설비 중 필요한 곳, 수력설비의 안전상 필요한 양수소(量水所) 및 강수량
관측소와 수력발전소 간
(4) 동일 수계에 속하고 안전상 긴급 연락의 필요가 있는 수력발전소 상호 간
(5) 동일 전력계통에 속하고 또한 안전상 긴급연락의 필요가 있는 발전소ㆍ변전소
(이에 준하는 곳으로서 특고압의 전기를 변성하기 위한 곳을 포함한다) 및 개
폐소 상호 간
(6) 발전소ㆍ변전소 및 개폐소와 기술원 주재소 간. 다만, 다음 어느 항목에 적합
하고 또한 휴대용이거나 이동형 전력보안통신설비에 의하여 연락이 확보된 경
우에는 그러하지 아니하다.
(가) 발전소로서 전기의 공급에 지장을 미치지 않는 곳
(나) 상주감시를 하지 않는 변전소(사용전압이 35 kV 이하의 것에 한한다)로서
그 변전소에 접속되는 전선로가 동일 기술원 주재소에 의하여 운용되는 곳
(7) 발전소ㆍ변전소(이에 준하는 곳으로서 특고압의 전기를 변성하기 위한 곳을 포
함한다.)ㆍ개폐소ㆍ급전소 및 기술원 주재소와 전기설비의 안전상 긴급 연락의
필요가 있는 기상대ㆍ측후소ㆍ소방서 및 방사선 감시계측 시설물 등의 사이
라. 배전자동화 주장치가 시설되어 있는 배전센터, 전력수급조절을 총괄하는 중앙급전
사령실
마. 전력보안통신 데이터를 중계하거나, 교환장치가 설치된 정보통신실
2. 전력보안통신설비는 정전 시에도 그 기능을 잃지 않도록 비상용 예비전원을 구비하
여야 한다.
3. 전력보안통신선 시설기준은 다음에 따른다.
가. 통신선의 종류는 광섬유케이블, 동축케이블 및 차폐용 실드케이블(STP) 또는 이와
동등 이상이어야 한다.
나. 통신선은 다음과 같이 시공한다.
(1) 중량물의 압력 또는 심한 기계적 충격을 받을 우려가 있는 장소에 시설하는
전력 보안 통신선(이하 이 규정(3. 고압·특고압전기설비)에서 “통신선” 이라
고 한다)에는 방호 장치를 하거나 이들에 견디는 보호 피복을 한 것을 사용하
여야 한다.
(2) 전력보안 가공통신선(이하 이 규정(3. 고압·특고압전기설비)에서 “가공통신
선”이라 한다)은 다음에 따라 시설하여야 한다. 다만, 가공지선 또는 중성선을
이용하여 광섬유 케이블을 시설하는 경우에는 그러하지 아니하다.
(가) 가공통신선은 반드시 조가선에 시설할 것. 다만, 통신선 자체가 지지 기능을
가진 경우는 조가선을 생략할 수 있다.
(나) 조가선의 시설기준은 362.3에 따를 것. 다만, 조가선의 안전율은 332.4에 준
하여 시설할 것. 이 경우 조가선의 중량 및 조가선에 대한 수평풍압에는 각
각 통신선의 중량을 가산한 것으로 한다.
(3) 가공 전선로의 지지물에 시설하는 가공 통신선에 직접 접속하는 통신선(옥내에
시설하는 것을 제외한다)은 절연전선, 일반통신용 케이블 이외의 케이블 또는
광섬유 케이블이어야 한다.
(4) 전력구에 시설하는 경우는 통신선에 다음의 어느 하나에 해당하는 난연 조치
를 하여야 한다.
(가) 불연성 또는 자기소화성이 있는 난연성의 피복을 가지는 통신선을 사용하여
야 한다.
(나) 불연성 또는 자기소화성이 있는 난연성의 연소방지 테이프, 연소방지 시트,
연소방지 도료 그 외에 이들과 비슷한 것으로 통신선을 피복하여야 한다.
(다) 불연성 또는 자기소화성이 있는 난연성의 관 또는 트로프에 통신선을 수용
하여 설치하여야 한다.
(5) (4)의 「불연성」 또는 「자기소화성이 있는 난연성」이란 334.1.6에서 정한 바
에 의한다.
(6) 통신선은 강전류전선 또는 간판 등 다른 인공구조물과의 간격은 362.2와
362.12에 따라 시설하여야 한다. 다만, 통신선의 간격이 부족할 경우에는 절연
방호구(보호구)를 시설하거나 경완철 등을 이용하여 편출 시공할 수 있다.
(7) 광섬유복합가공지선의 처짐정도는 다음 식에 따른다.
??? ????
??? ? ?×???
? ?
?? ?????
여기서,
T: 전선의 수평장력(kgf)
W: 전선의 단위길이당 중량(kg/m)
S: 지지물간 거리(m)
D: 전선의 처짐정도(m)
362.2 전력보안통신선의 시설 높이와 간격
1. 전력 보안 가공통신선(이하 “가공통신선”이라 한다)의 높이는 제2에서 규정하는
경우 이외에는 다음을 따른다.
가. 도로(차도와 인도의 구별이 있는 도로는 차도) 위에 시설하는 경우에는 지표상 5
m 이상. 다만, 교통에 지장을 줄 우려가 없는 경우에는 지표상 4.5 m 까지로 감
할 수 있다.
나. 철도 또는 궤도를 횡단하는 경우에는 레일면상 6.5m 이상
다. 횡단보도교 위에 시설하는 경우에는 그 노면상 3 m 이상
라. “가”부터 “다”까지 이외의 경우에는 지표상 3.5 m 이상
2. 가공전선로의 지지물에 시설하는 통신선 또는 이에 직접 접속하는 가공 통신선의
높이는 다음에 따라야 한다.
가. 도로를 횡단하는 경우에는 지표상 6 m 이상 다만, 저압이나 고압의 가공전선로의
지지물에 시설하는 통신선 또는 이에 직접 접속하는 가공통신선을 시설하는 경우
에 교통에 지장을 줄 우려가 없을 때에는 지표상 5 m까지로 감할 수 있다.
나. 철도 또는 궤도를 횡단하는 경우에는 레일면상 6.5 m 이상
다. 횡단보도교의 위에 시설하는 경우에는 그 노면상 5 m 이상 다만, 다음 중 어느
하나에 해당하는 경우에는 그러하지 아니하다.
(1) 저압 또는 고압의 가공전선로의 지지물에 시설하는 통신선 또는 이에 직접 접
속하는 가공통신선을 노면상 3.5 m (통신선이 절연전선과 동등 이상의 절연성
능이 있는 것인 경우에는 3 m) 이상으로 하는 경우
(2) 특고압 전선로의 지지물에 시설하는 통신선 또는 이에 직접 접속하는 가공통
신선으로서 광섬유 케이블을 사용하는 것을 그 노면상 4 m 이상으로 하는 경
우
라. “가”부터“다”까지 이외의 경우에는 지표상 5 m 이상. 다만, 저압이나 고압의
가공전선로의 지지물에 시설하는 통신선 또는 이에 직접 접속하는 가공통신선이
다음 중 어느 하나에 해당하는 경우에는 그러하지 아니하다.
(1) 횡단보도교의 하부 기타 이와 유사한 곳(차도를 제외한다)에 시설하는 경우에
통신선에 절연전선과 동등 이상의 절연성능이 있는 것을 사용하고 또한 지표
상 4 m 이상으로 할 때
(2) 도로 이외의 곳에 시설하는 경우에 지표상 4 m (통신선이 광섬유 케이블인 경우
에는 3.5 m)이상으로 할 때나 광섬유 케이블인 경우에는 3.5 m 이상으로 할 때
3. 가공통신선을 수면상에 시설하는 경우에는 그 수면상의 높이를 선박의 항해 등에
지장을 줄 우려가 없도록 유지하여야 한다.
4. 가공전선과 첨가 통신선과의 간격
가. 가공전선로의 지지물에 시설하는 통신선은 다음에 따른다.
(1) 통신선은 가공전선의 아래에 시설할 것. 다만, 가공전선에 케이블을 사용하는
경우 또는 광섬유 케이블이 내장된 가공지선을 사용하는 경우 또는 수직 배선
으로 가공전선과 접촉할 우려가 없도록 지지물 또는 완금류에 견고하게 시설
하는 경우에는 그러하지 아니하다.
(2) 통신선과 저압 가공전선 또는 333.32의 1 및 4에 규정하는 특고압 가공전선로
의 다중 접지를 한 중성선 사이의 간격은 0.6 m 이상일 것. 다만, 저압 가공전
선이 절연전선 또는 케이블인 경우에 통신선이 절연전선과 동등 이상의 절연
성능이 있는 것인 경우에는 0.3 m (저압 가공전선이 인입선이고 또한 통신선이
첨가 통신용 제2종 케이블 또는 광섬유 케이블일 경우에는 0.15 m) 이상으로
할 수 있다.
(3) 통신선과 고압 가공전선 사이의 간격은 0.6 m 이상일 것. 다만, 고압 가공 전
선이 케이블인 경우에 통신선이 절연전선과 동등 이상의 절연성능이 있는 것
인 경우에는 0.3 m 이상으로 할 수 있다.
(4) 통신선은 고압 가공전선로 또는 333.32의 1 및 4에 규정하는 특고압 가공전선
로의 지지물에 시설하는 기계기구에 부속되는 전선과 접촉할 우려가 없도록
지지물 또는 완금류에 견고하게 시설하여야 한다.
(5) 통신선과 특고압 가공전선(333.32의 1 및 4에 규정하는 특고압 가공전선로의
다중 접지를 한 중성선은 제외한다) 사이의 간격은 1.2 m (333.32의 1 및 4에
규정하는 특고압 가공전선은 0.75 m) 이상일 것. 다만, 특고압 가공전선이 케
이블인 경우에 통신선이 절연전선과 동등 이상의 절연성능이 있는 것인 경우
에는 0.3 m 이상으로 할 수 있다.
나. 332.21의“바”의 규정은 가공전선로의 지지물에 시설하는 통신선의 수직배선에
준용한다.
5. 특고압 가공전선로의 지지물에 시설하는 통신선 또는 이에 직접 접속하는 통신선이
도로?횡단보도교?철도의 레일?삭도?가공전선?다른 가공약전류 전선 등 또는 교류 전차
선 등과 교차하는 경우에는 다음에 따라 시설하여야 한다.
가. 통신선이 도로ㆍ횡단보도교ㆍ철도의 레일 또는 삭도와 교차하는 경우에는 통신선
은 연선의 경우 단면적 16 ㎟(단선의 경우 지름 4 ㎜)의 절연전선과 동등 이상의
절연 효력이 있는 것, 인장강도 8.01 kN 이상의 것 또는 연선의 경우 단면적 25
㎟(단선의 경우 지름 5 ㎜)의 경동선일 것.
나. 통신선과 삭도 또는 다른 가공약전류 전선 등 사이의 간격은 0.8 m(통신선이 케
이블 또는 광섬유 케이블일 때는 0.4 m) 이상으로 할 것.
다. 통신선이 저압 가공전선 또는 다른 가공약전류 전선 등과 교차하는 경우에는 그
위에 시설하고 또한 통신선은 “가”에 규정하는 것을 사용할 것. 다만, 저압 가
공전선 또는 다른 가공약전류 전선 등이 절연전선과 동등 이상의 절연 효력이 있
는 것, 인장강도 8.01 kN 이상의 것 또는 연선의 경우 단면적 25 ㎟(단선의 경우
지름 5 ㎜)의 경동선인 경우에는 통신선을 그 아래에 시설할 수 있다.
라. 통신선(가공지선을 이용하여 시설하는 광섬유 케이블을 제외하고, 그 통신선을 금
속선으로 된 연선으로 조가하는 조가용 선을 포함한다. 이하 같다)이 다른 특고압
가공전선과 교차하는 경우에는 그 아래에 시설하고 또한 통신선과 그 특고압 가
공전선 사이에 다른 금속선이 개재하지 아니하는 경우에는 통신선(수직으로 2 이
상 있는 경우에는 맨 위의 것)은 인장강도 8.01 kN 이상의 것 또는 연선의 경우
단면적 25 ㎟(단선의 경우 지름 5 ㎜)의 경동선일 것. 다만, 특고압 가공전선과 통
신선 사이의 수직거리가 6 m 이상인 경우에는 그러하지 아니하다.
마. 통신선이 교류 전차선 등과 교차하는 경우에는 고압가공전선의 규정에 준하여 시
설할 것.
6. 특고압 가공전선로의 지지물에 시설하는 통신선에 직접 접속하는 통신선이 건조
물·도로·횡단보도교·철도의 레일·삭도·저압이나 고압의 전차선·다른 가공약
전류선·교류 전차선 등 또는 저압가공전선과 접근하는 경우에는 332.11·332.12의
1, 3 및 4·332.13의 1 및 3·332.15의 1 및 3과 332.16의 1부터 3까지의 고압 가공
전선로의 규정에 준하여 시설하여야 한다. 이 경우에 “케이블”이라고 한 것은
“케이블 또는 광섬유 케이블”로 본다.
362.3 조가선 시설기준
1. 조가선 시설기준은 다음에 따른다.
가. 조가선은 단면적 38 ㎟ 이상의 아연도강연선을 사용할 것.
나. 조가선의 시설높이, 시설방향 및 시설기준
(1) 조가선의 시설 높이는 362.2에 따른다.
(2) 조가선 시설방향은 다음과 같다.
(가) 특고압주: 특고압 중성도체와 같은 방향
(나) 저압주: 저압선과 같은 방향
(3) 조가선은 다음과 같이 시설한다.
(가) 조가선은 설비 안전을 위하여 전주와 전주 사이에서 접속하지 말 것.
(나) 조가선은 부식되지 않는 별도의 금속 부속품을 사용하고 조가선 끝부분은
날카롭지 않게 할 것.
(다) 끝부분의 배전주와 끝부분에서 첫 번째 지지물 전에 있는 배전주에 시설하
는 조가선은 장력에 견디는 형태로 시설할 것.
(라) 조가선은 2조까지만 시설할 것.
(마) 과도한 장력에 의한 전주손상을 방지하기 위하여 전주 간 거리 50 m 기준
0.4 m 정도의 처짐정도를 반드시 유지하고, 지표상 시설 높이 기준을 준수
하여 시공할 것.
(바) +자형 공중교차는 불가피한 경우에 한하여 제한적으로 시공 할 수 있다. 다
만, T자형 공중 교차시공은 할 수 없다.
다. 조가선 간의 간격은 조가선 2개가 시설될 경우에 간격은 0.3 m 를 유지하여야 한
다.
라. 조가선은 다음에 따라 접지할 것.
(1) 조가선은 매 500 m 마다 또는 증폭기, 옥외형 광송수신기 및 전력공급기 등이
시설된 위치에서 연선의 경우 단면적 16 ㎟(단선의 경우 지름 4 ㎜) 이상의 연
동선(KS C 3101)과 접지선 서비스 접속기 등을 이용하여 접지할 것
(2) 접지는 전력용 접지와 별도의 독립접지 시공을 원칙으로 할 것
(3) 접지선 몰딩은 육안식별이 가능하도록 몰딩표면에 쉽게 지워지지 않는 방법으
로 “통신용 접지선”임을 표시하고, 전력선용 접지선 몰드와는 반대 방향으로
전주의 외관을 따라 수직방향으로 미려하게 시설하며 2 m 간격으로 밴딩 처리
할 것
(4) 접지극은 지표면에서 0.75 m 이상의 깊이에 타 접지극과 1 m 이상 이격하여
시설하여야 하며, 접지극 시설, 접지저항값 유지 등 조가선 및 공가설비의 접
지에 관한 사항은 140에 따를 것
362.4 전력유도의 방지
전력보안통신설비는 가공전선로로부터의 정전유도작용 또는 전자유도작용에 의하여
사람에게 위험을 줄 우려가 없도록 시설하여야 한다. 다음의 제한값을 초과하거나 초
과할 우려가 있는 경우에는 이에 대한 방지조치를 하여야 한다.
가. 이상시 유도위험전압: 650 V. (다만, 고장 시 전류제거시간이 0.1초 이상인 경우에
는 430 V로 한다)
나. 상시 유도위험종전압: 60 V
다. 기기 오동작 유도종전압: 15 V
라. 잡음전압: 0.5 mV
362.5 특고압 가공전선로 전선 첨가 설치 통신선의 시가지 인입 제한
1. 특고압 가공전선로의 지지물에 전선을 첨가 설치하는 통신선 또는 이에 직접 접속
하는 통신선은 시가지에 시설하는 통신선(특고압 가공전선로의 지지물에 전선을 첨
가 설치하는 통신선은 제외한다. 이하 “시가지의 통신선”이라 한다)에 접속하여서
는 아니 된다. 다만, 다음에 해당하는 경우에는 그러하지 아니하다.
가. 특고압 가공전선로의 지지물에 전선을 첨가 설치하는 통신선 또는 이에 직접 접
속하는 통신선과 시가지의 통신선과의 접속점에 제3의“다”에서 정하는 표준에
적합한 특고압용 제1종 보안장치, 특고압용 제2종 보안장치 또는 이에 준하는 보
안장치를 시설하고 또한 그 중계선륜 또는 배류 중계선륜의 2차측에 시가지의 통
신선을 접속하는 경우
나. 시가지의 통신선이 절연전선과 동등 이상의 절연성능이 있는 것.
2. 시가지에 시설하는 통신선은 특고압 가공전선로의 지지물에 시설하여서는 아니 된
다. 다만, 통신선이 절연전선과 동등 이상의 절연성능이 있고 인장강도 5.26 kN 이
상의 것. 또는 연선의 경우 단면적 16 ㎟(단선의 경우 지름 4 ㎜) 이상의 절연전선
또는 광섬유 케이블인 경우에는 그러하지 아니하다.
3. 보안장치의 표준은 다음과 같다.
가. “나”부터“라”까지에 열거하는 통신선 이외의 통신선인 경우에는 다음의 급전
전용통신선용 보안장치일 것.
L1 인입구
RP
1
E
2
옥내통신설비
그림 362.5-1 급전전용통신선용 보안장치
RP1: 교류 300 V 이하에서 동작하고, 최소 감도 전류가 3 A 이하로서 최소 감도
전류 때의 따라 움직임 시간이 1사이클 이하이고 또한 전류 용량이 50 A, 20
초 이상인 자동복구성이 있는 릴레이 보안기
L1: 교류 1 kV 이하에서 동작하는 피뢰기
E1 및 E2: 접지
나. 저압 가공전선로의 지지물에 시설하는 통신선 또는 이것에 직접 접속하는 통신선
인 경우에는 다음의 저압용 보안장치일 것.
L 인입구
1
E
1
RP
1
E
2
H H
옥내통신설비
그림 362.5-2 저압용 보안장치
H: 250 mA 이하에서 동작하는 열 코일
RP , L , E 및 E : 각각 “가”에서 정하는 바에 따른다.
1 1 1 2
다. 고압 가공전선로의 지지물에 시설하는 통신선 또는 이것에 직접 접속하는 통신선
의 경우에는 다음의 보안장치일 것.
고압용 제1종 보안장치 고압용 제2종 보안장치
L1 인입구 L 1 인입구
E1 E1
S1 S1 S1 E2 S1
RP 1 RP 1
E2 DR1
H H
A
H H
옥내통신설비
옥내통신설비
그림 362.5-3 고압용 제1종 및 제2종 보안장치
S : 인입용 개폐기
1
A: 교류 300 V 이하에서 동작하는 방전갭
DR : 고압용 배류 중계 코일(선로측 코일과 옥내측 코일사이 및 선로측 코일과 대
1
지사이의 절연내력은 교류 3 kV의 시험전압으로 시험하였을 때 연속하여 1분
간 이에 견디는 것일 것.)
RP , L , E , E 및 H: 각각 “가” 및 “나”에서 정하는 바에 따른다. 이 경우에
1 1 1 2
고압용 제2종 보안장치에 RP1이 최소 감도전류 0.5 A 이하인 것일 때는 H를
생략할 수 있다.
S : L 보다 인입구 측에 시설할 수가 있다.
1 1
라. 특고압 가공전선로의 지지물에 시설하는 통신선 또는 이것에 직접 접속하는 통신
선인 경우에는 다음의 보안장치일 것.
특고압용 제1종 보안장치 특고압용 제2종 보안장치
L 1 인입구 L 1 인입구
E 1 E 1
S 2 S 2 S 2 S 2
E 2 E 2
RP 1 RP 1
E
3
DR 2 DR 2
A A
H H H H
옥내통 옥내통
신설비 신설비
그림 362.5-4 특고압용 제1종 및 제2종 보안장치
S : 인입용 고압개폐기
2
DR : 특고압용 배류 중계 코일(선로측 코일과 옥내측 코일 사이 및 선로측 코일과
2
대지사이의 절연내력은 교류 6 kV의 시험전압으로 시험하였을 때 연속하여 1
분간 이에 견디는 것일 것.)
E : 접지
3
RP , L , E , E , H, 및 A: 각각 “가”, “나” 및 “다”에 정하는 바에 따른다.
1 1 1 2
362.6 25 kV 이하인 특고압 가공전선로 첨가 통신선의 시설에 관한 특례
333.32의 1 및 4에 규정하는 특고압 가공전선로의 지지물에 시설하는 통신선 또는 이
에 직접 접속하는 통신선을 다음에 따라 시설하는 경우에는 362.2의 4의“가”(5)ㆍ
362.2의 2의“가”본문, “다”본문 및“라”본문ㆍ362.2의 5ㆍ362.5 및 362.7의 규정에
의하지 아니할 수 있다.
1. 통신선은 광섬유 케이블일 것. 다만, 통신선은 광섬유 케이블 이외의 경우에 이를
362.5의 3에서 정하는 표준에 적합한 특고압용 제2종 보안장치 또는 이에 준하는
보안장치를 시설할 때에는 그러하지 아니하다.
2. 통신선은 362.2의 4의“다”, 362.2의 2의“가”단서, “다”(1) 및 “라”단서의 규
정에 준하여 시설할 것
362.7 특고압 가공전선로 전선 첨가 설치 통신선에 직접 접속하는 옥내 통신선의 시설
특고압 가공전선로의 지지물에 시설하는 통신선(광섬유 케이블을 제외한다) 또는 이에
직접 접속하는 통신선 중 옥내에 시설하는 부분은 232.2, 232.11, 232.12, 232.13,
232.24, 232.31, 232.41, 232.51, 232.56, 232.61, 242.2부터 242.5까지의 400 V 초과의 저
압옥내 배선시설에 준하여 시설하여야 한다. 다만, 취급자 이외의 사람이 출입할 수
없도록 시설한 곳에서 위험의 우려가 없도록 시설하는 경우에는 그러하지 아니하다.
옥내에 시설하는 통신선(광섬유 케이블을 포함한다)에는 식별인식표를 부착하여 오인
으로 절단 또는 충격을 받지 않도록 하여야 한다.
362.8 통신기기류 시설
1. 배전주에 시설되는 광전송장치, 동축장치(수동소자 포함) 등의 기기는 전주로부터
0.5 m 이상(1.5 m 이내) 이격하여 승주작업에 장애가 되지 않도록 조가선에 견고하
게 고정하여야 한다.
2. 조가선에 시설되는 모든 기기는 케이블의 추가시설, 철거 및 이설 등에 장애가 되
지 않도록 금속 부속품을 사용하여 견고하게 시설하여야 한다.
3. 전주 1본에 시설할 수 있는 기기 수량은 조가선 1조당 좌우 각각 1대(수동소자 제
외)를 한도로 하되 불가피한 경우는 예외로 시설할 수 있다.
4. 전주에 시설하는 집중장치(DCU) 및 전력량계에 시설하는 모뎀이 전력선통신(PLC)
방식을 사용할 경우 ISO/IEC 12139-1을 사용한 방식이어야 한다.
362.9 전원공급기의 시설
1. 전원공급기는 다음에 따라 시설하여야 한다.
가. 지상에서 4 m 이상 유지할 것.
나. 누전차단기를 내장할 것.
다. 시설방향은 인도측으로 시설하며 외함은 접지를 시행할 것.
2. 기기주, 변압기 전주 및 분기주 등 설비 복잡개소에는 전원공급기를 시설할 수 없
다. 다만, 현장 여건상 부득이한 경우에는 예외적으로 전원공급기를 시설할 수 있
다.
3. 전원공급기 시설시 통신사업자는 기기 전면에 명판을 부착하여야 한다.
362.10 전력보안통신설비의 보안장치
1. 통신선(광섬유 케이블을 제외한다)에 직접 접속하는 옥내통신 설비를 시설하는 곳에
는 통신선의 구별에 따라 362.5의 3에서 정하는 표준에 적합한 보안장치 또는 이에
준하는 보안장치를 시설하여야 한다. 다만, 통신선이 통신용 케이블인 경우에 뇌
(雷) 또는 전선과의 혼촉에 의하여 사람에게 위험을 줄 우려가 없도록 시설하는 경
우에는 그러하지 아니하다.
2. 특고압 가공전선로(333.32의 1 및 4에 규정하는 것을 제외한다)의 지지물에 시설하
는 통신선 또는 이에 직접 접속하는 통신선에 접속하는 휴대전화기를 접속하는 곳
및 옥외전화기를 시설하는 곳에는 362.5의 3에서 정하는 표준에 적합한 특고압용
제1종 보안장치, 특고압용 제2종 보안장치 또는 이에 준하는 보안장치를 시설하여
야 한다.
362.11 전력선 반송 통신용 결합장치의 보안장치
전력선 반송통신용 결합 커패시터(고장위치 표시장치 또는 기타 이와 유사한 보호장치
에 병용하는 것을 제외한다)에 접속하는 회로에는 그림 362.10-1의 보안장치 또는 이
에 준하는 보안장치를 시설하여야 한다.
전력선
FD: 동축케이블
CC F: 정격전류 10 A 이하의 포장 퓨즈
DR: 전류 용량 2 A 이상의 배류 선륜
L S DR
3
L: 교류 300 V 이하에서 동작하는 피뢰기
1
E CF L: 동작 전압이 교류 1.3 kV를 초과하고 1.6
2
kV 이하로 조정된 방전갭
L
2
FD 옥외 L 3 : 동작 전압이 교류 2 kV를 초과하고 3 kV
이하로 조정된 구상 방전갭
S 옥내
S: 접지용 개폐기
L
2
E F F CF: 결합 필타
L
1
CC: 결합 커패시터(결합 안테나를 포함한다.)
FD
E: 접지
단국장치
그림 362.10-1 전력선 반송 통신용 결합장치의 보안장치
362.12 가공통신 인입선 시설
1. 가공통신선(제2에 규정하는 것을 제외한다)의 지지물에서의 지지점 및 분기점 이외
의 가공통신 인입선 부분의 높이는 교통에 지장을 줄 우려가 없을 때에 한하여
362.2의 1 및 2의 규정에 의하지 아니할 수 있다. 이 경우에 차량이 통행하는 노면
상의 높이는 4.5 m 이상, 조영물의 붙임점에서의 지표상의 높이는 2.5 m 이상으로
하여야 한다.
2. 특고압 가공전선로의 지지물에 시설하는 통신선 또는 이에 직접 접속하는 가공 통
신선(362.6 에 규정하는 것을 제외한다)의 지지물에서의 지지점 및 분기점 이외의
가공 통신 인입선 부분의 높이 및 다른 가공약전류 전선 등 사이의 간격은 교통에
지장이 없고 또한 위험의 우려가 없을 때에 한하여 362.2의 2 및 5의“나”의 규정
에 의하지 아니할 수 있다. 이 경우에 노면상의 높이는 5 m 이상, 조영물의 붙임점
에서의 지표상의 높이는 3.5 m 이상, 다른 가공약전류 전선 등 사이의 간격은 0.6m
이상으로 하여야 한다.