(410 전기철도의 전기방식)
411 전기방식의 일반사항
411.1 전력수급조건
1. 수전선로의 전력수급조건은 부하의 크기 및 특성, 지리적 조건, 환경적 조건, 전력 흐
름, 전압강하, 수전 안정도, 회로의 공진 및 운용의 합리성, 장래의 수송수요, 전기사
업자 협의 등을 고려하여 표 411.1-1의 공칭전압(수전전압)으로 선정하여야 한다.
표 411.1-1 공칭전압(수전전압)
공칭전압(수전전압) (㎸) 교류 3상 22.9, 154, 345
2. 수전선로의 계통구성에는 3상 단락전류, 3상 단락용량, 전압강하, 전압불평형 및 전
압왜형율, 플리커 등을 고려하여 시설하여야 한다.
3. 수전선로는 지형적 여건 등 시설조건에 따라 가공 또는 지중 방식으로 시설하며,
비상시를 대비하여 예비선로를 확보하여야 한다.
411.2 전차선로의 전압
전차선로의 전압은 전원측 도체와 전류귀환도체 사이에서 측정된 집전장치의 전위로서
전원공급시스템이 정상 동작상태에서의 값이며, 직류방식과 교류방식으로 구분된다.
1. 직류방식: 사용전압과 각 전압별 최고, 최저전압은 표 411.2-1에 따라 선정하여야
한다. 다만, 최고 비영구 전압은 지속시간이 5분 이하로 예상되는 전압의 최고값으
로 하되, 기존 운행중인 전기철도차량과의 인터페이스를 고려한다.
표 411.2-1 직류방식의 급전전압
최고
최저 영구 최고 영구 장기
공칭 전압 비영구
구분 전압 전압 과전압
[V] 전압
[V] [V] [V]
[V]
직류 500 750 900 950(1) 1,269
(평균값) 900 1,500 1,800 1,950 2,538
(1) 회생제동의 경우 1,000 V의 최고 비영구 전압은 허용 가능하다.
2. 교류방식: 사용전압과 각 전압별 최고, 최저전압은 표 411.2-2에 따라 선정하여야
한다. 다만, 최저 비영구 전압은 지속시간이 2분 이하로 예상되는 전압의 최저값으
로 하되, 기존 운행중인 전기철도차량과의 인터페이스를 고려한다.
표 411.2-2 교류방식의 급전전압
최저 최저 최고 최고
장기
주파수 비영구 영구 공칭전압 영구 비영구
과전압
(실효값) 전압 전압 [V](2) 전압 전압
[V]
[V] [V] [V] [V]
17,500 19,000 25,000 27,500 29,000 38,746
60 ㎐
35,000 38,000 50,000 55,000 58,000 77,492
(2) 급전선과 전차선 간의 공칭전압은 단상교류 50 ㎸(급전선과 레일 및 전차선과 레일사이의의 전압은
25 ㎸)로 한다.