(420 전기철도의 변전방식)
421 변전방식의 일반사항
421.1 변전소 등의 구성
1. 전기철도설비는 고장 시 고장의 범위를 한정하고 고장전류를 차단할 수 있어야 하
며, 단전이 필요할 경우 단전 범위를 한정할 수 있도록 계통별 및 구간별로 분리할
수 있어야 한다.
2. 차량 운행에 직접적인 영향을 미치는 설비 고장이 발생한 경우 고장 부분이 정상
부분으로 파급되지 않게 전기적으로 자동 분리할 수 있어야 하며, 예비설비를 사용
하여 정상 운용할 수 있어야 한다.
421.2 변전소 등의 계획
1. 전기철도 노선, 전기철도차량의 특성, 차량운행계획 및 철도망건설계획 등 부하특성
과 연장급전 등을 고려하여 변전소 등의 용량을 결정하고, 급전계통을 구성하여야
한다.
2. 변전소의 위치는 가급적 수전선로의 길이가 최소화 되도록 하며, 전력수급이 용이
하고, 변전소 앞 절연구간에서 전기철도차량의 무동력[타행]운행이 가능한 곳을 선
정하여야 한다. 또한 기기와 시설자재의 운반이 용이하고, 공해, 염분 피해, 각종
재해의 영향이 적거나 없는 곳을 선정하여야 한다.
3. 변전설비는 설비운영과 안전성 확보를 위하여 원격 감시 및 제어방법과 유지보수
등을 고려하여야 한다.
421.3 변전소의 용량
1. 변전소의 용량은 급전구간별 정상적인 열차부하조건에서 1시간 최대출력 또는 순시
최대출력을 기준으로 결정하고, 연장급전 등 부하의 증가를 고려하여야 한다.
2. 변전소의 용량 산정 시 현재의 부하와 장래의 수송수요 및 고장 등을 고려하여 변
압기 뱅크를 구성하여야 한다.
421.4 변전소의 설비
1. 변전소 등의 계통을 구성하는 각종 기기는 운용 및 유지보수성, 시공성, 내구성, 효
율성, 친환경성, 안전성 및 경제성 등을 종합적으로 고려하여 선정하여야 한다.
2. 급전용변압기는 직류 전기철도의 경우 3상 정류기용 변압기, 교류 전기철도의 경우
3상 스코트결선 변압기의 적용을 원칙으로 하고, 급전계통에 적합하게 선정하여야
한다.
3. 차단기는 계통의 장래계획을 고려하여 용량을 결정하고, 회로의 특성에 따라 기종
과 동작책무 및 차단시간을 선정하여야 한다.
4. 개폐기는 선로 중 중요한 분기점, 고장발견이 필요한 장소, 빈번한 개폐를 필요로
하는 곳에 설치하며, 개폐상태의 표시, 잠금장치 등을 설치하여야 한다.
5. 제어용 교류전원은 상용과 예비의 2계통으로 구성하여야 한다.
6. 제어반의 경우 디지털계전기방식을 원칙으로 하여야 한다.