435 전기철도의 원격감시제어설비
435.1 원격감시제어시스템(SCADA)
1. 원격감시제어시스템은 열차의 안전운행과 현장 전철전력설비의 유지보수를 위하여
제어, 감시대상, 수준, 범위 및 확인, 운용방법 등을 고려하여 구성하여야 한다.
2. 중앙감시제어반의 구성, 방식, 운용방식 등을 계획하여야 한다.
3. 전철변전소, 배전소 등의 운용을 위한 소규모 제어설비에 대한 위치, 방식 등을 고
려하여 구성하여야 한다.
435.2 중앙감시제어장치 및 소규모감시제어장치
1. 전철변전소 등의 제어 및 감시는 전기관제실에서 이루어지도록 한다.
2. 원격감시제어시스템(SCADA)는 열차집중제어장치(CTC), 통신집중제어장치와 호환되
도록 하여야 한다.
3. 전기관제실과 전철변전소, 급전구분소 또는 그 밖의 관제 업무에 필요한 장소에는
상호 연락할 수 있는 통신 설비를 시설하여야 한다.
4. 소규모감시제어장치는 유사시 현지에서 중앙감시제어장치를 대체할 수 있도록 하
고, 전원설비 운용에 용이하도록 구성한다.