(450 전기철도의 설비를 위한 보호)
451 설비보호의 일반사항
451.1 보호협조
1. 사고 또는 고장의 파급을 방지하기 위하여 계통 내에서 발생한 사고전류를 검출하
고 차단장치에 의해서 신속하고 순차적으로 차단할 수 있는 보호시스템을 구성하며
설비계통 전반의 보호협조가 되도록 하여야 한다.
2. 보호계전방식은 신뢰성, 선택성, 협조성, 동작속도, 고장전류검출 감도, 취급 및 보
수 점검의 편의성을 고려하여 구성하여야 한다.
3. 급전선로는 안정도 향상, 자동복구, 정전시간 감소를 위하여 보호계전방식에 자동
재연결 기능을 구비하여야 한다.
4. 전차선로용 애자를 불꽃 방전사고로부터 보호하고 접지전위 상승을 억제하기 위하
여 보호설비를 구비하여야 한다.
5. 가공 선로측에서 발생한 지락 및 사고전류의 파급을 방지하기 위하여 피뢰기를 설
치하여야 한다.
451.2 절연협조
변전소 등의 입, 출력 측에서 유입되는 뇌해, 이상전압과 변전소 등의 계통 내에서 발
생하는 개폐서지의 크기 및 지속성, 이상전압 등을 고려하고 각각의 변전설비에 대한
절연협조는 표 451.2-1 또는 표 451.2-2를 적용한다.
표 451.2-1 직류 1.5 ㎸ 방식의 절연협조 대조표
항목 변전소용 전차선로용
공칭 (㎸) 1.5 1.5
회로 전압
최고 (㎸) 1.8 1.8
뇌 임펄스 내전압 (㎸) 12 50
정격 전압 (㎸) 2.1 2.1
동작 개시 전압 (㎸) 2.6 이상 ※ 9 이상
피뢰기의 (2 ㎄) 4.5 이하 -
제한 전압
성능(ZnO) (3 ㎄) - 25 이하
(㎸)
(5 ㎄) 5 이하 28 이하
임펄스 내전압 (㎸) 45 50
현수 애자 (㎸) 교류 주수 내전압 45
전차선
180㎜ 2개 연결 뇌 임펄스 내전압 160
애자의
교류 주수 내전압 65
성능 긴 애자 (㎸)
뇌 임펄스내전압 180
주) 전차선로용 피뢰기는 ZnO형, 갭(Gap) 부착이며, ※는 방전 개시전압을 나타낸다.
표 451.2-2 교류 25 ㎸ 방식의 절연협조 대조표
항목 변전소용 전차선로용
공칭 (㎸) 25 25
회로 전압
최고 (㎸) 29 29
뇌 임펄스 내전압 (㎸) 200 200
정격 전압 (㎸) 42 42
동작 개시 전압 (㎸) 60 60
피뢰기의 제한 전압 (5 ㎄) 128 128
성능(ZnO) (㎸) (10 ㎄) 140 140
내전압 교류 70 70
(㎸) 임펄스 200 200
현수 애자 교류 주수 내전압 160
전차선
250 ㎜ 4개 연결 (㎸) 뇌 임펄스 내전압 445
애자의
교류 주수 내전압 135
성능
긴 애자 (㎸)
뇌 임펄스 내전압 320
451.3 피뢰기 설치장소
1. 다음의 장소에 피뢰기를 설치하여야 한다.
가. 변전소 인입측 및 급전선 인출측
나. 가공전선과 직접 접속하는 지중케이블에서 낙뢰에 의해 절연파괴의 우려가 있는
케이블 단말
2. 피뢰기는 가능한 한 보호하는 기기와 가깝게 시설하되 누설전류 측정이 용이하도록
지지대와 절연하여 설치한다.
451.4 피뢰기의 선정
피뢰기는 다음의 조건을 고려하여 선정한다.
1. 피뢰기는 밀봉형을 사용하고 유효 보호거리를 증가시키기 위하여 방전개시전압 및
제한전압이 낮은 것을 사용한다.
2. 유도뢰서지에 대하여 2선 또는 3선의 피뢰기 동시동작이 우려되는 변전소 근처의
단락 전류가 큰 장소에는 속류차단능력이 크고 또한 차단성능이 회로조건의 영향을
받을 우려가 적은 것을 사용한다.