503 분산형전원 계통 연계설비의 시설

503.1 계통 연계의 범위

분산형전원설비 등을 전력계통에 연계하는 경우에 적용하며, 여기서 전력계통이라 함

은 전기판매사업자의 계통, 구내계통 및 독립전원계통 모두를 말한다.

503.2 시설기준

503.2.1 전기 공급방식 등

분산형전원설비의 전기 공급방식,  측정 장치 등은 다음에 따른다.

가. 분산형전원설비의 전기 공급방식은 전력계통과 연계되는 전기 공급방식과 동일할 것

나. 분산형전원설비 사업자의 한 사업장의 설비 용량 합계가 250 kVA 이상일 경우에

는 송‧배전계통과 연계지점의 연결 상태를 감시 또는 유효전력, 무효전력 및 전압

을 측정할 수 있는 장치를 시설할 것

다. 분산형전원은 연계하는 계통과 표 503.2.1-1에 따른 동기화 조건을 만족하여야 한


다.

표 503.2.1-1 분산형전원의 동기화 조건

발전용량 합계
(kVA)

0~500

500 초과 ~ 1,500

1,500 초과 ~ 20,000 미만

주파수 차
(Hz)

전압 차
(%)

위상각 차
(°)

0.3

0.2

0.1

10

5

3

20

15

10

503.2.2 저압계통 연계 시 직류유출방지 변압기의 시설

분산형전원설비를 인버터를 이용하여 전기판매사업자의 저압 전력계통에 연계하는 경

우 인버터로부터 직류가 계통으로 유출되는 것을 방지하기 위하여 접속점(접속설비와 

분산형전원설비 설치자 측 전기설비의 접속점을 말한다)과 인버터 사이에 상용주파수 

변압기(단권변압기를 제외한다)를 시설하여야 한다. 다만, 다음을 모두 충족하는  경우

에는 예외로 한다.

가. 인버터의 직류 측 회로가 비접지인 경우 또는 고주파 변압기를 사용하는 경우

나. 인버터의 교류출력 측에 직류 검출기를 구비하고, 최대 정격 출력전류의 0.5%를 

초과하는 직류 검출 시, 교류출력을 정지하는 기능을 갖춘 경우

503.2.3 단락전류 제한장치의 시설

분산형전원을 계통 연계하는 경우 전력계통의 단락용량이 다른 자의 차단기의 차단용

량 또는 전선의 순시허용전류 등을 상회할 우려가 있을 때에는 그 분산형전원 설치자

가 전류제한리액터 등 단락전류를 제한하는 장치를 시설하여야 하며, 이러한 장치로도 

대응할 수 없는 경우에는 그 밖에 단락전류를 제한하는 대책을 강구하여야 한다.

503.2.4 계통 연계용 보호장치의 시설 

1.  계통  연계하는  분산형전원설비를  설치하는  경우  다음에  해당하는  이상  또는  고장 

발생 시 자동적으로 분산형전원설비를 전력계통으로부터 분리하기 위한 장치 시설 

및 해당 계통과의 보호협조를 실시하여야 한다.

가. 분산형전원설비의 이상 또는 고장

나. 연계한 전력계통의 이상 또는 고장

다. 단독운전 상태

2. 제1의 “나”에 따라 연계한 전력계통의 이상 또는 고장 발생 시 분산형전원의 분

리시점은 해당 계통의 재연결 시점 이전이어야 하며, 이상 발생 후 해당 계통의 전

압  및 주파수가  정상 범위  내에 들어올  때까지 계통과의  분리상태를 유지하는  등 


연계한 계통의 재연결방식과 협조를 이루어야 한다.

3. 단순 병렬운전 분산형전원설비의 경우에는 역전력 계전기를 설치한다. 단, 「신에너

지 및 재생에너지 개발·이용·보급촉진법」 제2조 제1호 및 제2호의 규정에 의한 

신·재생에너지를  이용하여  동일  전기사용장소에서  전기를  생산하는  합계  용량이 

50 kW 이하의 소규모 분산형전원(단, 해당 구내계통 내의 전기사용 부하의 수전계

약전력이  분산형전원  용량을  초과하는  경우에  한한다)으로서  제1의“다”에  의한 

단독운전 방지기능을 가진 것을 단순 병렬로 연계하는 경우에는 역전력계전기 설치

를 생략할 수 있다. 

503.2.5 특고압 송전계통 연계 시 분산형전원 운전제어장치의 시설

분산형전원설비를  송전사업자의  특고압  전력계통에  연계하는  경우  계통안정화  또는 

조류억제 등의 이유로 운전제어가 필요할 때에는 그 분산형전원설비에 필요한 운전제

어장치를 시설하여야 한다.

503.2.6 연계용 변압기 중성점의 접지

분산형전원설비를  특고압  전력계통에  연계하는  경우  연계용  변압기  중성점의  접지는 

전력계통에 연결되어 있는 다른 전기설비의 정격을 초과하는 과전압을 유발하거나 전

력계통의 지락고장 보호협조를 방해하지 않도록 시설하여야 한다.


(510 전기저장장치)