511 공통사항

511.1 일반사항

이차전지를  이용한  전기저장장치는  이차전지,  전력변환장치,  제어,  통신  및  보호설비 

등으로 구성되며, 다음에 따라 시설하여야 한다.

511.1.1 시설장소의 요구사항

1. 전기저장장치의 이차전지, 제어반, 배전반의 시설은 기기 등을 조작 또는 보수ㆍ점

검할 수 있는 공간을 확보하고 조명설비를 설치하여야 한다.

2. 전기저장장치를 시설하는 장소는 폭발성 가스의 축적을 방지하기 위한 환기시설을 

갖추고  제조사가  권장하는  온도･습도･수분･먼지  등의  운영환경을  상시  유지하여야 

한다.

3. 이차전지, 전력변환장치, 제어, 통신 및 보호설비 등은 침수 및 누수의 우려가 없도

록 시설하여야 한다.

4.  전기저장장치  시설장소에는  기술기준  제21조제1항과  같이  외벽  등  확인하기  쉬운 

위치에  “전기저장장치  시설장소”  표지를  하고,  일반인의  출입을  통제하기  위한 

잠금장치 등을 설치하여야 한다.

511.1.2 설비의 안전 요구사항

1. 충전부 등 노출부분은 설비의 안전확보 및 인체 감전보호를 위해 절연하거나 접촉

방지를 위한 방호 시설물을 설치하여야 한다.

2. 전기저장장치의 고장이나 외부 환경요인으로 인하여 비상상황 발생 또는 출력에 문

제가 있을 경우 안전하게 작동하기 위한 비상정지 스위치 등을 시설하여야 한다.

3. 전기저장장치의 모든 부품은 내열성을 확보하여야 한다.

4. 동일 구획 내에 직병렬로 연결된 전기저장장치는 식별이 용이하도록 그룹별로 명판

을 부착하고, 이차전지, 전력변환장치 및 감시·보호장치 간의 잘못 연결 되지 않도

록 시설하여야 한다.

5. 부식환경에 노출되는 경우, 전기저장장치에 사용되는 금속제 및 부속품은 부식되지 

아니하도록 녹방지 처리를 하여야 하며, 절단가공 및 용접부위는  방식처리를 하여

야 한다.

511.1.3 옥내전로의 대지전압 제한

주택에  시설하는  전기저장장치는  이차전지에서  전력변환장치에  이르는  옥내  직류  전

로를  다음에  따라  시설하는  경우  옥내전로의  대지전압은  직류  600  V까지  적용할  수 

있다.

가. 전로에 지락이 생겼을 때 자동적으로 전로를 차단하는 장치를 시설할 것

나.  사람이  접촉할  우려가  없는  은폐된  장소에  시설하여야  하며,  232.11,  232.12, 


232.51의  규정에  준하여  시설할  것.  다만,  사람이  접촉할  우려가  있는  장소에 

232.51에 의하여 시설하는 경우에는 전선에 방호장치를 시설할 것

511.2 전기저장장치의 시설

511.2.1 전기배선

전기배선은 다음에 의하여 시설하여야 한다.

가. 전선은 공칭단면적 2.5 ㎟ 이상의 연동선 또는 이와 동등 이상의 세기 및 굵기의 

것일 것.

나. 옥내에 시설할 경우 배선설비 공사는 232.11, 232.12, 232.13, 232.51 또는 232.3.7

의 규정에 준하여 시설할 것.

다.  옥측  또는  옥외에  시설할  경우  배선설비  공사는  232.11,  232.12,  232.13  또는 

232.51(232.51.3은 제외한다)의 규정에 준하여 시설할 것.

라. 전력변환장치에 시설하는 배선의 과부하 및 단락고장에 대한 보호는 212에 따를 

것.

마.  전기배선은  절연  파괴를  일으키는  모서리,  나사선,  돌출부분,  가동부품  등  모든 

부품들과 이격하여 설치할 것.

511.2.2 단자와 접속

1. 단자의 접속은 기계적, 전기적 안전성을 확보하도록 하여야 한다. 

2. 단자를  체결 또는 잠글 때 너트나 나사는 풀림방지 기능이 있는 것을 사용하여야 

한다.

3. 외부터미널과 접속하기 위해 필요한 접점의 압력이 사용기간 동안 유지되어야 한다.

4. 단자는 도체에 손상을 주지 않고 금속표면과 안전하게 체결되어야 한다. 

511.2.3 지지물의 시설

이차전지의 지지물은 부식성 가스 또는 용액에 의하여 부식되지 아니하도록 하고 적

재하중 또는 지진 기타 진동과 충격에 대하여 안전한 구조이어야 한다.

511.2.4 이차전지의 시설

1. 다음과 같이 이차전지에 대한 정보를 기록하고 관리하여야 한다.

가. 교체이력 (사유, 교체일 등)

나. 제조이력 (생산지, 생산시기, 용량, 제조번호 등) 

2. 이차전지의 출력 배선은 극성별로 확인할 수 있도록 표시하여야 한다. 

511.2.5 재사용 이차전지의 시설

재사용  이차전지는  513.1.2의  3에  따른  운송에  관한  기준을  준용하고  「전기용품  및 

생활용품 안전관리법」에 적용을 받는 것 이외의 재사용 이차전지는 다음 사항을 준

수하여야 한다.

가. ‘재사용 이차전지’표기


나. 이차전지 용량 (초기용량, 잔존용량) 표기

다. 제조사가 정하는 적합성 요구사항

511.2.6 전력변환장치의 시설

1. 전력변환장치는 전기 공급에 지장을 주지 않도록 시설해야 하고, 「전기용품 및 생활

용품  안전관리법」에  적용을  받는  것  이외에는  한국산업표준(이하  “KS”라  한다)에 

적합하거나 동등 이상의 성능의 것을 사용하여야 한다.

2. 이차전지의 절연파괴가 일어나지 않도록 CMV(Common Mode Voltage) 등을 고려한 절

연 대책을 강구하여 시설하여야 한다.

511.2.7 제어 및 보호장치의 시설

1. 전기저장장치를 계통에 연계하는 경우 503.2.4의 1 및 2에 따라 시설하여야 한다.

2. 전기저장장치가 비상용 예비전원 용도를 겸하는 경우에는 다음에 따라 시설하여야 

한다.

가. 상용전원이 정전되었을 때 비상용 부하에 전기를 안정적으로 공급할 수 있는 시

설을 갖출 것

나. 관련 법령에서 정하는 전원유지시간 동안 비상용 부하에 전기를 공급할 수 있는 

충전용량을 상시 보존하도록 시설할 것

3. 전기저장장치의 접속점에는 쉽게 개폐할 수 있는 곳에 개방상태를 육안으로 확인할 

수 있는 전용의 개폐기를 시설하여야 한다.

4.  전기저장장치는  정격  운전  범위를  초과하는  다음의  경우가  발생했을  때  자동으로 

전로를 차단하는 보호장치를 시설하여야 한다.

가. 과전압, 저전압, 과전류가 발생한 경우

나. 제어장치에 이상이 발생한 경우

다. 이차전지 모듈의 내부 온도가 상승할 경우

5. 212.3.4에 의하여 직류 전로에 과전류차단기를 설치하는 경우 직류 단락전류를 차단

하는 능력을 가지는 것이어야 하고 “직류용” 표시를 하여야 한다.

6. 기술기준 제14조에 의하여 전기저장장치의 직류 전로에는 지락이 생겼을 때에 자동

적으로 전로를 차단하는 장치를 시설하여야 한다. IT 계통의 경우, 절연저항을 감시

할 수 있는 장치를 설치하여 제조사가 정하는 절연저항 기준치 이하일 경우 관리자

에게 경보하고 자동으로 전로를 차단하는 장치를 시설하여야 한다.

7. 발전소·변전소 또는 이에 준하는 장소에 전기저장장치를 시설하는 경우 전로가 차

단되었을 때에 경보하는 장치를 시설하여야 한다.

8. 전력변환장치의 동작상태, 전지관리시스템과의 통신상태, 전력, 전류, 전압 등을 표

시할 수 있는 전력관리시스템을 시설하여야 한다.

511.2.8 충전 및 방전 기능

1. 충전기능


가. 전기저장장치는 이차전지의 충전특성에 따라 제조사가 제시한 정격으로 충전할 수 

있어야 한다.

나. 충전할 때에는 전기저장장치의 충전상태 또는 이차전지 상태를 시각화하여 정보

를 제공해야 한다.

2. 방전기능

가.  전기저장장치는  이차전지의  방전특성에  따라  제조사가  제시한  정격으로  방전할 

수 있어야 한다.

나. 방전할 때에는 전기저장장치의 방전상태 또는 이차전지 상태를 시각화하여 정보

를 제공해야 한다.

511.2.9 접지 등의 시설

금속제 외함 및 지지대 등은 140의 규정에 따라 접지공사를 하여야 한다.

511.2.10 계측장치

전기저장장치를 시설하는 곳에는 다음의 사항을 계측하는 장치를 시설하여야 한다.

가. 이차전지 출력 단자의 전압, 전류, 전력 및 충방전 상태

나. 주요변압기의 전압, 전류 및 전력