513 이차전지를 이용한 특수용도의 시설

513.1 이동형 전기저장장치

이차전지를 이용한 이동형 전기저장장치는 다음에 따라 시설하여야 한다.


513.1.1 설치장소의 요구사항

1. 이동형 전기저장장치를 충전, 보관하는 시설은 512에 따른다.

2. 이동형 전기저장장치를 동일한 장소에 사용하는 경우 기간은 30일을 초과할 수 없

다. 다만, 30일을 초과하는 경우 512에 따라 시설하여야 한다.

3. 이동형 전기저장장치는 옥내, 지붕이 있는 주차장, 옥상, 지하 등에 설치할 수 없다.

4. 이동형 전기저장장치는 공공도로, 건물, 가연성 물질, 위험 물질, 물건이 적층된 장

소로부터 최소 3 m 이상 이격하여야 한다.

5. 이동형 전기저장장치는 출입금지 표시 및 잠금장치가 있는 울타리 등을 시설하여야 

하고, 울타리 등으로부터 1.5 m 이상 이격하여야 한다.

6.  전력계통에  연계하는  전기배선은  사람이  접촉할  우려가  없도록  232.11,  232.12, 

232.51에  따라 시설하여야 한다.  다만,  232.51에 따라  시설하는  경우에는 방호장치

를 시설하여야 한다.

513.1.2 설비의 안전 요구사항

1. 이동형 전기저장장치의 이차전지는 512(512.1.4의 3은 제외한다)에 따른다.

2. 이차전지는 기계적 충격·진동 등에 안전성을 확보하도록 KS C IEC 62660-2(전기자

동차용 리튬이차전지 셀-제2부: 신뢰성 및 오용 시험) 또는 동등 이상의 기준에 적

합하여야 한다.

3. 이동 시 충격진동을 계측할 수 있는 장치를 시설하여 진동 속도는 2.8 mm/s 이하여

야 하며 진동 임계치는 3 G 이하가 되도록 유지하여야 한다.


(520 태양광발전설비)