522 태양광설비의 시설

522.1 간선의 시설기준

522.1.1 전기배선

1. 전선은 다음에 의하여 시설하여야 한다.

가. 모듈 및 기타 기구에 전선을 접속하는 경우는 나사로 조이거나 기타 이와 동등 

이상의  효력이  있는  방법으로  기계적·전기적으로  안전하게  접속하고,  접속점에 

장력이 가해지지 않도록 할 것

나. 배선시스템은 바람, 결빙, 물, 온도, 태양방사와 같이 예상되는 외부 영향을 견디

도록 시설할 것

다. 모듈의 출력배선은 극성별로 확인할 수 있도록 표시할 것

라. 직렬 연결된 태양전지모듈의 배선은 과도과전압의 유도에 의한 영향을 줄이기 위

하여 스트링 양극간의 배선간격이 최소가 되도록 배치할 것

마. 기타 사항은 511.2.1에 따를 것

2. 단자와 접속은 511.2.2에 따른다.

522.2 태양광설비의 시설기준

522.2.1 태양전지 모듈의 시설

태양광설비에 시설하는 태양전지 모듈(이하 “모듈”이라 한다)은 다음에 따라 시설하

여야 한다.

가. 모듈은 자체중량, 적설, 풍압, 지진 및 기타의 진동과 충격에 대하여 탈락하지 아

니하도록 지지물에 의하여 견고하게 설치할 것

나. 모듈의 각 직렬군은 동일한 단락전류를 가진 모듈로 구성하여야 하며 1대의 인버

터(멀티스트링 인버터의 경우 1대의 MPPT 제어기)에 연결된 모듈 직렬군이 2병렬 

이상일 경우에는 각 직렬군의 출력전압 및 출력전류가 동일하게 형성되도록 배열

할 것

다. 모듈을 수상형으로 시설하는 경우에는 다음과 같이 시설하여야 한다.

(1) 모듈은 군중하중, 파랑, 조류 등의 영향을 고려하여 안전하게 시설할 것.

(2) 모듈은 파랑, 파고, 조류 등에 의하여 수면에 잠기지 않도록 충분한 높이를 확


보할 것.

라. 건물일체형 태양광발전은 다음과 같이 시설하여야 한다.

(1) 모듈은 기계적·구조적으로 안전성을 확보할 것.

(2) 방수 등의 문제가 없도록 외부 환경 및 기후로부터 보호할 것.

마. 건물부착형 태양광발전은 다음과 같이 시설하여야 한다.

(1) 모듈 배면의 배선이 배수 또는 이물질에 노출될 수 있으므로 경사지붕 및 외

벽 표면에 전선이 닿지 않도록 견고하게 고정할 것.

(2)  건물외벽  등에  태양광설비  부착  시  경사지붕  및  외벽  표면에  균열이  생기지 

않도록 하고 방수, 고정 등에 문제가 없도록 설치할 것.

522.2.2 전력변환장치의 시설

인버터, 절연변압기 및 계통 연계 보호장치 등 전력변환장치의 시설은 다음에 따라 시

설하여야 한다.

가. 인버터는 실내ㆍ실외용을 구분할 것

나. 각 직렬군의 태양전지 개방전압은 인버터 입력전압 범위 이내일 것

다. 옥외에 시설하는 경우 방수등급은 IPX4 이상일 것

522.2.3 모듈을 지지하는 구조물

모듈의 지지물은 다음에 의하여 시설하여야 한다.

가. 자체중량, 적재하중, 적설 또는 풍압, 지진 및 기타의 진동과 충격에 대하여 안전

한 구조일 것

나. 부식환경에 의하여 부식되지 아니하도록 다음의 재질로 제작할 것

(1) 용융아연 또는 용융아연-알루미늄-마그네슘합금 도금된 형강

(2) 스테인리스 스틸(STS)

(3) 알루미늄합금

(4) 상기와 동등이상의 성능(인장강도, 항복강도, 압축강도, 내구성 등)을 가지는 재

질로서 KS제품 또는 동등이상의 성능의 제품일 것

다. 모듈 지지대와 그 연결부재의 경우 용융아연도금처리 또는 녹방지 처리를 하여야 

하며, 절단가공 및 용접부위는 방식처리를 할 것

라. 설치 시에는 건축물의 방수 등에 문제가 없도록 설치하여야 하며 볼트조립은 헐

거움이 없이 단단히 조립하여야 하며, 모듈-지지대의 고정 볼트에는 스프링 와셔 

또는 풀림방지너트 등으로 체결할 것

마. 수상에 시설되는 부력체는 다음과 같이 시설하여야 한다.

(1) 수상형 부력체는 부력의 불균형이 발생하지 않도록 균일하고 적정하게 배치할 

것

(2) 온도차, 수면의 결빙, 유속 및 부유물 등의 외부환경 변화에 대해 충분한 강도

를 유지할 수 있는 재질과 내구성을 갖출 것


522.3 제어 및 보호장치 등

522.3.1 어레이 출력 개폐기

1. 어레이 출력 개폐기는 다음과 같이 시설하여야 한다.

가. 태양전지 모듈에 접속하는 부하측의 태양전지 어레이에서 전력변환장치에 이르는 

전로(복수의 태양전지 모듈을 시설한 경우에는 그 집합체에 접속하는 부하측의 전

로)에는 그 접속점에 근접하여 개폐기 기타 이와 유사한 기구(부하전류를 개폐할 

수 있는 것에 한한다)를 시설할 것

나. 어레이 출력개폐기는 점검이나 조작이 가능한 곳에 시설할 것

522.3.2 과전류, 지락 및 아크보호장치

1. 모듈을 병렬로 접속하는 전로에는 그 전로에 단락전류가 발생할 경우에 전로를 보

호하는 과전류차단기 또는 기타 기구를 시설하여야 한다. 단, 그 전로가 단락전류에 

견딜 수 있는 경우에는 그러하지 아니하다.

2. 태양전지 발전설비의 직류 전로에 지락이 발생했을 때 자동적으로 전로를 차단하는 

장치를  시설하고  그  방법  및  성능은  KS  C  IEC  60364-7-712(2017)  712.42  또는 

712.53에 따를 수 있다.

3. 옥상ㆍ지붕ㆍ벽면 등에 시설하는 태양광설비의 직류 전로에 아크가 발생했을 때 이

를 검출하여 차단하는 장치를 시설하여야 하며, 그 방법 및 성능은 IEC 63027에 따

른다. 다만, 발전설비 용량이 1,000 kW 이하인 경우에는 예외로 한다.

522.3.3 상주 감시를 하지 아니하는 태양광발전소의 시설

상주감시를 하지 아니하는 태양광발전소의 시설은 351.8에 따른다.

522.3.4 접지설비

1. 태양전지 모듈의 프레임은 지지물과 전기적으로 완전하게 접속하여야 한다.

2. 수상에 시설하는 태양전지 모듈 등의 금속제는 접지를 해야하고, 접지시 접지극을 

수중에 띄우거나, 수중 바닥에 노출된 상태로 시설하여서는 아니 된다.

3. 기타 접지시설은 140의 규정에 따른다.

522.3.5 피뢰설비

태양광설비의 외부피뢰시스템은 150의 규정에 따라 시설한다.

522.3.6 태양광설비의 계측장치

태양광설비에는 전압과 전류 또는 전압과 전력을 계측하는 장치를 시설하여야 한다.


(530 풍력발전설비)