532 육상 풍력발전설비

532.1 하중 및 하중조합

532.1.1 하중

육상 풍력발전설비 설계 시, 다음의 하중을 적용하여야 한다.


1. 고정하중 및 관성하중

가. 고정하중 및 관성하중 산정 시, 중력, 진동, 회전 및 지진 활동에서 발생하는 정

적 및 동적 하중을 고려할 것

나. 지진하중 산정 시, 180(발전설비 내진)의 규정을 적용하며 설비 용량 산정은 개별 

풍력발전설비의 용량을 적용할 것. 다만, KS C IEC 61400-1의 “7.4 설계 상태 및 

하중 케이스”에 따른 하중조합을 사용하는 경우에는 국제표준에 따라 지진하중 

및 재현주기를 산정할 것

2. 공력 하중

가. 로터 날개의 회전속도, 로터 회전면을 통과하는 바람의 영향 등을 고려하여야 한다.

나. 풍하중 산정을 위한 바람조건에 대한 사항은 KS C IEC 61400-1의 “6.3 바람 조

건”을 적용한다.

3. 운전 하중

  풍력발전설비의 운전 및 제어에 따라 발생하는 하중을 고려하여야 한다.

4. 기타 하중

  와류 진동으로 인한 하중, 후류하중, 충격하중, 결빙하중 등 발생 가능한 하중을 고

려하여야 한다.

532.1.2 하중조합

1. 풍력발전설비는 최소한 발전상태, 발전 중 고장발생 상태, 시동상태, 정상정지상태, 

긴급정지상태,  대기상태,  대기  중  고장발생  상태,  수송·조립·유지보수·수리상태

를 고려한 하중조합에 대하여 안전하여야 한다.

2. 각 설계 하중조합에 대하여 극한강도해석 또는 피로하중해석 등의 해석을 수행하여

야 하며, 각각의 해석 시, 부분안전계수를 고려하여야 한다.

3. 그 밖에 하중조합과 관련된 사항은 KS C IEC 61400-1의 “7.4 설계 상태 및 하중 

케이스”를 적용한다.

532.2 로터 날개

1. 로터 날개는 532.1.2의 하중조합에 대하여 안전한 구조가 되도록 설계하여야 한다.

2. 로터 날개 제조자는 KS C IEC 61400-23의 규정에 따른 실규모 구조 시험을 통하여 

설계 수명 동안 작용하는 하중을 견딜 수 있음을 검증하여야 한다.

532.3 기계 시스템

532.3.1 일반 사항

1. 기계 시스템은 532.1.2의 하중조합에 대하여 안전하도록 설계하여야 한다. 

2.  피로해석이  요구되는  기계  시스템은  피로해석을  수행하여  내구한도를  검증하여야 

한다.


3. 기계 시스템에 사용되는 재료는 KS 또는 동등 이상의 규격에 적합하여야 한다.

4. 그 밖에 기계 시스템과 관련된 사항은 KS C IEC 61400-1을 적용한다.

532.3.2 유압 및 공압 시스템

1. 재료

가. 배관에는 이음매 없는 강관 또는 전기저항용접강관이 사용되어야 한다.

나. 신축배관은 KS 또는 동등 이상의 규격에 적합한 것이어야 한다.

다. 부식방지재료를 사용하지 않은 구성품은 부식방지설비를 갖추어야 한다.

2. 유공압 시스템 내부 압력이 설계압력을 초과하지 않도록 안전밸브를 설치하여야 한다.

3. 유공압 시스템의 모든 구성품은 조립, 조정 및 정비를 위해 접근이 용이하여야 한다.

4. 압력이 없거나 유공압 시스템이 고장난 경우에도 풍력발전설비를 안전한 상태로 유

지할 수 있도록 설계하여야 한다.

5. 유압을 사용하는 경우 다음 사항을 추가로 만족하여야 한다.

가. 작동유 누설을 확인할 수 있는 장치를 갖추어야 한다.

나. 작동유 누설에 대비하여 기름받이를 설치하여야 한다.

다. 작동유가 온도를 유지할 수 있는 장치를 갖추어야 한다.

라. 시스템 내ㆍ외부에서 발생할 수 있는 이물질을 막기 위해 필터를 설치하여야 한다.

532.3.3 허브

1.  주물로  제조되는  허브는  응력집중을  최소화할  수  있도록  형상이  변하는  곳에서는 

완만한 곡선 및 필렛(fillet)을 가져야 한다.

2. 소성 변형이 발생하지 않도록 탄성영역에서 설계하여야 한다. 단, 연성 또는 반연성 

재료를  사용하는  경우에는  국부  노치에  제한하여  응력이  집중되는  부분은  예외로 

한다.

532.3.4 기어박스

풍력발전설비에 사용되는 기어박스는 KS C IEC 61400-4에 따라 설계한다.

532.3.5 요(Yaw) 시스템

요 시스템을 구성하는 장치는 다음에 따라야 한다.

1. 전동기

요 시스템에 사용되는 전동기는 532.4의 규정에 따라야 한다.

2. 요 브레이크

가. 먼지, 부식, 기름 등의 이물질에 대한 대비책을 마련해야 한다.

나. 모든 하중 조건에 대해서 나셀을 고정시킬 수 있도록 브레이크 용량을 산정하여

야 한다.

3. 케이블 꼬임 계수기

케이블의 회전수를 계측하고 케이블 꼬임을 풀어주어야 하는 시기를 감지할 수 있는 

장치를 설치하여야 한다.


532.3.6 피치 시스템

1. 날개의 피치각도 조정을 통해 목표 출력을 유지할 수 있는 기능과 성능을 갖추어야 

한다.

2. 풍력발전설비의 유지보수 시, 피치 시스템을 고정할 수 있는 잠금장치를 구비하여

야 한다.

532.3.7 기계식 브레이크에 대한 보호 기능

1. 마찰 패드 등 마모되는 모든 요소들에 대하여 잔여 수명은 제어 시스템에 의해 감

시되어야 하며, 제동 시스템의 마모로 인해 비상정지가 불가능할 경우 풍력 발전설

비를 가동하여서는 안된다.

2. 브레이크가 작동하여 최소 제동수준에서 슬립(slip) 가능성이 있는 경우, 과열 및 브

레이크 성능 열화를 방지하고 화재 위험이 없도록 설계하여야 한다.

3. 브레이크는 전원이 공급되지 않는 경우에도 날개, 로터 또는 나셀을 고정할 수 있

어야 한다.

532.4 전기시스템

532.4.1 간선 및 분기선의 시설기준

1. 간선 및 분기선은 다음에 의해 시설하여야 한다.

가.  풍력발전기에서  출력배선에  쓰이는  전선은  CV선  또는  TFR-CV선을  사용하거나 

동등 이상의 성능을 가진 제품을 사용하여야 하며, 전선이 지면을 통과하는 경우

에는 피복이 손상되지 않도록 별도의 조치를 취할 것

나. 기타 사항은 511.2.1에 따를 것

2. 단자와 접속은 511.2.2에 따른다.

532.4.2 개폐장치의 시설

1. 풍력터빈은 작업자의 안전을 위하여 유지, 보수 및 점검 시 전원 차단을 위해 풍력

터빈 타워의 기저부에 개폐장치를 시설하여야 한다.

2. 고압의 개폐장치는 금속으로 밀폐되어야 하며, 외함의 보호 등급은 최소 IP2X 이상

이어야 한다.

532.4.3 변압기의 시설

풍력터빈 내의 단상 1 kVA, 3상 5 kVA를 초과하는 변압기는 밀폐되도록 시설하거나, 

격벽 또는 분리된 전용구역에 시설하여야 한다.

532.4.4 전동기 구동장치 및 컨버터의 시설

1.  전동기  구동장치  및  컨버터는  화재,  전기충격  등으로부터  보호되도록  시설하여야 

한다.

2. 충전부는 최소 IP2X 이상의 외함 안에 배치되거나 격벽 뒤에 위치하도록 시설하여

야 한다.


532.4.5 허브시스템

1.  허브  내부의  장치는  전기  구성요소가  손상되지  않도록  보호하기  위해  KS  C  IEC 

60529에 따른 등급의 외함으로 시설하여야 한다.

2. 제어시스템과 관련된 배선은 허브 회전, 의도하지 않은 충격 등으로 인한 손상으로

부터 기계적으로 보호되어야 한다.

532.4.6  보호설비

이상전압  등이  발생할  경우  필요에  따라  전기설비에  전원  공급이  차단될  수  있도록 

보호장치를 시설하여야 한다.

532.4.7 접지설비

1. 접지설비는 풍력발전설비 타워기초를 이용한 통합접지공사를 하여야 하며, 설비 사

이의 전위차가 없도록 등전위본딩을 하여야 한다.

2. 기타 접지시설은 140의 규정에 따른다.

532.4.8 피뢰설비

기술기준 제175조의 규정에 준하여 다음에 따라 피뢰설비를 시설하여야 한다.

가. 피뢰설비는 KS C IEC 61400-24(풍력발전기－낙뢰보호)에서 정하고 있는 피뢰구역

(Lightning Protection Zones)에 적합하여야 하며, 다만 별도의 언급이 없다면 피뢰

레벨(Lightning Protection Level: LPL)은 I 등급을 적용하여야 한다.

나. 풍력터빈의 피뢰설비는 다음에 따라 시설하여야 한다.

(1)  수뢰부를  풍력터빈  선단부분  및  가장자리  부분에  배치하되  뇌격전류에  의한 

발열에 의해 녹아서 손상되지 않도록 재질, 크기, 두께 및 형상 등을 고려할 것

(2)  풍력터빈에  설치하는  인하도선은  쉽게  부식되지  않는  금속선으로서  뇌격전류

를  안전하게  흘릴  수  있는  충분한  굵기여야  하며  가능한  직선으로  시설하고, 

인하도선으로 사용하는 자연적 구성부재는 152.2의 4에 따라 시설할 것

(3) 풍력터빈 내부의 계측 센서용 케이블은  금속관 또는 차폐케이블 등을 사용하

여 뇌유도과전압으로부터 보호할 것

(4) 풍력터빈에 설치한 피뢰설비(리셉터, 인하도선 등)의 기능저하로 인해 다른 설

비에 영향을 미치지 않을 것

다.  풍향·풍속계가  보호범위에  들도록  나셀  상부에  피뢰침을  시설하고  인하도선은 

나셀프레임에 접속하여야 한다.

라. 전력기기·제어기기 등의 피뢰설비는 다음에 따라 시설하여야 한다.

(1) 전력기기는 금속시스케이블, 내뢰변압기 및 서지보호장치(SPD)를 적용할 것

(2) 제어기기는 광케이블 및 포토커플러를 적용할 것

마. 기타 피뢰설비시설은 150의 규정에 따른다. 

532.4.9 기타 전기설비

그 밖에 전기시스템과 관련된 사항은 KS C IEC 61400-1의 “10 전기 시스템”을 적용


한다.

532.5 제어시스템

532.5.1 제어 및 보호장치 시설의 일반 요구사항

기술기준 제174조에서 요구하는 제어 및 보호장치는 다음과 같이 시설하여야 한다.

1. 제어장치는 다음과 같은 기능 등을 갖추어야 한다.

가. 풍속에 따른 출력 조절 

나. 출력제한

다. 회전속도제어

라. 계통과의 연계

마. 기동 및 정지

바. 계통 정전 또는 부하의 손실에 의한 정지

사. 요잉에 의한 케이블 꼬임 제한

아. 풍향에 대한 위치 조정

자. 이상진동 시 운전제어

차. 날개 피치각 제어

2. 제어기능의 고장 시에도 풍력터빈을 안전 하게 정지시킬 수 있어야 한다.

3. 보호장치는 다음의 조건에서 풍력발전기를 보호하여야 한다.

가. 과풍속 또는 과속도

나. 발전기의 과출력 또는 고장

다. 이상진동

라. 계통 정전 또는 사고

마. 케이블의 꼬임 한계

532.5.2 풍력터빈 정지장치의 시설

기술기준 제170조에 따른 풍력터빈 정지장치는 표 532.5-1과 같이 자동으로 정지하는 

장치를 시설하는 것을 말한다.


표 532.5-1 풍력터빈 정지장치

이 상 상 태

자동정지장치

비  고

풍력터빈의 회전속도가 
비정상적으로 상승

풍력터빈의 컷 아웃 풍속

풍력터빈의 베어링 온도가 
과도하게 상승

풍력터빈 운전중 나셀진동이 
과도하게 증가

제어용 압유장치의 유압이 
과도하게 저하된 경우

압축공기장치의 공기압이 
과도하게 저하된 경우

전동식 제어장치의 전원전압이 
과도하게 저하된 경우

○

○

○

○

○

○

○

정격 출력이 500 kW 이상인 
원동기(풍력터빈은 시가지 등 
인가가 밀집해 있는 지역에 
시설된 경우 100 kW 이상)

시가지 등 인가가 밀집해 
있는 지역에 시설된 것으로 
정격출력 10 kW 이상의 
풍력 터빈

용량 100 kVA 이상의 
풍력발전소를 대상으로 함

2. 풍력터빈은 수동으로 정지가 가능한 비상정지장치를 갖추어야 하며, 운전자의 접근

성 및 안전성을 고려하여 시설하여야 한다.

3. 모든 운전조건에서 풍력터빈의 로터를 감속하거나 정지시킬 수 있는 제어기능을 갖

는 제동장치를 시설하여야 한다.

4. 비상정지 작동 후 로터가 정지하도록 제동장치를 설계한 경우, 제동장치는 설계 시 

고려한 바람조건에 대해 최소 1시간 동안 로터를 정지 상태로 유지시킬 수 있어야 

한다.

532.5.3 상주감시를 하지 아니하는 풍력발전소의 시설

상주감시를 하지 아니하는 풍력발전소의 시설은 351.8에 따른다.

532.6 지지 구조물

532.6.1 일반사항

1. 지지 구조물은 532.1의 하중 및 하중조합에 대하여 안전성, 안정성 및 사용성을 확

보하여야 한다.

2. 내구성

가. 시간에 따른 하중 및 지지 구조물의 특성 변화가 구조물의 거동에 영향을 미치지 


않아야 한다.

나. 설계 및 환경 조건에 따라 지지 구조물에 대해 부식방지 조치를 하여야 한다.

3. 극한한계상태, 피로한계상태, 사용성한계상태에 대해 다음의 검증이 수행되여야 한다.

가. 극한한계상태 : 과도한 변형 또는 전체 구조물이나 구성요소가 불안정 상태 등으

로 전환됨에 따른 파손

나.  피로한계상태 : 피로 또는 기타 시간 의존적 영향으로 인한 전체 구조물이나 구

성요소의 파손

다. 사용성한계상태 : 정상 사용상태에서 구조물이나 구성요소의 기능을 고려해야 하

는 한계상태

4. 지지 구조물에 사용되는 재료는 KS 또는 동등 이상의 규격에 적합하여야 한다.

5. 부분안전계수는 KS C IEC 61400-1의 “7  구조 설계” 및 KS C IEC 61400-6을 적

용한다.

6. 지지 구조물의 모드별 감쇠는 계측 또는 해석을 통해 확인하여야 한다.

7. 극한한계상태 해석 시, 비선형 2차 효과(second order effects)로 인한 추가 하중을 

고려하여야 한다.

8. 회전 장치 및 기타 요소에 의해 발생하는 진동에 의해 타워에 공진이 발생하지 않

아야  한다.  이때,  타워의  고유진동수는  지반과의  상호작용을  고려하여  산정하여야 

한다.

9. 그 밖에 지지 구조물과 관련된 사항은 KS C IEC 61400-6을 적용한다.

532.6.2 타워

1. 강재 타워

가. 재료

(1) 구조용 강재

(가) 용접성 및 열화에 대한 저항성 향상과 취성파괴에 대한 위험도 감소를 위

하여 구조용 강재로 정상 기후 조건에서는 세미킬드강을, 한랭 기후에서는 

완전킬드강을 사용하여야 한다.

(나) 연성 확보를  위해 인장강도 대  항복강도의  공칭비는  1.10 이상이어야  하

며, 파단 시 연신율은 15 % 이상이어야 한다. 

(다) 부재의 최저 온도, 두께 등을 고려하여 소요 파괴인성을 결정하여야 한다.

(라) 강재의 화학 조성은 KS D 7004(연강용 피복아크 용접봉) 등 사용되는 용

접 관련 기준에 적합하여야 한다.

(2) 볼트 및 기초볼트

타워에 사용되는 볼트 및 기초볼트의 재료는 KS B 1016(기초볼트), ISO 898-1 

또는 동등 이상의 규격에 적합하여야 한다.

나. 극한강도검증


(1) 모든 설계하중조합 중 가장 불리한 합력에 대해 안전성을 확보하여야 한다.

(2) 개구부가 있는 경우, 응력 집중 현상에 대해 안전성을 확보하여야 한다.

다. 안정성

발생 가능한 국부 및 전체 좌굴에 대하여 안정성을 확보하여야 한다.

라. 피로한계상태

(1) 발생 가능한 하중으로 인한 피로응력에 대하여 안전한 구조이어야 한다.

(2)  지선으로  지지되는  타워의  경우  갤로핑(galloping)  등  추가  피로하중에  대한 

요구사항을 고려하여야 한다.

마. 링 플랜지 연결부

(1) 볼트의 설계 프리텐션 하중은 항복강도의 70 % 이하이어야 한다.

(2) 타워 플랜지 관련 치수 오차의 범위는 다음 표의 값을 초과할 수 없다.

표 532.6-1 플랜지 허용오차

특성 

플랜지 당 전체 원주둘레 편평도 오차 (그림 
532.6-1의 k/2) 

한계값 

2.0 mm

플랜지 당 원주둘레 30°간격 세그먼트의 편평도 
오차(그림 532.6-1의 k/2) 

최대 1.0 mm

플랜지 당 접촉면 안쪽 기울기 (그림 532.6-1의 αs)

0.0°~ 0.7°

테이퍼 와셔 사용전 플랜지 외부면 기울기 (그림 
532.6-1의 αs)

2°

<그림 532.6-1> 타워 플랜지 간격 k

(3) 극한 한계상태 해석 시 다음 고장 모드를 고려하여야 한다.

(가) 볼트 파단

(나) 볼트 파단과 (타워 벽 또는 플랜지)항복의 조합


(다) (타워 벽 또는 플랜지)항복

바. 마찰 접합부

(1) 전단 접합부의 볼트에 작용하는 최대 설계하중은 구멍의 지압강도, 볼트 순

단면의 항복강도 및 전단면에서의 전단강도 이하이어야 한다.

(2) 마찰접합부가 인장과 전단을 동시에 받는 경우, 볼트에 작용하는 최대 하중

은 접합부의 미끄럼 강도 이하이어야 한다.

(3) 마찰접합부의 판재는 피로 하중에 대하여 안전성을 확보해야  하며, 특히 구

멍으로 인한 국부 응력 증가와 편심하중에 의한 영향을 고려하여야 한다.

(4) 볼트와 구멍 사이의 접촉 부위에는 부식 방지 조치를 하여야 한다.

2. 콘크리트 타워

가. 내구성

(1)  KDS  14  20  40(콘크리트구조  내구성  설계기준)에  따라  구조물의  내구성능을 

확보하여야 한다.

(2) 콘크리트의 최소 피복두께는 KDS 14 20 50(콘크리트구조 철근상세 설계기준)

의 “4.3 최소 피복 두께”에 따라야 한다.

나. 구조해석

타워 설계를 위한 구조해석 시, 비선형 2차 효과를 고려하여야 한다. 또한, 콘크

리트 균열 및 철근의 항복으로 인한 재료의 비선형 거동은 필요 시 고려하여야 

한다.

다. 콘크리트 이음부

(1) 이음부의 전단강도는 이음부 표면 상태에 따른 마찰계수를 고려하여 산정하

여야 한다.

(2) 풍력발전설비에 작용하는 다양한 주기 하중으로 인한 전단강도 감소를 고려

하여야 한다.

라. 극한한계상태

설계에서 참조하는 설계기준은 극한한계상태 설계에 적합하여야 한다.

마. 피로한계상태

콘크리트, 철근, 프리스트레스강, 이음부 등에 대한 피로안전성 검증을 실시하여

야 한다.

바. 사용성한계상태

(1) 타워의 고유 진동수를 계산할 때 콘크리트 균열로 인한 강성 감소를 고려하

여야 한다.

(2) 콘크리트 압축응력은 압축강도의 60 % 이하로, 철근 또는 프리스트레스 강재

의 인장응력은 항복강도의 90 % 이하로 제한하여야 한다.

(3) 콘크리트의 균열은 구조물의 기능이나 내구성을 손상시키지 않아야 하며, 외


관 상 허용 가능한 범위 내로 제한하여야 한다.

532.6.3 기초

1. 전도, 지압파괴 및 미끄러짐에 대하여 안전하도록 설계하여야 한다.

2. 기초의 밑면은 동결심도 이하가 되도록 하여야 하며 지반은 상부 구조물의 하중을 

지지할 수 있는 지내력을 확보하여야 한다.

3. 기초 설계를 위해 필요한 지반정보 획득 및 설계정수 산정을 위한 지반조사는 KDS 

11 10 10(지반조사)의 규정에 따른다.

4. 기초 설계 중 콘크리트와 관련한 사항은 532.6.2의 2. 콘크리트 타워 규정을 따른다.

5. 타워와 기초판이 연결되는 부분은 기초판의 뚫림 전단파괴에 대해 검토하여야 한다.

6. 반복하중에 대하여 지반의 강성 저하가 없도록 하여야 한다.

7. 기울기 및 침하는 다음에 따라야 한다.

가.  터빈제조사에  의한  기준이  제시되지  않는  경우,  기초의  최대  허용  기울기는 

3mm/m(0.17°) 이내일 것

나. 최대 지반 침하는 25mm 이내일 것

8. 그 밖에 기초 설계와 관련된 사항은 KDS 11 00 00(지반설계기준)을 적용할 수 있다.

532.7 계측장치의 시설

풍력터빈에는 설비의 손상을 방지하기 위하여 운전 상태를 계측하는 다음의 계측장치

를 시설하여야 한다.

가. 회전속도계 

나. 나셀(nacelle) 내의 진동을 감시하기 위한 진동계

다. 풍속계

라. 압력계

마. 온도계

2. 풍력터빈을 지지하는 구조물의 손상을 방지하기 위하여 기초, 지반 등의 변형을 확

인할 수 있는 계측장치를 시설 또는 구비하여야 한다.

532.8 풍력발전설비의 유지보수

1. 회전부 또는 작동부에 접촉해서 부상을 입지 않도록 하는 수단을 강구하여야한다.

2. 유지보수 중, 해당 설계 하중조합 시 고려한 바람 조건 및 설계 상황에 따라 날개 

피칭과  같은  로터  및  요  시스템의  회전,  또는  기타  기계적  운동을  차단하기  위한 

수단과 안전한 차단 해제 수단을 갖추어야한다.

3. 나셀로부터의 대체 탈출 경로를 확보하여야 한다.

4. 육상 풍력발전설비의 로터, 요 시스템 및 피치 시스템에는 각각 1개 이상의 잠금장

치를 시설하여야 한다. 잠금장치는 육상 풍력발전설비의 정지장치가 작동하지 않더


라도 로터, 나셀, 날개의 회전을 막을 수 있어야 한다.

5. 나셀 덮개의 지붕과 같이 낙하의 위험이 있는 나셀 덮개 및 스피너의 내부 또는 외

부 구역에는 다음 요건을 충족하는 안전 부착점을 시설하여야 한다.

가. 개인용 보호구의 지지점 역할을 하는 모든 안전 부착점은 주변과 구분될 수 있는 

색상으로 시설할 것

나. 안전 부착점은 최소 2개 이상의 이중 작동 비계후크를 수용할 수 있는 개구부를 

확보할 것

다. 개인용 보호구를 손상시킬 수 있는 날카로운 모서리가 없도록 안전 지지점을 시

설할 것

라. 안전 부착점은 느슨해지지 않도록 고정시킬 것

6. 지지 구조물의 경우, 다음의 항목에 대하여 정기적인 구조 점검를 실시하여야 한다.

가. 콘크리트 균열 및 표면 결함

나. 접합부 상태

다. 타워 기울기

라. 타워, 기초 또는 지반의 손상 징후

7. 매립형 강구조를 이용하여 타워와 기초가 연결되는 경우, 강구조와 콘크리트 접합

부 상태를 주기적으로 점검하여야 한다.

8. 지지 구조물에 사용된 기초볼트의 장력은 유지관리되어야 한다.