533 해상 풍력발전설비

533.1 고정식 해상 풍력발전설비

533.1.1 하중 및 하중조합

1. 하중

고정식 해상 풍력발전설비 설계 시, 다음의 하중을 적용하여야 한다.

가. 고정하중 및 관성하중

고정하중 및 관성하중은 532.1.1의 1에 따라 산정하여야 한다.

나. 공력 하중

공력 하중은 532.1.1의 2에 따라 산정하여야 한다.

다. 운전 하중

운전 하중은 532.1.1의 3에 따라 산정하여야 한다.

라. 동수역학적 하중

(1) 물의 유동과 해상 풍력발전설비 지지 구조물과의 상호작용을 고려하여 동수

역학적 하중을 산정하여야 한다.

(2)  동수역학적  하중을  산정하기  위한  해상  조건에  관한  사항은  KS  C  IEC 

61400-3-1의 “6.3.3 해상 조건”을 적용한다.


마. 해빙/호빙 하중

온도 변화, 급속 고착빙에 의한 수위변화, 바람 및 해류에 의한 유빙의 운동 등

을 고려하여 해빙/호빙 하중을 산정하여야 한다.

바. 기타 하중

(1) 후류하중, 선박충돌하중, 와류진동으로 인한 하중 등 발생 가능한 하중을 고

려하여야 한다.

(2) 필요시, 해저 지진으로 인한 파랑, 내압, 외압 및 부력에 의해 발생하는 하중

을 추가로 고려하여야 한다.

2. 하중조합

가. 풍력발전설비는 최소한 발전상태, 발전  중 고장발생 상태, 시동상태, 정상정지상

태, 긴급정지상태, 대기상태, 대기 중 고장발생 상태, 수송·조립·유지보수·수리

상태를 고려한 하중조합에 대하여 안전하여야 한다.

나. 각 설계 하중조합에 대하여 극한강도해석 또는 피로하중해석 등, 해석을 수행하여

야 하며, 각각의 해석 시, 부분안전계수를 고려하여야 한다.

다. 그 밖에 하중조합과 관련된 자세한 사항은 KS C IEC 61400-3-1의  “7.4 설계 상

황 및 하중 케이스”를 적용한다.

533.1.2 로터 날개

고정식 해상 풍력발전설비의 로터 날개는 532.2의 규정에 따른다.

533.1.3 기계시스템

고정식 해상 풍력발전설비의 기계시스템은 각각 532.3의 규정에 따른다.

533.1.4 전기시스템

고정식 해상 풍력발전설비의 전기시스템은 532.4을 따른다.

533.1.5 제어시스템

고정식  해상  풍력발전설비의  제어시스템은  532.5를  따르며,  추가  요구사항은  다음과 

같다.

1. 원격제어로 로터를 정지시킬 수 있어야 한다.

2. 요 시스템의 원격제어 및 원격 고정이 가능하여야 한다.

533.1.6 지지 구조물

1. 일반사항

가. 지지 구조물은 533.1.1의 하중 및 하중조합에 대하여 안전성, 안정성 및 사용성을 

확보하도록 설계하여야 한다.

나. 해수나 빗물에  의한 금속의 부식 또는  표사의 이동 등에  의한 하부구조물 표면 

마모 등의 방지를 위한 적절한 조치를 강구하여야 한다.

다. 타워를 동수역학적 하중에 노출되지 않도록 설계할 경우, 물에 닿지 않도록 고려

된 가장 낮은 지점과 최고극천문조위(HAT)을 기준으로 50년 재현기간을 갖는 최


대 파고 사이에  최소 1 m 이상의 이격거리를 두어야 한다.

2. 타워

고정식 해상 풍력발전설비의  타워 구조물의  설계는  ISO 해양 구조물  설계기준 또는  

532.6.1 및 532.6.2을 적용한다.

3. 하부구조물 및 기초

가. 하부구조물 및 기초의 설계는 ISO 해양 구조물 설계 표준 또는 기타 인정되는 해

양 구조물 설계 표준에 따른다.

나. 기초는 하부구조물에  과도한 변형  또는 진동의 발생 없이  정적 및  동적 하중을 

지반에 전달할 수 있도록 설계하여야 한다.

다. 이송 및 설치 중 발생하는 하중을 고려하여 설계하여야 한다.

라. 파일 기초로 설계하는 경우, 파일의 해저 관입 시 발생하는 하중에 대해 파괴가 

발생하지 않도록 하여야 한다.

533.1.7 계측장치의 시설

고정식 해상 풍력발전설비의 손상 방지를 위해 532.7에서 규정한 계측장치를 시설하여

야 한다.

533.1.8 풍력발전설비의 유지보수

고정식 해상 풍력발전설비의 유지 및 보수에 대한 규정은 532.8을 따른다.

533.2 부유식 해상 풍력발전설비

533.2.1 하중 및 하중조합

1. 하중

부유식 해상 풍력발전설비 설계 시, 다음의 하중에 대하여 정상상태와 극한한계상태

를 구분하여 적용하여야 한다.

가. 고정하중 및 관성 하중

고정하중 및 관성 하중은 533.1.1의 1. “가”에 따라 산정하여야 한다.

나. 공력 하중

(1) 공력 하중은 533.1.1의 1. “나”에 따라 산정하여야한다. 단, 저주파수 범위

에서 바람 조건이 유효한지 확인하여야 한다.

(2) 로터-나셀 조립체 및 타워의 공력 하중과 부유식 하부구조의 큰 병진 및 회

전 운동의 상호작용을 고려하여야 한다. 

다. 운전 하중

운전 하중은 533.1.1의 1의“다”에 따라 산정하여야 한다.

라. 동수역학적 하중

(1) 동수역학적 하중은 533.1.1의 1. “라”에 따라 산정하여야 한다.

(2) ISO 19904-1에 따른 파도의 충격하중을 고려하여야 한다.


마. 해빙/호빙 하중

(1) 부유식 해상 풍력발전설비의 결빙하중은 ISO 19906을 적용한다.

(2) 결빙, 바람, 파도 또는 해류로 인한 부유식 해상 풍력발전설비의 움직임과 함

께 고려하여야 한다.

(3) 위치유지 시스템의 유연성을 고려하여야 한다.

(4) 위치유지 시스템 및 케이블이 해빙 하중에 노출될 경우, 이를 고려하여야 한다.

(5) 결빙 관리시스템을 사용할 경우, 결빙하중을 감소시킬 수 있다.

바. 기타 하중

(1) 기타 하중은 533.1.1의 1의 “바”에 따라 산정하여야 한다.

(2) 인근 부유식 해상 풍력발전설비의 후류영향을 고려하여야 한다.

(3) 내부 및 외부 정압과 그에 따른 부력으로 인해 부유식 하부구조에 작용하는 

정수력 하중을 고려하여야 한다.

(4) 쓰나미가 발생하기 쉬운 장소에 부유식 해상 풍력발전설비를 시설하는 경우, 

쓰나미는 수면 고도의 변화를 갖는 수평해류로 고려하여야 한다.

(5) 부유체의 거동으로 인해 야기될 수 있는 부제동(negative damping), 위치유지 

시스템(station keeping system)의 정적하중 및 동적하중(점성력 포함)과 함께 

위치유지  시스템의  손상,  절단과  부유식  하부구조물의  흘수  변화  등에  의해 

발생하는 하중 변화를 고려하여야 한다.

2. 하중조합

가. 부유식 해상 풍력발전설비에 작용하는 하중은 533.1.1의 2에 따라 조합하여야 한다.

나. 바람, 파랑, 너울 및 해류의 방향 불일치가 부유식 해상 풍력발전설비에 대해 더 

큰 하중을 야기할 수 있는 경우, 이 방향 불일치를 고려하여야 한다.

다. 능동식 밸러스트 또는 추진기를 갖는 위치유지 시스템 등 능동 제어 시스템이 지지 

구조물에 설치된 경우, 이 제어 시스템의 고장을 하중조합 시 고려하여야 한다.

라. 그 밖에 하중조합과 관련된 자세한 사항은 KS C IEC TS 61400-3-2의 “7.4 설계 

상황 및 하중 케이스”를 적용한다.

533.2.2 로터 날개

부유식 해상 풍력발전설비의 날개는 532.2의 규정에 따른다.

533.2.3 기계시스템

1. 부유식 해상 풍력발전설비의 기계시스템은 532.3의 규정에 따른다.

2. 부유체 및 위치유지 시스템 등 지지 구조물과 관련된 기계시스템은 ISO 19901-6을 

적용한다.

533.2.4 전기시스템

부유식 해상 풍력발전설비의 전기시스템은 532.4를 따른다.

533.2.5 제어시스템


부유식 해상 풍력발전설비의 제어 및 보호시스템은 533.1.5를 따르며, 추가 요구사항은 

다음과 같다.

1. 부유체의 균형 유지를 위한 밸러스트의 제어 시스템을 갖추어야 한다.

2. 보호 계통은 다음과 같은 위험 상황에서 동작하여야 한다.

가. 지지 구조물의 제어 기능 고장

나. 부유식 하부 구조의 움직임과 가속도가 작동 한계를 초과

다. 타워 경사각 또는 타워 가속도가 작동 한계를 초과

라.  위치유지  시스템의  고장,  계류선  또는  텐돈(tendon)의  파손  및  절단과  앵커

(anchor)의 업리프트(uplift) 발생

533.2.6 지지 구조물

1. 지지 구조물은 533.2.1의 하중조합에 대하여 안전성, 안정성 및 사용성을 확보하도

록 설계하여야 한다. 단, 최소 이격거리는 1.5 m 이상이어야 한다.

2. 타워

  부유식 해상 풍력발전설비의 타워 구조물은 533.1.6의 2에 따른다. 

3. 부유체

가. 일반사항

해양 지지시스템 설계 시 ISO 19904-1 또는 기타 인정되는 표준에 따른다.

나. 빌지(Bilge) 시스템

(1) 모든 탱크와 빈 공간에서 물을 배출하기 위한 장치를 갖추어야 한다. 단, 영

구적으로 침수된 탱크는 제외한다.

(2) 영구 빌지 시스템 대신 휴대용 파워 펌프를 사용하는 경우, 최소 2개 이상을 

부유식  해상풍력  발전설비  내에  보관하거나  유인  서비스  선박이  운반할  수 

있어야 한다. 

(3) 물을 배출하기 위한 장치는 쉽게 접근할 수 있어야 한다.

다. 밸러스트(Ballast) 시스템

(1) 밸러스트 시스템은 물을 채우고 비울 수 있는 기능을 갖추어야 한다. 단, 영

구 밸러스트 탱크는 제외한다.

(2) 모든 펌프와 밸브는 원격으로 운전 가능하여야 한다.

(3) 밸러스트 시스템의 정상 또는 비상 운전은 수밀 경계에 있는 해치, 맨홀 등

의 개방으로 인해 점진적인 침수 위험을 초래해서는 안 된다.

(4) 필요 시, 밸러스트 내의 물의 동결을 고려하여야 한다.

4. 위치유지 시스템

가. 앵커 기초

부유식 해상 풍력발전설비의 앵커 기초 설계 시, ISO 19901-4 및 ISO 19901-7을 

적용할 수 있다.


나. 위치유지 시스템 설계

(1)  현수선,  세미  토트(semi-taut)  또는  토트  위치유지  시스템  설계  시,    ISO 

19901-7을 참조한다. 단, 다음에 대해서는 ISO 19901-7과 다르게 적용하여야 

한다.

(가) 환경 조건 재현기간은 최소 50년이어야 한다.

(나) 다른 요인으로 인해 최소 요구 파괴강도 이상으로 계류삭의 성능이 증가

하는 경우, 하부구조의 체인 스토퍼, 도삭기 및 그 기초는 계류삭의 강도

가 아닌 안전계수를 고려한 계류삭이 받는 최대 인장력을 기반으로 설계

하여야 한다.

(2)  텐돈  위치유지  시스템  설계  시  API  RP  2T(Planning,  Designing,  and 

Constructing  Tension  Leg  Platforms)를  참조한다.  단,  다음의  사항을  추가로 

고려하여야 한다.

(가) 강건성 검사를 위한 환경조건의 재현 기간은 부유식 해상 풍력발전설비의 

하중 산정 등에 적용한 재현기간 동등 이상이어야 한다.

(나)  강관을  사용하지  않는  텐돈  시스템의  경우,  부유식  해상  풍력발전설비와 

동등 이상의 안전 등급을 확보하도록 텐돈과 접합부를 설계하여야 한다.

533.2.7 풍력발전설비의 유지보수

부유식 해상 풍력발전설비의 유지 및 보수에 대한 규정은 ISO 19901-6을 적용한다.


(540 연료전지설비)