542 연료전지설비의 시설

542.1 재료 및 구조

542.1.1 재료

1.  기술기준  제109조에서  “안전한  화학적  성분  및  기계적  강도를  가지는  것”은 

605.1.1을 준용한다.

2. 기술기준 제109조에서 “압력을 받는 부분”에 대한 정의는 605.1.2를 준용한다.

3. 605.2 내지 605.6, 610.2 내지 610.6과 615.2는 해당하는 경우 연료전지설비에 준용할 

수 있다.

4. 재료는 사용조건의 온도에서 견디고, 내식성 있는 재료 또는 코팅재를 사용하여야 

한다.

5. 고무, 플라스틱 등 비금속성 재료는 단기간에 열화되지 않는 것을 사용하여야 한다.

6. 도전재료는 동, 동합금, 스테인리스강, 또는 동등 이상의 전기적, 열적 및 기계적인 

안전성이 있는 것이어야 한다. 다만, 탄성이 필요한 부분, 구조에 있어 사용하기 곤

란한 부분은 해당하지 않는다.

7. 연소배기 가스가 통과하는 부분(패킹류, 봉합재 등 밀봉재료는 제외한다.)은 불연성

을 갖는 재료이어야 한다.

8. 석면, 폴리염화비페닐(PCB), 카드뮴을 포함한 재료는 사용하지 않아야 한다.

542.1.2 구조

1. 일반사항

가. 기술기준 제110조에서 “안전한 것”이란 연료전지 설비에 속하는 용기 및 관에


서는 605.10내지 605.30(보일러와 관련된 부분 제외)에 규정한 구조로 되어 있고 

610.53의 내압 및 기밀과 관련되는 성능을 가지는 것을 말한다. 

나. 기술기준 제110조에서 규정하는 “허용응력”은 KS B 6750 “부표 1”, “부표 

2” 및 ASME Sec Ⅱ, Part D Table 1A, 1B에 규정하는 수치로 한다.

다. 내압을 받는 용기구조는 610.9내지 610.29를 준용한다.

라. 내압시험은 IEC 62282-3-100(2019), “Table 3”에 따른다.

마. 기밀시험은 IEC 62282-3-100(2019), “Table 2”에 따른다.

바. 연료전지설비 및 부속설비는 넘어짐, 떨어짐 등 예상치 못한 움직임이 발생하지 

않도록 시설하여야 한다.

사. 연료전지설비는 운전 또는 유지보수 시 배출된 가스, 액체, 먼지 또는 증기로 인

한 위험이 없도록 시설하여야 한다.

2. 압력기기

용기 및 관련 접합부와 부품은 의도하지 않은 유출을 방지하도록 설계 및 설치하여야 

한다.

3. 배관시스템

가. 배관 및 관련 접합부와  부품은 의도하지 않은 연료의 누출을 방지할 수 있도록 

시설하여야 한다.

나. 배관의 내부 표면은 깨끗한 상태로 유지되어야 한다.

다. 시동, 정지 및 운전 중에 가스 배관 내의 응축된 액체나 침전물의 부식, 화학반응 

등으로 인한 손상에 대비하여 유지보수 시 하층부에서 침전물을 배수 및 제거할 

수 있는 시설을 하여야 한다.

라. 가연성 가스의 이송에 사용되는 비금속배관은 과열 및 기계적 손상에 대한 보호

조치를 하여야 한다.

마. 액체 연료전지설비는 누출된 액체연료의 수집, 재활용 또는 안전한 폐기가 가능하

도록  시설하여야하며,  예상하지  못한  누출을  방지하기  위해  액체받이,  흘림방지 

장치 또는 이중벽을 시설하여야 한다.

4. 버너

가.  연료전지설비는  버너(개질기  부분의  시동버너,  주버너  및  보조버너,  미반응가스 

버너 등)내의 가연성 또는 폭발성 가스의 불안전하게 축적되지 않도록 시설하여

야 한다.

나. 정지 시 연료전지설비 내의 위험 가스는 안전하게 보관, 퍼지 또는 처리되어야 한다.

5. 외함

가. 연료전지설비의 외함은 부품과 배관을 지지하고 보호하기 위해 적합한 강도, 견고

성, 내구성, 내부식성 및 기타 물리적 특성을 갖추어야 한다.

나. 연료전지설비 외함의 시설 장소별 최소 보호등급은 다음과 같다.


(1) 옥내 : IP 20

(2) 옥외 : IP 23

다. 환기구는 정상운전 중에 먼지, 눈 등 외부환경에 의한 영향을 받지 않도록 시설하

여야 한다.

라. 접합부분, 환기구, 문의 가스킷을 포함하여 외함을 제작하는데 사용하는 모든 재

료는 연료전지설비의 수명기간 동안 물리적, 화학적, 열적 조건을 견딜 수 있어야 

한다.

마. 정상적인 운영을 위해 제거할 필요가 있는 액세스 패널, 커버 또는 절연재는 반복

되는 제거와 교체로 인해 절연 성능의 저하가 발생하지 않도록 시설하여야 하며, 

교체 시 불안전한 상태가 될 수 있는 경우는 교체하지 않는다.

바. 출입으로부터 기기를 보호하기 위한 액세스 패널, 커버 또는 문은 기기를 제자리

에 고정하기 위한 수단이 있어야 하며 열기 위해서는 도구, 열쇠 또는 이와 유사

한 기계적 수단을 사용하여야 한다.

사. 수거된 액체를 배출하고 외부배관을 통해 폐기하거나 연료전지설비로 다시 보내

기 위한 수단을 갖추어야 한다.

아. 사람이 외함에 들어갈 수 있는 경우, 접근에 대한 절차가 제공되어야 한다.

6. 회전기기

가. 회전기기는 정상 운전 상태의 압력, 온도 및 유체에서 동작할 수 있도록 시설하여

야 한다.

나. 유체 입구와 출구 라인은 진동으로 인한 손상에 대해 보호되어야 한다.

다. 축 밀봉은 주입되는 유체와 적합하여야 하며, 정상 및 비정상 운전, 정지 중의 동

작 온도와 압력에 적합하여야 한다.

542.1.3 밸브

1. 안전밸브

가.  기술기준  제111조에서  규정하는  “과압”이란  통상의  상태에서  최고사용압력을 

초과하는 압력을 말한다.

나. 기술기준 제111조에서 규정하는 “안전밸브”는 제3의 요구사항 외에 605.32내지 

605.37 및 610.36의 규정을 준용할 수 있다.

다. 안전밸브의 분출압력은 아래와 같이 설정하여야 한다.

(1) 안전밸브가 1개인 경우는 그 배관의 최고사용압력 이하의 압력으로 한다. 다만, 

배관의  최고사용압력  이하의  압력에서  자동적으로  가스의  유입을  정지하는 

장치가 있는 경우에는 최고사용압력의 1.03배 이하의 압력으로 할 수 있다.

(2) 안전밸브가 2개 이상인 경우에는 1개는 상기 1의 “가”에 준하는 압력으로 

하고  그  이외의  것은  그  배관의  최고사용압력의  1.03배  이하의  압력이어야 

한다.


2. 차단밸브

가. 정지, 시험, 유지보수 또는 비상상태 시 유체 흐름의 차단이 필요한 장치와 시스

템에는 차단밸브를 시설하여야 한다.

나. 차단밸브는 압력, 온도 및 유체 특성에 대한 정격에 적합하여야 한다.

다.  차단밸브에  장착된  액추에이터는  주변온도와  밸브  본체에서  추가적으로  전도된 

열에 견딜 수 있어야 한다.

라. 전기적, 유압 또는 공압으로 동작되는 차단 밸브는 해당되는 동작 에너지를 상실

했을 때 안전한 상태로 전환할 수 있는 형식이어야 한다.

3. 연료밸브

가. 연료전지설비에 공급되는 연료는 직렬로 연결된 최소한 2개의 자동 밸브를 통과

해야 하며, 각각의 밸브는 차단밸브 및 동작 제어밸브의 기능을 갖는다.

나. 시동 보일러나 개질기 시동 버너와 같이 연료 연소기기로 직접 공급되는 모든 연

료는 직렬로 연결된 최소한 2개의 자동 밸브를 통과해야 하며, 각각의 밸브는 동

작밸브 및 차단밸브의 기능을 갖는다.

542.2 전기시스템

542.2.1 전기배선

1. 전기배선은 열적 영향이 적은 방법으로 시설하여야 한다.

2. 기타사항은 511.2.1에 따른다.

3. 단자와 접속은 511.2.2에 따른다.

542.2.2 접지설비

1. 연료전지에 대하여 전로의 보호장치의 확실한 동작의 확보 또는 대지전압의 저하를 

위하여 특히 필요할 경우에 연료전지의 전로 또는 이것에 접속하는 직류전로에 접

지공사를 할 때에는 다음에 따라 시설하여야 한다.

가. 접지극은 고장 시 그 근처의 대지 사이에 생기는 전위차에 의하여 사람이나 가축 

또는 다른 시설물에 위험을 줄 우려가 없도록 시설할 것.

나. 접지도체는 공칭단면적 16 ㎟ 이상의 연동선 또는 이와 동등 이상의 세기 및 굵

기의 쉽게 부식하지 아니하는 금속선(저압 전로의 중성점에 시설하는 것은 공칭단

면적 6 ㎟ 이상의 연동선 또는 이와 동등 이상의 세기 및 굵기의 쉽게 부식하지 

않는 금속선)으로서 고장 시 흐르는 전류가 안전하게 통할 수 있는 것을 사용하고 

또한 손상을 받을 우려가 없도록 시설할 것.

다. 접지도체에 접속하는 저항기ㆍ리액터 등은 고장 시 흐르는 전류를 안전하게 통할 

수 있는 것을 사용할 것.

라. 접지도체ㆍ저항기ㆍ리액터 등은 취급자 이외의 자가 출입하지 아니하도록 설비한 

곳에 시설하는 경우 이외에는 사람이 접촉할 우려가 없도록 시설할 것.


2. 기타사항은 140의 규정을 적용한다. 

542.2.3 피뢰설비

연료전지설비의 피뢰설비는 150의 규정을 적용한다.

542.3 제어 및 보호시스템

542.3.1 제어시스템

1. 시동

가. 모든 안전장치가 동작할 때만 시동이 가능하며, 순차 시동을 위해 적절한 연동장

치를 설치해야 한다.

나. 비상정지 후 자동 모드로 재시동하기 위해서는 안전조건이 충족된 후 자동 기능

이 동작할 수 있어야 한다.

2. 비상정지

가. 기술기준 제113조에서 규정하는 “운전 중에 일어나는 이상”이란 다음에 열거하

는 경우를 말한다.

(1) 연료 계통 설비내의 연료가스의 압력 또는 온도가 현저하게 상승하는 경우

(2) 증기계통 설비내의 증기의 압력 또는 온도가 현저하게 상승하는 경우

(3) 연료가스 등 가연성 가스가 누설 하는 경우

나. 비상정지는 다음과 같은 기능을 포함하여야 한다.

(1) 추가 위험을 발생시키지 않고 위험한 상태를 정지시킬 수 있을 것

(2) 필요 시, 특정 안전장치를 트리거 시킬 수 있을 것

(3) 모든 모드에서 다른 기능 및 동작을 정지시킬 수 있을 것

(4) 재시동의 시작으로 인한 리셋을 방지할 수 있을 것

(5) 재시동 잠금장치가 인위적으로 재설정된 후에만 새로운 시동 명령에 의한 정

상운전이 가능할 수 있도록 재시동 잠금장치를 장착할 것

542.3.2 연료전지설비의 보호장치

1. 연료전지는 다음의 경우에 자동적으로 이를 전로에서 차단하고 연료전지에 연료가

스 공급을 자동적으로 차단하며 연료전지내의 연료가스를 자동적으로 공기를 배출

하는 장치를 시설하여야 한다.

가. 연료전지에 과전류가 생긴 경우

나. 발전요소(發電要素)의 발전전압에 이상이 생겼을 경우 또는 연료가스 출구에서의 

산소농도 또는 공기 출구에서의 연료가스 농도가 현저히 상승한 경우

다. 연료전지의 온도가 현저하게 상승한 경우

라. 개질기를 사용하는 연료전지에서 개질기 버너에 이상이 발생한 경우

마. 연료전지의 화재나 폭발 방지를 위한 환기장치에 이상이 발생한 경우

2. 연료전지설비의 외함, 핸들, 그립 또는 손잡이의 외부 표면과의 접촉 또는 근접 시 


고온으로 인한 부상 위험이 없도록 시설하여야 한다.

3. 연료전지설비의 외함은 위험한 액체연료의 누설이 예상되는 경우 누설된 액체를 안

전하게 수용할 수 있도록 시설하여야 한다.

542.3.3 화재에 대한 보호

1. 연료전지설비는 내부에 축적된 가연성 가스와 관련된 위험을 방지하도록 설계되어

야 한다.

2.  연료전지설비는  버너  내의  가연성  또는  폭발성  가스의  불안전한  축적을  피하도록 

설계되어야 한다.

542.3.4 가스 누설 대책

“연료가스 누설 시 위험을 방지하기 위한 적절한 조치”란 다음에 열거하는 것을 말

한다.

가. 연료가스를 통하는 부분은 최고사용 압력에 대하여 기밀성을 가지는 것이어야 한다.

나. 연료전지설비를 설치하는 장소는 연료가스가 누설되었을 때 체류하지 않는 구조

의 것이어야 한다.

다. 연료전지설비로부터 누설되는 가스가 체류할 우려가 있는 장소에 해당 가스의 누

설을 감지하고 경보하기 위한 설비를 설치하여야 한다.

542.3.5 계측장치의 시설

연료전지설비에는 다음과 같은 계측장치를 시설하여야 한다.

  가. 전압과 전류 또는 전압과 전력을 계측하는 장치

  나. 온도계 및 연료가스 유량 또는 압력을 계측하는 장치

542.3.6 상주 감시를 하지 아니하는 연료전지발전소의 시설

상주감시를 하지 아니하는 연료전지발전소의 시설은 351.8에 따른다.

542.4 환기 및 배기시스템

542.4.1 일반사항

실내에 설치되는 연료전지설비는 환기 및 배기시스템을 갖추어야 한다.

542.4.2 환기시스템

1. 공기 흡기구와 환기구는 다른 설비의 배출 물질, 가스, 또는 오염물에 의해 악영향

을 받지 않도록 시설하여야 한다.

2. 연료전지설비 흡입구 및 배기구는 사람의 이동 경로 상에 영향을 미치지 않도록 하

여야 한다.

542.4.3 배기시스템

연료전지설비의 배기구 및 안전밸브 배출구를 포함한 연료처리 부분은 난방, 환기, 공

조 공기 흡입구, 창문, 문, 그리고 기타 건물의 개방구에 영향을 미치지 않는 위치에 

시설하여야 한다.