615 배관 및 부속설비

615.1 배관 및 부속설비의 재료

615.1.1 기술기준 제73조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것”이

란 용접성, 인장강도, 연성, 인성 및 경도 등이 동등 이상의 것을 말하며, 배관에 적합

한 재료는 615.2를 만족하는 것을 말한다.

615.1.2 기술기준 제73조에서 규정하는 “압력을 받는 부분”은 관의 내면에 0.1 MPa

을 초과하는 압력을 받는 부분을 말한다.

615.2 재료사용의 일반

615.2.1 압력에 의하여 응력을 받는 재료는 달리 허용된 경우를 제외하고는 KS B 

6750 부표 1 및 ASME B31.1 Appendix A의 표에 열거한 재료, 또는 ASTM 재료규격과 

같은 규격번호를 가지는 ASME 재료도 허용되나 주어진 응력 값 이상의 설계 온도에

서 사용해서는 아니 된다. 

615.2.2 설계 시 저온 사용 온도에서의 취성 파괴 가능성을 고려하여야 한다.

615.2.3 ASME B31.T의 배관에 대한 표준 인성요건을 만족하여야 한다.

615.2.4 탄소 함유량이 0.35%를 초과하는 탄소강 또는 합금강은 용접 구조물로 사용되

어서는 아니 되며, 산소 절단법(oxygen cutting process) 또는 기타 열 절단법(thermal 

cutting process)으로 형상을 성형해서도 아니 된다.

615.2.5 저합금 2¼% 크롬강이 454℃를 초과하는 온도에서 사용되는 경우, 모재와 용

가재의 탄소 함유량은 0.05% 이상이어야 한다.

615.2.6 탄소강 및 저합금강은 가속 또는 난류 단상 또는 2상 유동, 낮은 pH, 저산소 

농도, 및 약 93℃~260℃ 온도범위의 특정조건하에서 유동가속부식(FAC)에 취약할 수 

있다. 0.1% 이상의 크롬을 포함한 재료는 FAC에 덜 취약한 것으로 간주되고, 이 강재

는 크롬량이 증가하면 FAC에 대한 견디는 성질이 증가한다.

615.3 배관 및 부속설비의 구조

615.3.1 기술기준 제74조에서 “안전한 것”이란 615.4부터 615.10까지 규정한 구조로 

되어 있고 615.28부터 615.30까지의 내압시험에 합격한 것을 말한다.

615.3.2 <삭제>

615.4 내압을 받는 직선관의 두께

615.4.1 내압을 받는 직선관의 최소 두께는 기계적 강도에 대한 여유값을 포함하여 허
용응력표에 기재된 재료의 온도범위를 넘지 않은 설계온도 및 설계압력에 대해 아래 

식 (3) 또는 (3-1)에 의해서 구해진 값 이상이어야 한다.



    

  (3)

     (3-1)

     

615.4.2 설계압력은 다음 식에서 구한 값을 초과해서는 아니 된다.

  
       

 (4)

  

        

 (4-1)

615.4.3 여기에서 사용된 기호의 정의는 다음과 같다.
 : 최소 두께, mm
P : 설계내압, MPa
 : 관의 바깥지름, mm
d : 관의 안지름, mm

SE 또는 SF : 설계온도에서 내압 및 이음 효율계수(또는 주조 품질계수)에 대한 재료

의 최대 허용응력, MPa 

A : 추가 두께, mm

y : 표 615.4에 주어진 계수 

W : 용접강도감소계수(615.4.4 참조)

이음매없는 관 또는 크리프범위 이하에 사용하는 심용접 관은 1.0

615.4.4 용접강도감소계수

고온에서 길이방향 용접관 또는 나선형 용접관의 심용접은 모재보다 더 낮은 크리프 

강도를 가질 수 있다. 이 강도감소는 자재규격서에 따른 제작 또는 이 기준에 따른 제

작에 관계없이 길이방향 용접관 또는 나선형 용접관(즉, 이음매 없는 관은 아님)의 최

소 벽두께를 결정하는 요소이다. 용접강도감소계수(W)는 [표14-1]에 주어져 있다. 설계

자는 길이방향 및 나선형외의 용접(예를 들어, 원주방향 용접)에 대한 용접강도감소계

수의 적용을 평가할 책임이 있다.

[표 615.4] y 값
온 도 ℃

재료
- 폐라이트강

- 오스테나이트강

- 니켈 합금 UNS No.

N08800,

N08810,

N08825

- 주 철
- 기타 재료  

482 이하

510

538

566

593

621

649

677 이상

0.4

0.4

0.4

0.0

0.4

0.5

0.4

0.4

-

0.4

0.7

0.4

0.4

-

0.4

0.7

0.4

0.4

-

0.4

0.7

0.5

0.4

-

0.4

0.7

0.7

0.4

-

0.4

0.7

0.7

0.5

-

0.4

0.7

0.7

0.7

-

0.4

비고 1. y값은 28℃ 증분 간격이며 그 사이값은 보간법으로 계산한다. 

 2. Do
tm

값이 6보다 작은관에 대해서, 480℃ 이하 온도에서 설계되는 페라이트 및 

오스테나이트강의 y값은 아래와 같이 구한다.

     



 (5)

주<1> ASME B31.1 Appendix A에 있는 재료 중 위에 열거되지 않은 재료

[표 615.4-1] 길이방향 심용접으로 제작된 구성품의 최소 벽두께 또는 허용설계압력을 

계산할 때 적용하는 용접강도감소계수

온도에 따른 용접강도감소계수, ℃(℉) [비고 (1)~(7)]

371
(700
)

399
(750
)

427
(800
)

454
(850
)

482
(900
)

510
(950
)

538
(1,00
0)

566
(1,05
0)

593
(1,10
0)

621
(1,15
0)

649
(1,20
0)

...

...

...

1.00

0.95

0.91

0.86

0.82

0.77

0.73

0.68

0.64

...

...

...

...

1.00

0.95

0.91

0.86

0.82

0.77

...

...

...

...

1.00

0.50

0.50

0.50

0.50

0.50

0.50

...

...

...

...

...

1.00

1.00

0.91

0.86

0.82

0.77

강 그룹

Cr-Mo
[비고(8),(9)
,(10)]
CSEF(N+T)
[비고(8),(11
),(12)]
CSEF(Sub 
Crit)
[비고(8),(13
)]
오스테나이
트계 
스테인리스
(800H & 
800HT 
포함)
[비고(14),(1
...

...

5)]
오스테나이
트계 
스테인리스 
용접
[비고(16)]
비고
(1) NP = 허용하지 않음
(2) 크리프영역에서 운전하며 이 표에서 포함되지 않은 재료에 대한 파이프의 길이방향 용접은 허용하지 
않는다. 이 표의 목적 상, 모재에 대한 관련 코드 부록에서 이탤릭체로 표기되지 않은 응력값이 끝나는 
곳에서의 최고온도가 크리프영역의 시작점이다.

1.00

1.00

1.00

1.00

1.00

1.00

...

...

...

(3) 이 표에서 모든 용가재의 최소 탄소량은 Cr-Mo와 CSEF의 경우 0.05%이고, 오스테나이트계 스테인리스

의 경우 0.04%이다.

(4) 크리프 영역[비고(2) 참조]미만의 온도로 설계된 재료는 용접강도계수 또는 이 표의 규정을 고려하지 

않고 사용해도 된다. 다른 모든 기준이 적용되어야 한다.

(5) Cr-Mo와 CSEF의 길이방향 심용접은 100% 체적검사(RT 또는 UT) 수행하여 합격하여야 한다. Cr-Mo와 

CSEF 외의 재료 경우는 관련 코드를 참조한다.

(6) 용접강도감소계수는 표에 나타난 온도보다 낮은 온도에 대해 W계수(이 기준의 요건에 따른)를 1.0로 

적용한다. 하지만, 이 표와 비고의 추가적인 규정은 적용하지 않는다.

(7) 탄소강 파이프와 튜브는 관련 코드와 이 표의 요건에서 제외한다.
(8) SAW 플럭스의 염기도 지수 ≥ 1.0.
(9) CrMo강은 ½Cr-½Mo, 1Cr-½Mo, 1¼Cr-1/2Mo-Si，2¼Cr-1Mo 3Cr-1Mo, 및 5Cr-½Mo를 포함한다. 길이
방향 용접은 합금에 대해 풀림, 풀림과 뜨임, 또는 적절한 임계점 이하에서 용접후열처리(PWHT)를 해
야 한다. 

(10) 크리프 영역에서 운전되는 C-½Mo강은 길이방향 심용접 제작을 허용하지 않는다[비고(2)와(4) 참조].
(11) 크리프 강도 강화 페라이트계(CSEF)강은 등급 91, 92, 911, 122와 23을 포함한다.
(12) N+T = 풀림 + 뜨임 용접후열처리
(13) 임계점 이하에서 용접후열처리(Subcritical PWHT)가 필요하다. 용접후열처리 면제는 허용하지 않는다. 
용접후열처리 시간과 온도는 표 25의 요건을 만족해야 한다. 표 26의 대체 용접후열처리요건은 허용하
지 않는다.

(14) 816℃(1,500℉)까지 길이방향 용접한 오스테나이트 스테인리스(800H와 800T를 포함) 파이프의 용접강

도감소계수는 아래와 같다.

온도, ℃(℉)

용접강도감소계수

677(1,250)
704(1,300)
732(1,350)
760(1,400)
788(1,450)
816(1,500)

0.73
0.68
0.64
0.59
0.55
0.5

(15) 오스테나이트 스테인리스강의 특정 히트, 특히 내뜨임성 카바이드와 탄소 질화물의 석출로 크리프 강
도가 강화된 등급의 경우, 상승된 온도에서 운전하는 용접 부품의 조기손상을 초래할 수 있는 용접 열
영향부에서 취화현상이 일어날 수 있다. 용접 부위의 용체화 어닐링 열처리는 이 취약성을 완화한다.
(16) 스테인리스(용가재가 없는) 용접 파이프는 자재규격서(Material specification)에 따라 용접후 용체화 어
닐링하고 비파괴전기시험(Nondestructive electric examination)을 받은 제품의 경우 816℃(1500℉)까지 용
접강도감소계수를 1.00로 지정한다.

615.5 외압을 받는 직선관의 두께 및 보강

외압을 받는 직선관에 대한 두께 및 보강요건은 “610 압력용기 및 부속설비” 

610.10, 610.11 및 610.12를 준용한다.
615.6 곡선관

관의 굽힘이 완료된 부분의 두께는 어느 부위에서도 615.4.1에서 구한 값 보다 작아서

는 아니 된다.

615.7 굽힘 및 성형

615.7.1 설계자가 관을 주문하기 전 최소 두께를 결정하기 위한 기준은 표 615.7과 같

다. 표 615.7에 기재된 직선관의 최소 두께는 공급자의 제조공정에 의한 경험 값이기 

때문에 굽히는데 충분하다. 완성된 곡선관의 최소두께는 615.4.1의 최소두께 요건을 

만족해야 한다.

615.7.2 곡선관을 만들 때에 곡선관 외곽부의 얇아짐에 대한 보상으로 표 615.7에 있

는 여유값을 사용하면 유해한 결함 없이 굽힐 수 있다.

[표 615.7] 굽힘전 최소권장 두께

굽힘 반지름

관지름의 6배 이상

관지름의 5배

관지름의 4배

관지름의 3배

굽힘전 최소 권장두께

1.06 tm

1.08 tm

1.14 tm

1.25 tm

 비고 1. 굽힘 반지름의 중간값은 보간법으로 구한다.

 2. tm은 615.4.1에서 구한 값이다.

 3. 관지름은 ASME B 36.10M 및 ASME B 36.19M에 수록한 공칭지름을 사용하며 

이 표에 수록되지 않은 관지름을 갖는 배관 및 튜브의 공칭지름은 바깥지름

과 일치한다.

615.7.3 관은 설계상에 명시된 검사방법으로 확인하였을 때 굽혀진 표면에 균열이 생

기지 않고, 좌굴이 심하게 생기지 않는다면 열간 또는 냉간 방법을 사용하여 어떠한 

반지름으로 구부려도 된다. 이러한 굽힘은 615.4.1의 설계요건을 만족하여야 한다. 

615.7.4 성형된 표면이 균일하고 설계에 규정된 검사방법으로 확인하였을 때 균열이나 

기타 결함이 없는 공정이라면 적절한 열간 또는 냉간가공 방법으로 배관부품을 성형

[관 끝의 스웨이징(swedging), 겹치기, 업셋팅(upsetting) 및 목의 돌출 등]해도 된다.

615.7.5 성형 부품은 다음의 열처리조건을 만족하여야 한다.

1. 페라이트계 합금강(P-No. 15E)이 아닌 경우, 열간 굽힘이나 열간 성형은 Tcrit - 5

6℃ 이상의 온도에서 수행되며, 냉간 굽힘이나 냉간 성형은 Tcrit - 56℃ 미만의 

온도에서 수행되어야 한다. 여기서 Tcrit는 재료의 하부 임계온도를 말하며 하부 

임계온도는 표 615.7-1과 같다. 페라이트계 합금강(P-No. 15E)인 경우, 열간 굽힘이
나 열간 성형은 705℃ 이상, 냉간 굽힘이나 냉간 성형은 705℃ 미만에서 수행되어

야 한다.

[표 615.7-1] 하부 임계온도

재

료

탄소강 (P-No. 1)
탄소 - 몰리브덴강 (P-No. 3)

하부 임계온도(1), ℃
725
730

1

1

2 Mo (P-No. 4, Gr. No. 1)
2 Mo (P-No. 4, Gr. No. 1)

1Cr - 1
4 Cr - 1
1
4 Cr - 1Mo, 3Cr - 1Mo (P-No. 5A)
5Cr - 1
2 Mo (P-No. 5B, Gr. No. 1)

2

9Cr

9Cr-1Mo-V, 9Cr-2W (P-No. 15E)

745

775

805

820

800

800

주1. 이 값은 단지 지침용으로 사용자는 이 값 대신에 특정 재료에 대해 얻어진 값을 적용할 수 있다
 2. 900℃ 이상의 온도에서 굽힘 및 성형작업을 수행하지 않고 완성하지 않는 한, 공칭두께 19mm를 초과

하는 모든 탄소강(P-No. 1) 재료는 615.19에 따라 열처리를 하여야한다.

 3. DN 100 이상의 관 또는 공칭두께가 12.7mm 이상의 모든 페라이트계 합금강 (P-No. 1, P-No. 15E 제

외) 재료에 대해서는 아래와 같은 성형 또는 굽힘 후 열처리를 하여야 한다.

 가. 열간 굽힘 또는 성형을 수행할 경우, 그 재료는 설계자가 규정한 완전 어닐링, 풀림-뜨임 또는 뜨임 

열처리를 받아야 한다.

 나. 냉간 굽힘 또는 성형을 수행한 경우, 열처리는 615.19에 따라 열처리를 하여야한다.
 4. 기타 재료의 굽힘 또는 성형 후 열처리는 요구사항도 금지사항도 아니나 굽힘 또는 성형 후 열처리를 

수행한다면 ASME B31.1 129.3을 따라야 하며, 설계자는 사용될 절차를 완전히 기술하여야 한다.

615.8 분기관의 연결

615.8.1 내압을 받는 분기관 연결부품에 처음부터 보강에 대한 대비가 없고 분기관축

과 주관축이 이루는 각이 45°∼90°사이의 경우 그림 615.8과 같이 내압에 견딜 수 

있는 보강을 하여야 한다.
[그림 615.8] 분기관 연결부의 보강

1. 주관의 길이방향 이음매가 분기관과 교차되지 않는 경우, 보강 계산을 위해 값

을 구할 때에는 해당 등급의 이음매 없는 관의 응력값을 사용하여도 좋다. 

2. 분기관이 주관의 길이방향 이음매와 교차할 경우 또는 분기관이 길이방향 이음매

를 포함할 경우, 두 관 모두 또는 두 관 중 하나에 대해 용접이음 효율을 계산에 

포함하여야 한다. 주관 및 분기관이 모두 길이방향의 용접부를 포함하면 각각의 용

접부가 교차하지 않도록 주의하여야 한다.

3. 분기관 연결부의 요구 보강면적은 아래와 같아야 한다.
     sin     sin 
 직각 연결부의 요구 보강면적은,
      
 보강구역은 평행사변형이며 그 폭은 분기관 중심선의 양측으로 각각 d2 까지 이고, 
높이는 주관의 내부 표면에서 시작되며, 주관의 외부 표면으로부터 L4 거리까지의 
범위이다.

4. 요구되는 보강은 그림 615.8에 나타난 면적 A1, A2, A3, A4 및 A5의 조합에 의해서 

계산되어야 하며, A1, A2, A3, A4 및 A5는 아래와 같이 정의한다.

 A1 : 주관의 여분 두께에 해당하는 면적, 
 = (2d - d) (T - t  )
 A2 : 주관에서 L4 거리에 있는 분기관의 여분 두께에 해당하는 면적,  
 = 

2L4(Tb - tmb)
sin α

 A3 : 주관 및 분기관 바깥지름 밖의 용착금속 면적과 링, 패드 및 새들의 필릿용접

부의 용착금속 면적, 

 A4 : 보강링, 보강패드 또는 일체형 보강재에 의한 면적, 

 A5 : 새들(saddle)에 의한 직각연결부 면적, 
 = (새들의 바깥지름 - D)t 
 A6 : 사용수명 종료 시점에서 예상되는 압력설계 면적, 
 =  
 요구 보강면적 = tmh d1( 2 - sin α) = A7
 보강면적 = A1, A2, A3, A4 및 A5

[그림 615.8-1] 분기관 연결부의 보강 (2)

 일반 주:
 (a) 이 그림은 615.8의 용어를 그림으로 표시함
 (b) 요구 보강면적 =     sin       sin 
 (c) 유효 보강면적 =      (해당되는 면적만) 적용
 (d) 유효 보강면적 ≥ 요구 보강면적
 주(1) 보강 새들은 90° 분기관에만 사용한다.(그림 615.8-11 보기 A 상세도 참조)
 (2) 링이나 패드가 보강용으로 사용될 때[그림 615.8-1], 보강 면적의 값은 용접 시 분기관, 주관 

및 링이나 패드가 완전히 용융되는 경우, 주관의 여분두께를 고려할 때와 같은 방법으로 구하
여도 된다. 

 (3) 링과 패드의 폭 대 높이의 비는 주관을 따라 보강구역 한계 내에서 가능한 수평공간과 맞추고 
분기관의 바깥지름이 허용하는 범위 내에서 4대 1에 가까운 비율이 바람직하다. 그러나 그 
비가 어떠한 경우에도 1대 1보다 작아서는 아니 된다. 

 위 그림에 사용된 용어의 정의는 아래와 같다.
  : 주관축과 분기관축이 이루는 각, °
 b : 분기관을 나타내는 아래 첨자
  : 분기관 바깥지름, mm
  : 주관 바깥지름, mm
 d1 : 주관축에 대하여 길이방향의 분기관 구멍의 최종 안쪽치수, mm
 d2 : 보강구역 폭의 ½, mm
 = d1 또는 (Tb －A) ＋ (Th －A) ＋ d1
2

 중 큰 값. 다만, 어떠한 경우도  를 초과해서는 안 
됨.

 h : 주관 및 헤더를 나타내는 아래 첨자
 L4 : 주관 외부의 보강구역 높이, mm
 : 2.5 (Tb －A) ＋ tr 또는 2.5 (Th －A) 중 작은 값
  : 그림 615.8-1 보기 A에서 부착된 보강패드의 두께 또는 보기B에서 완전히 일체형 보강재 면적 내
에 있고 주관 및 분기관의 바깥지름에 투영된 면에 의하여 지지 되는 각이 최대 60°인 직각 삼
각형의 높이, mm

 Tb, Th : 허용할 수 있는 분기관 또는 주관의 최소 두께 또는 실제로 측정된 두께, mm
 tmb, tmh : 615.4.1의 식 (3) 또는 (3-1)에서 구한 주관 또는 분기관의 최소 두께, mm

5. 다수 구멍의 보강 시 필요에 따라 ASME B31.1 104.3.1(d)(2)(-e)을 따라야 한다.

615.8.2 외압을 받는 분기관 연결부에 대한 보강면적은 보강이 필요한 경우 다음의 계

산식에 따른다.

0.5 tmh d1 ( 2 - sin α)

615.8.3 일체형보강 돌출 출구축이 주관축과 교차하고 또한 수직인 경우에는 그림 

615.8-2와 같이 보강하여야 한다.

1. 요구 보강면적은 아래와 같으며 아래 2에 정의된 보강면적이 요구 보강면적 이상

이 되어야 한다. 

 가 0.60 을 초과할 때, K = 1.00

 K는 

 A7 = K(t - A)dc

 가 0.15 를 초과하고 0.60 이하일 때, K = 0.6 + 2

 


3 

 가 0.15 이하일 때, K = 0.70

 
2. 보강면적은 아래에 정의한 각 면적의 합이다.

 A + A + A

 가. 면적 A1 은 주관의 여분두께로 보강구역 내에 있는 면적

 A = d (T - t  )
 나. 면적 A2 는 분기관의 여분두께로 보강구역 내에 있는 면적

 A = 2L (T - t )
 다. 면적 A4 는 돌출출구 립(lip)의 여분두께로 보강구역 내에 있는 면적

 A = 2r [T - (T - A)]
[그림 615.8-2] 보강된 돌출 출구

 (1) 분기관과 일치시키기 위해 (필요시) 안지름을 최대 1:3 테이퍼 가공함.

 (2) 테이퍼가 크로치(crotch) 반지름을 침범하였을 때 To 의 설정 방법을 나타내는 

그림

 (3) 상기 상세도는 K=1.00 인 경우

 비고

  : 분기관의 바깥지름.
  : 주관의 바깥지름.
 db : 부식 여유를 제외한 분기관의 안지름.
 dr : 부식 여유를 제외한 주관의 안지름.
 dc : 부식 여유를 제외한 주관의 외부표면에서 측정된 돌출출구의 안지름.
 ho : 돌출 립(extruded lip)의 높이(r 보다 크거나 같아야 한다)
 L8 : 보강 구역의 높이. 
 tmb - A : 615.4.1 식 (3) 또는 (3-1)의 공식에 따라 요구되는 분기관의 두께. 단, 부

식 여유는 제외한다.

 tb - A : 부식 여유가 포함되지 않은 분기관의 실제두께.
 tmh - A : 615.4.1 식 (3) 또는 (3-1)의 공식에 따라 요구되는 주관의 두께. 단, 부식 

여유는 제외한다.
 th - A : 부식 여유가 포함되지 않은 주관의 실제두께.
 To : 부식 여유를 제외한 주관의 외부 표면으로부터 ro 되는 높이에서 측정한 돌출

출구의 가공두께.

 r1 : 보강구역 폭의 ½(dc와 같다).
 ro : 주관과 분기관의 축을 포함한 평면에서 측정한 출구 외곽의 곡률 반지름을 나

타내고 다음과 같은 제한을 받는다.

 가. 최소 반지름 : 이 치수는 분기관이 DN 750 보다 큰 경우를 제외하고는 0.05보

다 작아서는 안 되며, 38mm를 초과하지 않아도 된다.

 나. 최대 반지름 : DN 150 이상인 출구관에 대해서는 0.10 + 12.7mm 를 초과 해
서는 아니 된다. 관이 DN 150 미만인 출구관에 대해서는 32mm 보다 커서는 안 

된다.

 다. 분기관의 외곽이 2개 이상의 곡률 반지름을 가질 때 대략 45°부채꼴 모양의 반

지름은 위의 가 와 나의 요건을 따른다. 외곽선이 연속적으로 변하는 반지름을 

가질 때, 외곽선의 모든 점의 곡률 반지름은 위의 가 와 나의 요건을 만족하여야 

한다.

615.8.4 다음과 같은 분기관 연결부에 대해서는 보강을 생략할 수 있다.

1. KS B 6750 부표 1 및 ASME B 31.1 Appendix A 에 열거한 재료(호환성 ASTM 재

료포함)로서 압력-온도정격의 제한범위 내에서 지정된 기준에 따라 제조된 티(tee), 

경사티(lateral), 크로스(cross) 또는 용접형 분기관(branch weld-on) 등의 이음쇠를 

사용하여 만든 분기관 연결부.

2. 분기관 DN 50 또는 주관 공칭지름의 1/4값 중 작은 값을 초과하지 않는 경우에 그

림 615.8-3 (a) 및 (b)와 같이 커플링 또는 하프 커플링을 주관에 직접 용접하여 만

든 분기관 연결부. 보강 구역 어느 곳에서나 커플링의 최소 두께는 나사가 없는 부

위의 분기관 두께보다 작아서는 안 된다. 어떠한 경우에도 커플링의 두께는 ASME 

B16.11의 압력등급 3000보다 작아서는 안 된다. 그림 615.8-4와 같이 DN 50 이하인 
분기관 연결부는 가 분기관 크기의 스케줄 160의 두께 보다 작지 않다면 사용하
여도 좋다.

3. 주관에 직접 용접된 일체형 보강 이음쇠(integrally reinforced fittings).
덮개 필릿 

용접

최소 5 mm

소켓 용접 또는 나사

식 하프 커플링

완전 용입 그루브 

용접

헤더 또는 주 관

덮개 필릿 용접

최소 5 mm

소켓 용접 또는 
나사식 어뎁터

완전 용입 
그루브 용접

헤더 또는 주 

관

용접후 보어

용접시방절차

서에 따름

(a) ASME B16.11의 단조강 소켓 용접 또는 
나사식 하프커플링의 분기관 연결부(1)

(b) ASME B16.11의 단조강 이음쇠에서 허용된 

것보다 높은 압력 및 온도조건을 가지는 

단조강 소켓용접 또는 나사식 어댑터의 분

기관 연결부

주(1) 보강재 계산이 요구되지 않은 분기관 연결부에 대해서는 615.8.4의 2를 참조한다.

[그림 615.8-3] DN 80 이하의 하프커플링 또는 어댑터의 대표적인 완전 용입 분기관 

용접연결부

소켓 용접 또는 나사식 피팅

부분 용입 그루브 용접

헤더 또는 주 관

덮개 필릿 용접

최소 5 mm

[그림 615.8-4] DN 50 이하 이음쇠의 대표적인 부분용입 분기관 용접연결부

tw(615.8.4의 2 참조)

615.9 플랜지

615.9.1 “605 보일러 및 부속설비” 605.21을 준용한다.

615.9.2 부속서 4(ASME B 16.5)의 삽입식 플랜지는 압력등급 300 이하의 주 사용압력 

정격범위 내에서만 사용한다. 

615.10 증기배관

615.10.1 증기드럼 또는 과열기 입구측 헤더에 연결되는 첫 번째 스톱밸브까지의 증기

배관에 대한 설계압력(P)은 드럼 안전밸브가 작동하도록 설정한 최저 압력값보다 높아
야 되며 허용응력(S)은 해당 포화증기 온도에서 허용하는 값을 초과해서는 아니 된다.

615.10.2 과열기 출구 헤더에서 첫 번째 스톱밸브사이의 증기배관에 대한 설계압력은

제4항에서 다르게 규정한 것 이 외에는 과열기의 안전밸브가 열리도록 설정된 최저 

압력값 또는 드럼 안전밸브가 작동하도록 설정된 최저 압력값의 85% 보다 높아야 한

다.

615.10.3 첫 번째 스톱밸브와 제 2의 스톱밸브사이의 증기배관에 대한 설계 압력값은 

예상 최대 운전압력 또는 드럼 안전밸브가 작동하도록 설정된 최저 압력값의 85% 보

다 높아야 한다. 그리고 사용된 재료에 대한 허용응력값은 예상되는 증기온도에 대한 

허용값을 초과해서는 안 된다.

615.10.4 단위 계통(1대의 보일러와 1대의 터빈 또는 기타 주요 원동기)에 설치되고 증

기헤더 압력에 연동되는 자동 연소 제어장치가 설치된 보일러에 대한 증기배관의 설

계 압력 값은 입구 교축(throttle) 설계압력에 5%를 더한 값, 드럼 안전밸브가 작동하

도록 설정된 최저 압력값의 85% 또는 배관계통 내 임의 지점상의 예상 최대 운전압

력값 보다 높아야 한다. 그리고 사용된 재료에 대한 허용응력값은 과열기 출구에서 

예상되는 증기온도에 대한 허용값을 초과해서는 안되며 관류형 보일러의 설계압력은 

예상 최대연속운전압력보다 작아서는 안 된다. 

615.10.5 어떠한 운전조건이나 재료에 대해서도 설계압력은 0.7 MPa 보다 높아야 한

다.

615.11 급수배관 

615.11.1 보일러에서 스톱밸브 및 체크밸브까지의 배관에 대한 최소 설계압력(P) 값은 

보일러의 최대 허용 사용압력값의 1.25배 또는 보일러의 최대 허용 사용압력값 + 1.55 

MPa중 작은 값보다 커야 한다. 다만, 보일러와 절탄기 사이에 밸브가 없는 일체형 절

탄기로 설치된 경우에는 절탄기 입구측 헤더에서 스톱밸브 및 체크밸브까지의 배관에 

대해서만 적용한다.

615.11.2 차단밸브까지의 바이패스 배관을 포함하여 체크밸브와 글로브밸브 또는 조정

밸브사이의 배관에 대한 설계압력(P) 값은 보일러에 급수하기 위하여 필요한 압력보다 

작아서는 아니 된다.

615.11.3 어떠한 운전조건이나 재료에 대해서 설계압력은 0.7 MPa보다 높아야 하며 또

한, 보일러에 급수하는 압력보다 높아야 한다.

615.11.4 보일러와 첫 번째 밸브 또는 분기급수관 연결부사이 급수배관의 크기는 최소

한 보일러 연결부와 같아야 한다.

615.12 용접부의 형상

기술기준 제164조에서 규정한 “안전한 형상”이란 배관에 대해서는 615.13부터 
615.15까지에 적합한 것을 말한다.

615.13 용접부의 설계

615.13.1 관의 원주 및 길이방향 맞대기용접은 완전용입 용접으로 하여야 하고 용접이

음부는 받침링이나 소모용 삽입물의 유무에 관계없이 V형, X형 또는 다른 적당한 형

태의 그루브를 만들어 주어야 한다. 

615.13.2 최종 용접부 외형(finished weld contour)의 급격한 변화를 피하기 위해 다음 

사항을 따라야 한다.

1. 부품의 지름이 더 큰 용접부 끝은 용접분야 참조부속서 별도그림 45의 굵은선 범

위 안에 있어야 한다.

2. 지름이 작은 부품과 지름이 큰 부품의 용접부 경사도가 30°를 넘지 않도록 하여

야 한다. 이러한 조건을 충족시키기 위해 필요하다면 용접부의 모서리에 용가재를 

첨가시킬 수 있다.

3. 용접할 두 부품 중 두꺼운 단면으로부터 용접그루브 가공부까지 천이부가 있는 경

우, 용접부 표면과 각 부품 표면사이의 각은 150°이상이어야 한다.

615.14 이음부의 다듬질

615.14.1 용접부의 표면은 용접그대로의 상태도 허용되나, 용접부 표면은 거친 파형, 

그루브, 오버랩 및 급격하게 돌출되거나 들어간 곳이 있어서는 아니 된다.

615.14.2 용접 덧살은 아래 표 615.14의 허용 값 이하이어야 한다.

[표 615.14]원주방향 및 길이방향 맞대기 용접부의 덧살 허용범위

모재의 두께,
(mm)

3.0 이하
3.0 초과 ~ 5.0 이하
5.0 초과 ~ 13.0 이하
13.0 초과 ~ 25.0 이하
25.0 초과 ~ 50.0 이하
50.0 초과

설계온도에 대한 덧살의 최대 두께, (mm)

> 400℃

≤ 400℃

2.0
2.0
2.0
2.5
3.0
4.0

2.5
3.0
4.0
5.0
6.0
주(1)

비고 1. 양쪽면 홈용접의 경우, 위에 주어진 덧살허용범위는 용접이음의 안쪽면과 바깥쪽에 개별적으로 적

용한다.

 2. 받침쇠 또는 바가 남아있는 한쪽면 홈용접의 경우, 덧살허용범위는 바깥면에 적용해야 한다. 받침

쇠 또는 바가 없는 한쪽면 홈용접의 경우, 허용범위는 바깥면에 적용해야 하며 안쪽면의 접근이 
용이할 때 안쪽면에도 적용해야 한다.

 3. 덧살 허용범위는 용접되는 두 재료의 얇은 쪽 두께를 기준으로 한다.
 4. 용접덧살 두께는 인접한 두 용접부 중 높은 쪽으로 한다.
 5. 필요한 경우, 용접덧살은 제거해도 된다.
주(1) 6 mm 또는 용접부 폭의 1/3 배 중 더 큰 것
615.14.3 원주방향 맞대기 용접부 표면의 언더컷은 0.8 mm를 초과하여서는 안 되며, 

또한 최소 요구 단면두께를 잠식하여서도 아니 된다.

615.14.4 용접표면을 연삭하여야 하는 경우에는 용접부 또는 모재가 최소 두께 미만으

로 감소되지 않도록 하여야 한다.

615.15 받침링의 사용

615.15.1 용접부의 영구부품이 되는 철강 받침링은 용접성이 좋고 모재와 부합하는 재

료로 만들어져야 하며 황 함유량은 0.05%를 초과해서는 아니 된다.

1. 받침링의 형태는 연속적으로 기계 가공된 것 또는 분할 밴드형

2. 두 개의 인접한 표면이 받침링으로 사용되는 세 번째 부재에 용접되는 경우, 세 개

의 부재중 하나 또는 두 개가 페라이트계이고, 나머지 부재가 오스테나이트계의 경

우에는 이들 재료의 사용상 적합여부는 “160 용접시공법” “161.5 용접절차시방

서의 인정시험”을 실시하여 결정하여야 한다.

3. 길이방향 용접이음에 사용된 받침쇠는 제거되어야 한다.

615.15.2 비철금속 및 비금속 받침링을 사용할 수 있으나 비금속 또는 비용융성 받침

링은 제거하여야 한다.

615.16 정렬

맞대기용접 될 배관부품의 안지름은 지름, 두께 및 진원도에 대한 허용차 내에서 가능

한 한 정확하게 정렬하여야 하며, 용접을 하는 동안에도 정렬이 유지되어야 한다. 

1. 이음될 배관부품 끝의 내부 정렬차는 아래 그림 615.16에서와 같이 1.5 mm를 초과

해서는 아니 된다. 

2. 내부 정렬차가 허용값을 초과한 경우에는, 부품의 튀어나온 안쪽면을 다듬질하여야 

하고, 어떠한 경우에도 배관부품의 두께가 최소 설계두께보다 작아서는 안 되며, 

외형선의 변화는 아래 그림 615.16에서와 같이 30°를 초과해서는 아니 된다.

[그림 615.16] 맞대기 용접 내부정렬 허용범위
615.17 용접부의 균열

기술기준 제165조에서 규정한 “용접에 의한 균열이 없게”하기 위해서는 배관 등에 

관해서는 615.18부터 615.22까지의 요구조건에 적합하여야 한다. 

615.18 용접면의 청결

관의 용접부 개선면 및 그 부근은 용접에 앞서 수분, 도료, 유지, 먼지, 유해한 녹, 용

입 찌꺼기 및 그 밖에 유해한 이물을 제거하여야 한다.

615.19 용접후열처리

615.19.1 P-No. 그룹별 용접후열처리는 아래의 요건을 따른다.

[표 615.19] 용접후열처리

P-No. 와 그룹 No.

유지온도 범위 (℃) 

모재(용접부)두께*에 따른 최소 
유지시간 [주(1)]

50 ㎜ 이하

50 ㎜ 초과

P-No.1, 그룹 1-3

P-No. 3, 그룹 1과 2

P-No. 4, 그룹 1과 2

P-No. 5A, 그룹 1

P-No. 5B, 그룹 1

P-No. 6, 그룹 1－3

P-No. 7, 그룹 1과 2 
[주(2)]

P-No. 8, 그룹 1－4

595 ~ 650

595 ~ 650

650 ~ 705

675 ~ 760

675 ~ 760

760 ~ 800

730 ~ 775

용접시방절차서에서 요구
하지 않는 경우, 용접후열
처리는 요구되지 않음

P-No. 9A, 그룹 1

P-No. 9B, 그룹 1

595 ~ 650

595 ~ 635

P-No. 10H, 그룹 1

용접시방절차서에 요구하
지 않는 경우, 용접후열처
리는 요구되지 않음.
실시하는 경우[주(3)] 참조

P-No. 10I, 그룹 1 
[주(2)]

730 ~ 815

1시간/25 ㎜, 최소 
15분

2시간 + 15분/25 
㎜(50 ㎜ 
초과두께)

P-No. 15E, 그룹 1 

730 ~ 775 
[주(4), 주(5)]

1시간/25 ㎜, 최소 
30분

125 ㎜까지는 25 
㎜당 1시간
125 ㎜를 초과하
면 초과하는 25 
㎜당 15분 추가
그 외 재료

용접시방절차서에서 요구
되는 용접후열처리

용접시방절차서에 
따라

용접시방절차서에 
따라

비고. 용접후열처리의 면제에 대해서는 표615.19.3에 정의됨

주(1). 모재(용접부) 두께란 아래 (가)와 (나) 두께 중 작은 값을 말한다.

가. 모재(용접부)의 두께

나. 용접이음 모재 중 더 두꺼운 재료의 용접부 두께, 또는 압력유지부 재료에 비압력유지부 재료를 용접하는 경우 압

력유지부 재료의 용접부 두께

주(2). 냉각속도는 650℃ 초과범위에서 55℃/hr를 초과해서는 안 되고 650℃미만에서는 취성의 방지를 위해 충분히 빨라

야 한다.

주(3). 굽힘, 성형 또는 용접 후에 용접후열처리를 수행한다면, 특수한 합금에 대해 다음의 온도범위에서 빠른 냉각으로

실시하여야 한다.

합금 S31803, S322005 : 1020℃ ~ 1100℃

합금 S32250 : 1040℃ ~ 1120℃

합금 S32750 : 1025℃ ~ 1125℃

그 외 : 980℃ ~ 1040℃

주(4). 용접후열처리 최소 유지온도는 공칭두께 13 ㎜ 이하에서 720℃로 해도 된다.

주(5). 설계자가 별도로 규정하지 않으면 용가재의 Ni+Mn 함량이 1.2%를 초과하지 않아야 한다. 이런 경우 용접후열처리

를 하는 동안 도달하는 최대온도는 해석과 계산 또는 시험에 의해 결정된 용가재의 A1(하부 변태온도 또는 저온 임

계온도)가 되어야 하지만 800℃를 초과해서는 안 된다. 800℃를 초과하지 않았지만 용가재의 A1을 초과하거나 용가

재의 성분을 알 수 없으면, 적합한 용가재로 다시 용접하고 적절한 용접후열처리를 수행하여야 한다. 800℃ 한계를

초과했으면 용접부와 용접후열처리 영향을 받은 전 부위를 제거하여야 하며, 만일 재사용하는 경우 재사용 전에 다시

풀림 및 뜨임을 하여야 한다.

[표 615.19.1] 탄소강 또는 저합금강의 대체 용접후열처리 요건(P-No.1과 3)

최소 
규정온도로부터의 
온도 감소값, 
℃

감소된 온도에서의 
최소 유지시간, 
hr[주(1)]

30

55

 85[주(2)]

 110[주(2)]

2

4

10

20

주(1). 위 표의 시간은 두께 ≤ 25 mm에 대해 적용한다. 모재(용접부) 두께 > 25 mm에 대해 25 mm마다 15분씩 추가

한다.

(2). 최소 규정온도보다 56℃를 초과하는 온도의 감소는 단지 P-No.1의 그룹 1, 2에 대해서만 허용한다.
[표 615.19.2] P36/F36의 용접후열처리

등급

유지온도 ℃

유지시간

1

2

595~650

두께 50 ㎜ 이하 : 1시간/25 
㎜, 최소 15분
두께 50 ㎜ 초과 : 두께가 25 
㎜ 증가할 때 15분씩 추가

540~620

1시간/25 ㎜, 최소 30분

[표 615.19.3] 용접후열처리의 면제

P-No.와 
그룹 No.

용접부두께 
㎜[주(1)]

용접종류

용접후열처리 면제에 필요한 추가 제한사항 
[주(2),주(3)]

P-No. 
모든 그룹

- 재료의 호칭두께가 25 ㎜를 초과하는 경우 용접 

전 95℃ 예열적용

모든 두께 모든 용접

- 재료의 호칭두께가 5 ㎜를 초과하는 경우 다층용

접을 사용한다.

- 주(4). 참조

- 재료의 호칭두께가 16 ㎜를 초과하는 경우 용접 

전 95℃ 예열적용

P-No.3, 
그룹 1, 2

≤16 ㎜ 모든 용접

- 모재의 규정 탄소 함유량이 0.25%이하
- 재료의 호칭두께가 5 ㎜를 초과하는 경우 다층용

≤16 ㎜ 

그루브 
용접

접을 사용한다.

- 주(4). 참조

- 용접후열처리를 의무조건으로 적용
- 모재의 규정 탄소 함유량이 0.25%이하
- 재료의 호칭두께가 5 ㎜를 초과하는 경우 다층용

접을 사용한다.

- 주(4). 참조

≤16 ㎜ 
단, 
소켓용접의 
이음쇠 
두께나 
플랜지 
두께는 
고려하지 
않음

≤16 ㎜ 

- 예열을 의무조건으로 적용
- 필릿용접 또는 소켓용접의 목두께가 13 ㎜ 이하
- 배관재료의 규정 탄소 함유량이 0.20%이하
- 배관의 호칭두께가 16 ㎜ 이하
- 배관의 호칭두께가 5 ㎜를 초과하는 경우 다층용

소켓용접,
필릿용접

접을 사용한다.

- 주(4). 참조

실(seal)용
접, 
하중을 
받지 않는 
부착물[주
(5)]

- 예열을 의무조건으로 적용
- 필릿용접 또는 소켓용접의 목두께가 13 ㎜ 이하
- 배관재료의 규정 탄소 함유량이 0.20이하
- 배관의 호칭두께가 16 ㎜ 이하
- 배관의 호칭두께가 5 ㎜를 초과하는 경우 다층용

P-No.4, 
그룹 1
접을 사용한다.

- 주(4). 참조

[표 615.19.3] 용접후열처리의 면제(계속)

P-No.와 
그룹 No.

용접부두께 
㎜[주(1)]

용접종류

용접후열처리 면제에 필요한 추가 제한사항 
[주(2),주(3)]

≤16 ㎜ 

그루브 
용접

≤16 ㎜ 
단, 
소켓용접의 
이음쇠 
두께나 
플랜지 
두께는 
고려하지 
않음

≤16 ㎜ 

소켓용접, 
필릿용접

실(seal)용
접, 
하중을 
받지 않는 
부착물[주
(5)]

- 용접후열처리를 의무조건으로 적용
- 모재의 규정 탄소 함유량이 0.25%이하
- 재료의 호칭두께가 5 ㎜를 초과하는 경우 다층용

접을 사용한다.

- 주(4). 참조

- 용접후열처리를 의무조건으로 적용
- 필릿용접 또는 소켓용접의 목두께가 13 ㎜이하
- 파이프 재료의 규정 탄소 함유량이 0.15%이하
- 파이프의 호칭두께가 16 ㎜ 이하
- 파이프의 호칭두께가 5 ㎜를 초과하는 경우 다층

용접을 사용한다.

- 주(4). 참조

- 용접후열처리를 의무조건으로 적용
- 재료의 호칭두께가 5 ㎜를 초과하는 경우 다층용

접을 사용한다.

- 주(4). 참조

면제되지 않음

-

모든 두께 모든 용접

- 모재의 규정 탄소 함유량이 0.08%이하
- 재료의 호칭두께가 10 ㎜이하
- 용가제는 A-No.8, A-No.9 또는F-No.43

모든 두께 모든 용접

- 모재의 규정 탄소 함유량이 0.08%이하
- 재료의 호칭두께가 10 ㎜이하
- 용가제는 A-No.8, A-No.9 또는 F-No.43

면제되지 않음

...

모든 두께 모든 용접

용접후열처리를 요구하거나 금지하지 않음

P-No.5A, 
그룹 1

P-No.5B, 
그룹 1

P-No.6, 
그룹 1~3

P-No.7, 
그룹 1

P-No.7, 
그룹 2

P-No.8, 
모든 그룹
{표615.19.3} 용접후열처리의 면제(계속)

P-No.와 
그룹 No.

용접부두께 
㎜[주(1)]

용접종류

용접후열처리 면제에 필요한 추가 제한사항 
[주(2),(주(3)]

P-No.9A, 
그룹 1

P-No.9B, 
그룹 1

P-No.10H, 
그룹 1

P-No.10I, 
그룹 1

모든 두께 모든 용접

- 용접후열처리를 의무조건으로 적용
- 파이프 재료의 규정 탄소 함유량이 0.15%이하
- 재료의 호칭두께가 13 ㎜ 이하

모든 두께 모든 용접

- 재료의 호칭두께가 16 ㎜ 이하이고, 용접시방절차

서에서 제품용접에 사용한 두께 이상의 재료를 
사용하여 인정한 경우

모든 두께 모든 용접 용접후열처리를 요구하지도 금지하지도 않음

모든 두께 모든 용접

- 재료의 호칭두께가 13 ㎜ 이하인 경우 용접후열처

리를 요구하지도 금지하지도 않음

P-No.15E

면제되지 않음

- 

 주(1) 모재(용접부) 두께란 아래 (가)와 (나) 두께 중 작은 값을 말한다.
 가. 모재(용접부)의 두께
 나. 용접이음 모재 중 더 두꺼운 재료의 용접부 두께, 또는 압력유지부 재료에 비압력유지부 재료를 

용접하는 경우 압력유지부 재료의 용접부 두께

 주(2) 재료의 호칭두께는 용접으로 이음하는 압력유지부의 재료 중 두꺼운 측 재료의 두께를 의미한다.
 주(3) 설계자나 용접시방절차서에 의해 요구되는 용접후열처리에 대한 면제는 허용되지 않는다.
 주(4) ±10% 입열 단일패스 용접으로 용접시방절차서를 인정하여 다른 모든 면제 조건을 만족한 경우, 단

층이나 단일패스 용접은 용접후열처리를 면제해도 된다.

 주(5) 하중을 받지 않는 부착물이란, 압력하중이나 유의미한 기계적 하중이 파이프나 압력부 재료에서 부

착물을 통하여 전달되지 않는 것으로 정의한다.

 615.19.2 315℃를 초과하는 온도에서 가열 및 냉각속도는 열처리하는 재료의 인치에 

대한 최대두께의 1/2로 335℃/h를 나눈 값을 초과해서는 안 되며, 어떠한 경우에도 

335℃/h를 초과해서는 안 된다.(P-No. 7 및 10I 재료에 대한 냉각속도의 요건은 위의 

615.19.1에 따른다.)

615.19.3 P-No.가 다른 두 부품을 용접으로 이음할 때, 용접후열처리는 두 부품 중 더 

높은 쪽의 용접후열처리 온도를 따라야 하며 그 온도가 해당재료의 하부 임계온도를 

초과하지 않아야 한다. 비압력부품이 압력부품에 용접되고 용접후열처리가 어느 한 

부품에 대하여 요구될 때, 최대 용접후열처리 온도는 압력부품에서 허용하는 최대 온

도를 초과해서는 아니 된다.

615.20 완전한 용접을 위한 조치

기술기준 제166조에서 "용입이 충분하게" 하기 위해서는 “160 용접시공법”(161.1부
터 161.15까지), “615.13 용접부의 설계” 및 “615.18 용접면의 청결”에 적합하여야 

한다.

615.21 용접부의 결함

“언더컷, 오버랩, 크레이터, 슬래그혼입, 블로우홀 등 이와 유사한 결함으로 인해 건

전한 용접부 확보에 지장이 없게”하기 위해서는 “160 용접시공법”(161.1부터 161.15

까지), “615.14 이음부분의 다듬질” 및 “615.23 비파괴검사 범위”에 적합하여야 한

다.

615.22 용접부의 강도

기술기준 제167조에서 “충분한 강도”란 관의 용접부는 모재의 강도(모재의 강도가 

다른 경우는 약한 쪽의 강도)와 동등 이상의 강도를 갖는 것으로 “161 용접시공

법”(161.1부터 161.15까지), 615.26 “기계시험”, 615.27 “재시험” 및 615.28 “수압

시험”에 적합하여야 한다.

615.23 비파괴검사 범위

배관의 비파괴검사 해당 용접부는 표 615.23의 배관사용조건에 따라 각각 표의 규정시

험에 언급한 비파괴검사를 실시하고, 요구조건에 적합하여야 한다. 비파괴검사 방법으

로 검출하는 결함의 종류는 [표615.2.3.1]에서 보여주고 있다.

615.23.1 비피과검사원 자격요건

비파괴검사원의 자격요건은 170.1.2을 따른다.
[표 615.23] 압력용접부 및 압력유지부품과의 용접부에 대한 비파괴검사 범위

용접부 형태

맞대기 용접부
(원주방향 및 
길이방향)(1)

분기관 연결용
접부(표시한 크
기는 분기관 크
기임)(3)(4)

필릿, 소켓, 부
착물 및 누설방
지용접부

모든 압력에서 400℃를 
초과하는 온도

체적검사(RT 또는 UT) : 
DN 50을 초과하는 경우
표면검사(MT 또는 PT) : 
DN 50이하인 경우(2)

RT 또는 UT : DN 100
을 초과하는 경우
MT 또는 PT : DN 100 
이하인 경우(2)

배관설계 조건에 따른 비파괴검사
175~400℃의 온도와 
7.075 MPa를 초과하는 
압력
체적검사(RT 또는 UT) : 
DN 50을 초과하고 두께
가 19 mm를 초과하는 경
우
VT : 두께가 19 mm 이
하의 모든 크기
체적검사(RT 또는 UT) : 
DN 100을 초과하고 두께
가 19 mm를 초과하는 경
우
표면검사(MT 또는 PT) : 
두께가 19 mm를 초과하
고 DN 100이하인 경우
VT : 두께 19 mm 이하
의 모든 크기

PT 또는 MT : 모든 크기 
및 두께(5)

VT : 모든 크기 및 두께

기 타

모든 크기 및 
두께에 대해 
육안검사

모든 크기 및 
두께에 대해 
육안검사

모든 크기 및 
두께에 대해 
육안검사

비고 1. 모든 용접부는 규정된 특정의 비파괴검사와 더불어 육안검사를 하여야 한다.
 2. RT - 방사선투과검사, PT - 침투탐상검사, MT - 자분탐상검사, UT - 초음파탐상검사, VT는 - 육

안검사를 말한다.

 3. 표에서의 온도와 압력은 설계값 
 4. 압력유지부품의 비파괴검사에 대해서는 관련 코드 또는 제작 규격을 참조한다.
 5. 크리프영역에서 지속적인 운전이 예정된 파이프의 모든 길이방향 용접 또는 나선방향 용접은 적용

되는 재료규격 또는 171, 172에 따라 100% 체적검사(RT 또는 UT)를 수행하고 합격해야 한다.

주(1) 맞대기 용접부의 두께는 용접그루브 가공 후에 인접한 두 끝부분 중 더 두꺼운 부분을 말한다.
 (2) 방사선투과검사는 172에 따라 수행될 때 침투탐상검사 또는 자분탐상검사 대신에 사용될 수 있다.
 (3) 분기관 용접부의 체적검사(RT 또는 UT)는 비일체형 보강재를 사용하기 전에 수행하여야 한다.
 (4) 위 표에서 요구될 때 분기 연결용접부의 체적검사(RT, UT) 대신에 표면검사(PT, MT)를 할 수 있으며, 
이때는 용접부두께의 절반과 13 mm 중에서 작은 곳 및 접근할 수 있는 모든 최종 용접표면에 대하여 
검사하여야 한다.

 (5) 비압력유지 부품의 영구 부착을 위하여 필릿용접시에 용접목두께가 6 mm 이하인 것은 위 표에서 침

투탐상검사 또는 자분탐상검사 요건은 면제할 수 있다.
[표 615.23.1] 비파괴검사 방법에 따라 검출되는 용접부 불완전의 종류

불완전 종류

육안검사

표면균열

내부균열

표면의 
언더컷

용접덧살

기 공

슬래그 혼합

표면의 
융합불량

용입부족

o<1>

...

o<1>

o<1>

o<1><2>

o<2>

o<1><2>

o<3>

자분탐상
검사
o<1>

침투탐상
검사
o<1>

...

o<1>

...

o<1><2>

o<2>

o<1><2>

o<3>

...

o<1>

...

o<1><2>

o<2>

o<1><2>

o<3>

방사선투과
검사

초음파탐상
검사

o

o

o

o

o

o

o

o

o

o

...

...

...

o

o

o

주 <1> 외면에 접근할 수 있을 경우 및/또는 내면에 쉽게 접근할 수 있을 경우 적용한다.
 <2> 표면에 열려있는 불연속은 검출할 수 있다.
 <3> 내면에 쉽게 접근할 수 있을 경우에만 적용한다.

615.24 비파괴검사

 615.24.1 방사선투과검사는 171에 따른다. 기하하적 불선명도가 1.8 mm 를 초과하지 않

는 한 171.4.2의 2(기하학적 불선명도의 제한)요건은 방사선 투과사진에 대한 가이드

로 사용하며, 투과사진의 부적합으로 간주하지 않는다.

615.24.2 초음파탐상검사

 가. 초음파탐상검사는 172에 따르며, 추가로 초음파탐상검사 데이터가 저장될 수 있는 장

비를 사용하여야 한다. 만약 물리적 방해물 때문에 데이터 저장 장비 시스템을 적용할 

수 없는 경우, 발주자의 승인을 받아 수동 초음파탐상검사를 적용해도 된다.

 나. 대안으로 KECS-1201의 2.12(대체 초음파탐상검사 합격기준의 사용)에 따른 자동 또는 

반자동 초음파탐상검사를 적용할 수도 있다.

615.24.3 자분탐상검사는 173에 따른다.

615.24.4 침투탐상검사는 174에 따른다.

615.24.5 육안검사는 175에 따른다.

615.24.6 P-No. 3, 4, 5A, 5B 및 15E 재료의 용접부에 대한 비파괴검사는 설계에서 별

도의 지침이 없다면 용접후열처리 후에 시행한다. 다른 재료의 용접부에 대한 비파괴

검사는 용접후열처리 전이나 후에 시행할 수 있다.

615.25 비파괴검사 합격기준 

615.25.1 가. 방사선투과검사, 초음파탐상검사, 자분탐상검사, 침투탐상검사의 합격기
준은 605.51을 따른다.

나. 615.24.2의 나에서 합격기준은 KECS-1201의 2.12(대체 초음파탐상검사 합격기준의 사용)

에 따른다. 

615.25.2 자분탐상검사와 침투탐상검사 시 결함의 평가와 관련하여 가장 열악한 위치

로 선정된 긴 변의 길이가 150mm를 초과하지 않고 면적이 3870mm2인 임의구역 내에 

존재하는 10개 이상의 원형지시도 허용되지 않는다.

 615.25.3 육안검사는 다음의 지시를 불합격으로 한다.

 1. 외부표면의 균열

 2. 깊이 0.8 mm를 초과하는 표면 언더컷, 또는 최소 단면두께의 침식

 3. 길이방향 맞대기 용접 표면의 언더컷

 4. 표 615.14에 규정한 값보다 큰 용접부의 덧살

 5. 표면에서의 융합불량

 6. 용입부족(내면에 쉽게 접근할 수 있을 때에만 적용)

 7. 길이 5.0 mm 를 초과하는 선형지시

 8. 치수가 5.0 mm를 초과하는 구형지시 또는 임의의 방향으로 지시의 간격이 1.5

mm 이하인 4개 이상의 구형지시를 가지는 표면기공. 구형지시는 길이가 폭의 3배 

이하인 원형 또는 타원형 지시를 말한다.

 9. 용접부 외부 표면의 아크 스트라이크

615.26 기계시험

배관에 대한 기계시험은 605.56.2부터 605.56.9까지를 준용한다. 다만 용착금속 인장시

험은 제외한다.

615.27 재시험

배관에 속하는 기계시험의 재시험은 605.57을 준용한다.

615.28 수압시험

615.28.1 배관계통의 어느 위치에서도 수압시험 압력은 설계압력의 1.5배 보다 낮아서

는 아니 된다. 그러나 용기, 펌프 또는 밸브 등과 같이 격리되지 않은 모든 기기의 최

대 허용 시험압력을 초과해서는 아니 된다.

615.28.2 압력은 최소 10분간 계속 유지하여야 하며 누설확인을 위해 설계압력으로 줄

여서 필요한 시간을 지속하여야 한다. 

615.28.3 누설확인은 모든 이음부 및 연결부에 대하여 검사하여야 하며 펌프 또는 밸

브 패킹에서와 같은 부분적인 경우를 제외하고는 배관계통에서 누설이 있어서는 아니 

된다.
615.28.4 615.28.1 내지 615.28.3의 규정에도 불구하고 시험을 하는 기기 등의 구조상 

규정하는 압력으로 시험하기가 곤란한 경우에는 시험 가능한 최고압력으로 시험을 하

여 이에 견디고 또한 새지 아니하여야 하며 추가로 방사선투과시험, 초음파탐상시험, 

자분탐상시험 또는 침투탐상시험 중 적합한 한 가지 시험을 하여 이에 적합한 경우에

는 이를 합격한 것으로 한다.

615.29 기압시험

615.29.1 기압시험은 배관계통이 물을 채울 수 없도록 설계되었을 경우 또는 배관계통

이 운전 중에 시험매체의 잔류를 허용하지 않는 경우에만 수행할 수 있다.

615.29.2 시험매체로 사용되는 가스는 비발화성 및 비유독성이어야 한다. 

615.29.3 기압시험 압력은 배관계통 설계압력의 1.2배 이상, 1.5배 이하이어야 한다. 시

험압력은 용기, 펌프 또는 밸브 등과 같이 격리되지 않은 모든 기기의 최대 허용 시

험압력을 초과해서는 아니 된다. 계통에서의 압력은 시험압력의 1/2을 넘지 않게 점차

적으로 증가시켜야 하고 그 후에는 요구되는 시험압력에 도달할 때까지 시험압력의 

대략 1/10 씩 단계적으로 증가시켜야 한다. 압력은 최소 10분 동안 계속 유지하여야 

한다. 그 후에 압력은 설계압력 또는 700 kPa 중 작은 압력까지 줄여야 하며 누설시

험을 위해서 필요한 만큼의 시간동안 유지되어야 한다. 비누거품 또는 동등한 방법을 

통한 누설시험은 모든 이음부와 연결부를 대상으로 수행하여야 한다. 펌프나 밸브 패

킹에서와 같은 부분적인 경우를 제외하고, 배관계통에서 누설이 있어서는 안 된다.

615.29.4 615.29.1 또는 615.29.3의 규정에도 불구하고 시험을 하는 기기 등의 구조상 

규정하는 압력으로 시험하기가 곤란한 경우에는 시험 가능한 최고압력으로 시험을 하

여 이에 견디고 또한 새지 않아야 하며 추가로 방사선투과검사, 초음파탐상검사, 자분

탐상검사 또는 침투탐상검사 중 적합한 한 가지 시험을 하여 이에 적합한 경우에는 

이를 합격한 것으로 한다.

615.30 질량분석 및 할로겐 시험

615.30.1 수압시험 또는 기압시험으로 얻을 수 있는 감도보다 더 높은 시험을 요구하

는 운전 및 설계조건을 갖는 계통은 요구 감도를 가지는 헬륨 질량분석 시험 또는 할

로겐 시험과 같은 방법으로 시험하여야 한다.

615.30.2 질량분석 또는 할로겐 시험을 수행할 경우에는 시험 장비 공급자의 지침에 

따라 수행하여야 한다. 모든 경우 계통의 최대 허용 누설 미만의 누설률을 가진 교정

된 기준누설을 사용하여야 한다. 시험장비는 측정된 계통 누설이 기준누설의 누설률 

미만으로 결정될 수 있도록 기준누설에 대비하여 교정하여야 한다.
