625 가스터빈 및 부속설비

625.1 가스터빈 및 부속설비의 재료

625.1.1 기술기준 제88조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것”은 

605.1.1을 준용한다.

625.1.2 기술기준 제81조에서 “압력을 받는 부분”에 대한 정의는 605.1.2를 준용한

다.

625.1.3 “605 보일러 및 부속설비” 605.2부터 605.6까지, “610 압력용기 및 부속설

비”610.2부터 610.6까지와 “615 배관 및 부속설비” 615.2는 가스터빈 및 부속설비

에 준용할 수 있다.

625.2 가스터빈 및 부속설비의 구조

625.2.1 기술기준 제89조제1항에서 규정하는 “비상속도조절기가 작동하였을 때에 도

달하는 회전속도”란 비상속도조절기가 작동된 시점으로부터 관성에 의해 상승하는 

경우의 회전속도를 포함하는 것을 말하며, 어떠한 원인으로 가스터빈이 정격회전속도

를 초과하여 비상속도조절기가 작동하였을 경우 상승한 속도에서도 기계가 손상되는 

일이 없어야 한다는 것을 말한다.

625.2.2 기술기준 제89조제2항은 가스터빈의 베어링 구조상의 안전성에 대하여 규정하

고 있으며, “이상 마모, 변형 및 과열이 생기지 않는 것”이란 다음의 장치를 구비하

는 것을 말한다.

1. 통상 운전시 가스터빈에 윤활유를 공급하기 위한 주 윤활유 펌프

2. 주 윤활유 펌프의 출구 압력이 현저하게 저하하였을 경우에 자동적으로 가스터빈

에 급유하기 위한 보조윤활유 펌프

3. 주 윤활유 펌프 및 보조윤활유 펌프가 고장 났을 경우에 가스터빈을 안전하게 정

지하기 위한 비상용 윤활유펌프 또는 수동 보조윤활유 펌프(단 10,000 kW 이하의 

가스터빈에는 필요하지 않다)

4. 가스터빈 정지 중에도 통상 운전 시 필요한 윤활유를 모아 두기 위한 저장 탱크 

5. 윤활유를 청정하게 유지하기 위한 장치

6. 윤활유의 온도를 조정하기 위한 장치

 다만, 윤활유 펌프의 출구 압력이 현저하게 저하 할 경우에 연료의 유입을 자동적

으로 차단하는 장치가 설치되고 안전하게 정지할 수 있는 경우에는 2의 보조윤활유

펌프를 설치하지 않아도 된다. 또한 보조윤활유 펌프 없이 안전하게 정지할 수 있

는 베어링을 가지는 것에서는 3의 장치를 설치하지 않아도 된다.
625.2.3 기술기준 제89조제4항의 “속도조절기에 의해 조정할 수 있는 회전속도 중 최

소의 것”이란 유도 발전기와 결합하는 가스터빈 이외의 가스터빈에서는 속도조정률

로 정해지는 회전속도의 범위 중 최소의 것을 말한다. 

1. 유도 발전기와 결합하는 가스터빈에서는 유도 발전기가 접속되는 계통의 주파수로 

발전할 수 있는 최소의 회전속도를 말하며, “충분한 대책을 강구하였을 경우”란 

2차 이상의 진동 모드에 대하여 공진 배율을 낮추는 등의 대책에 의해 충분한 안

전성이 실증되고 있는 경우를 말한다.

625.2.4 기술기준 제89조제4항의 “안전한 것”은 아래에 열거하는 것을 말한다.

1. 가스터빈 및 그 부속설비에서는 605.10부터 605.30까지(보일러와 관련되는 부분을 

제외)를 충족시키는 것을 말한다.

2. 가스터빈 및 그 부속설비의 “내압시험”은 610.53를 준용할 수 있다. 다만, 대기 

개방의 가스터빈 차실(casing)은 다음의 어느 한쪽에 적합하다면 수압시험은 필요 

없다.

가. 해당 기종과 동일한 재료, 구조를 가지는 가스터빈 차실에 있어 610.53에 만족

하는 수압시험의 실적이 있을 때

나. 상온에서 수압시험 압력에 견디는 것이 강도 계산 등으로 확인 되었을 때

3. 가스터빈 본체는 구조적으로 단순한 압력 용기가 아니기 때문에 수압시험에 대해

서는 육안으로 압력을 받는 부분의 영구 변형이 생기거나 용접부 등의 누락은 없

는가를 확인하는 것만으로 충분하며, 볼트 체결부 및 기계적 연결부에서는 수압시

험에 지장이 없는 정도의 누설이 있어도 지장이 없다. 또한 공기배출차실, 공기압

축기 및 흡입 케이싱 등 항시 대기 개방된 곳은 수압시험의 대상이 되지 않는다.

625.2.5 <삭제>

625.3 속도조절기

속도조절기는 그 기능으로서 가스터빈의 부하가 변동될 때 회전속도 또는 출력의 난

조를 방지하기 위하여 연료의 유입을 자동적으로 조정할 수 있고, 정격부하에서의 부

하 차단 시 회전속도 최대상승 값을 비상속도조절기의 작동 회전속도 미만으로 할 수 

있어야 한다.

625.4 비상정지장치

625.4.1 기술기준 제91조에서 규정하는 “과속도”란 가스터빈의 회전속도가 정격 회

전속도를 초과하는 경우를 말한다. 

625.4.2 그 외의 이상이란 다음에 열거하는 경우를 말한다.

1. 용량이 10,000 kVA 이상의 발전기 내부에 고장이 발생하는 경우

2. 가스의 온도가 현저하게 상승하는 경우
625.4.3 기술기준 제91조에서 규정하는 “신속하게”란 증기터빈의 회전속도가 정격 

회전속도를 초과하는 경우에 있어서 정격 회전속도의 1.11배(항공 전용형의 가스터빈 

등의 다축형 가스터빈과 발전기가 결합된 것은 1.16배, 발전기와 결합되지 않은 것은 

그 강도에 대하여 충분한 검증을 실시하여 안전성이 실증된 최대의 회전속도)를 초과

하기 이전의 시점을 말한다. 그 외의 경우에는 이상이 발생한 시점을 말한다.

625.5 과압방지장치

625.5.1 기술기준 제92조에서 규정하는 “과압”이란 통상의 상태에서 최고사용압력을 

초과하는 압력을 말한다.

625.5.2 기술기준 제92조에서 규정하는 “적당한 과압방지장치”는 605.32부터 605.37

(보일러 등과 관련되는 부분을 제외)까지 및 610.36의 규정을 준용할 수 있다.

625.6 계측 장치

기술기준 제93조에 규정하는 “운전 상태를 계측하는 장치”란 다음에 열거하는 사항

을 계측하는 것을 말한다.

1. 가스터빈의 회전속도

2. 가스터빈의 공기압축기 토출 압력

3. 가스터빈 입구의 가스온도(출구의 가스온도를 계측해 입구의 가스온도를 산출하는 

방법에 따르는 것을 포함한다)

4. 가스터빈 베어링 입구의 윤활유 압력

5. 가스터빈 베어링 출구의 윤활유 온도 또는 베어링금속 온도
