630 내연기관 및 부속설비

630.1 내연기관 및 부속설비의 재료 

630.1.1 기술기준 제94조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것”은 

605.1.1을 준용한다.

630.1.2 기술기준 제94조에서 “압력을 받는 부분”에 대한 정의는 605.1.2를 준용한

다.

630.1.3 “605 보일러 및 부속설비” 605.2부터 605.6까지, “610 압력용기 및 부속설

비”610.2부터 610.6까지와 “615 배관 및 부속설비” 615.2는 해당하는 경우 내연기

관 및 부속설비에 준용할 수 있다.

630.2 내연기관 및 부속설비의 구조

630.2.1 기술기준 제95조제1항에 규정하는 “비상속도조절기가 작동하였을 때에 도달

하는 회전속도”란 620.2.1과 같다.

630.2.2 기술기준 제95조제2항에 규정하는 “이상마모, 변형 및 과열이 생기지 않는 

것”이란, 다음에 열거하는 장치를 가지는 것을 말한다.

1. 통상 운전 시에 내연기관에 윤활유를 공급하기 위한 주 윤활유 펌프

2. 내연기관이 정지 중에도 통상 운전 시에 필요한 윤활유를 저장하기 위한 저장 탱

크 

3. 윤활유의 청정을 유지하기 위한 장치

4. 윤활유의 온도를 조정하기 위한 장치

630.2.3 기술기준 제95조제3항에 규정하는 “안전한 것”은 아래에 열거하는 것을 말

한다.

1. 내연기관 및 그 부속설비는 605.10부터 605.30까지(보일러 등과 관련되는 부분을 제

외)를 충족시키는 것을 말한다.

2. 내연기관 및 그 부속설비의 “내압시험”은 605.58을 준용할 수 있다. 다만, 다음 

중 하나에 적합한 경우에는 수압시험을 필요로 하지 않는다.

가. 해당 기종과 동일한 재료, 구조를 가지는 내연기관 케이싱에 대하여 610.53에 

만족하는 수압시험의 실적을 가지고 있는 것

나. 상온에서 수압시험 압력에 견디는 것이 강도 계산 등으로 확인 되었을 때

630.2.4 <삭제>

630.3 속도조절기
속도조절기는 그 기능으로서 가스터빈의 부하가 변동될 때 회전속도 또는 출력의 난

조를 방지하기 위하여 연료의 유입을 자동적으로 조정할 수 있고, 정격부하에서의 부

하 차단 시 회전속도 최대상승 값을 비상속도조절기의 작동 회전속도 미만으로 할 수 

있어야 한다.

630.4 비상정지장치

630.4.1 기술기준 제97조에서 비상정지장치는 정격출력이 500㎾를 초과하는 내연기관

에만 적용한다.

630.4.2 기술기준 제97조에서 “과속도”란 내연기관의 회전속도가 정격 회전속도를 

초과하는 경우를 말하며 “그 외의 이상”이란 냉각수의 온도가 비정상으로 상승하는 

경우 또는 냉각수 공급이 정지되는 경우를 말한다.

630.4.3 기술기준 제97조에서 “신속하게”란 내연기관의 회전속도가 정격 회전속도를 

초과하는 경우는 정격 회전속도의 1.16배를 초과하기 이전의 시점을 말하며, 그 외의 

경우는 이상이 발생한 시점을 말한다.

630.5 과압방지장치 

630.5.1 기술기준 제98조에서 규정하는 “과압”이란 통상의 상태에서 최고사용압력을 

초과하는 압력을 말한다.

630.5.2 기술기준 제98조에서 규정하는 “과압이 발생할 우려가 있는 것”이란 내연기

관의 실린더 지름이 230mm 를 초과하고 최고 사용 압력이 3.4 MPa 이상의 내연기관

의 실린더 (다만, 가스 연료를 이용하는 가스엔진은 제외한다) 및 실린더의 지름이 

250mm 를 초과하는 내연기관의 밀폐식 크랭크실을 말한다.

630.5.3 기술기준 제98조에서 규정하는 “적당한 과압방지장치”는 해당 실린더 또는 

밀폐식 크랭크실의 압력이 상승할 때에 과압을 방지할 수 있는 용량을 가지고 또한, 

최고 사용압력 이하로 동작하는 릴리프 밸브를 말하며 605.32부터 605.37(보일러 등과 

관련되는 부분을 제외)까지 및 610.36의 규정을 준용할 수 있다.

630.6 계측장치

기술기준 제99조에 규정하는 “운전 상태를 계측하는 장치”란 다음에 열거하는 것

을 계측하는 것을 말한다.　

1. 내연기관의 회전속도 또는 주파수

2. 내연기관 출구의 냉각수 온도

3. 내연기관 입구의 윤활유 압력

4. 내연기관 출구의 윤활유 온도
