635 액화가스 연료연소설비

635.1 액화가스 연료연소설비의 재료

635.1.1 기술기준 제100조에서 “안전한 화학적 성분 및 기계적 강도를 가지는 것” 

이란 용접성, 인장강도, 연성, 인성 및 경도 등이 동등 이상의 것을 말하며, 액화가스

연료연소설비에 적합한 재료는 635.2부터 635.3까지의 규정을 만족하는 것을 말한다.

635.1.2 기술기준 100조에서 규정하는 “압력을 받는 부분”은 용기 및 관의 내면에 

0.1MPa을 초과하는 압력을 받는 부분을 말한다.

635.2 재료의 허용응력

액화가스설비용 배관에 적용하는 “허용응력” 은 ASME Sec Ⅱ, Part D Table 1A, 1B

에서 규정하는 수치로 한다.

635.3 재료사용의 일반 

635.3.1 압력에 의하여 응력을 받는 재료는 달리 허용된 경우를 제외하고는 별표 2에 

지정한 재료를 사용하여야 한다.

635.3.2 비 지정재료는 화학적, 물리적 및 기계적 성질, 제조방법과 공정, 열처리 및 

품질관리를 다루는 출간된 규격에 적합하면 그리고 다른 방법으로 이 기준의 요건을 

충족하면 사용할 수 있다. 

635.3.3 알려지지 않은 규격의 재료는 내압 배관 구성부품에 사용하지 않아야 한다. 

635.3.4 재생 관과 기타 배관구성부품은 지정되거나 635.3.1 또는 635.3.2에 적합한 것

으로 적절히 식별되어 있거나 다른 방법으로 이 기준의 요건을 충족시킨다면 사용할 

수 있다. 다만 최소벽두께와 사용목적에 사용할 수 없는 결함이 없다는 것을 판정하

기 위하여 충분한 청소와 검사를 실시하여야 한다. 

635.3.5 지정재료는 그 응력 값이나 등급이 나타나 있는 최고온도 이상에서 다음의 조

건 하에서 사용할 수도 있다.

1. 별표 2 또는 그밖의 다른 규정에서 금지하지 않는 경우

2. 설계자가 그 재료의 사용성을 입증하는 경우 

635.3.6 받침재료는 다음과 같아야 한다.

1. 영구적인 받침들과 억제장치들은 사용조건에 적합한 재료로 되어야 한다. 만일 강

재가 그 두께의 2배 미만의 중심선 반지름으로 냉간 성형이 되었으면 그것은 성형 

후에 어닐링을 하거나 풀림을 하여야 한다. 

2. 주철, 연철과 가단철은 주로 압축하중을 받는 롤러, 롤러 베이스, 앵커 베이스 및 
기타 받침요소들에 사용될 수 있다. 만일 배관이 맥동이나 진동으로부터 발생하는 

충격형 하중을 받을 수 있으면 주철은 사용해서는 아니 된다 연철과 가단철은 관

과 보의 클램프, 행거 플랜지, 클립, 브래킷과 스위블 링에 사용할 수 있다. 

3. 알려지지 않은 규격의 강재는 내압 배관 구성요소에 직접 용접되지 않는 관 받침

요소들에 사용할 수 있다. 인장이나 압축의 기본허용응력은 82MPa을 초과하지 않

아야하며 받침의 온도는 -29℃부터 343℃의 범위내에 있어야 한다. 전단과 지지의 

응력 값은 별표 5에 기록된 기본허용응력의 0.8배로 하며 지지의 허용응력은 그 값

의 1.6배로 한다.

4. 목재나 다른 재료들은 받침요소가 온도, 강도 및 내구성을 고려하여 적절히 설계되

었다면 관 받침요소들에 사용할 수 있다.

5. 배관에 용접하거나 접착하는 부착물은 배관과 그 사용에 융화성이 있는 재료로 되

어야 한다. 

6. 특정사용요건

가. 연철(ductile iron). 연철은 -29℃ 미만(오스테나이트 연철은 제외) 또는 343℃를 

넘는 온도에서는 내압 부품에 사용하지 않아야 한다. ASTM A 571에 적합한 오

스테나이트 연철은 그 규격에 따라서 충격시험을 하는 온도까지 사용가능하나 

-196℃ 미만의 온도에서는 사용할 수 없다. ASTM A 395에 적합하고 부속서 

12(ASME B 16.42)의 요건과 부속서 11(ASME B 16.34) 표준 클래스, API 594, 

API 599 또는 API 609의 추가적 요건들을 충족시키는 재료들로 만든 몸통과 보

닛 또는 덮개를 가진 밸브들은 부속서 12(ASME B 16.42)에서 주어진 압력-온도 

등급 이내에서 사용할 수 있다. 연철 구성부품의 제작이나 보수 또는 배관계에 

있는 연철부품을 조립시에는 용접을 해서는 안된다.

나. 주철은 다음의 조건 하에서 사용하여서는 아니 된다. 

(1) 주철은 149℃를 넘는 온도 또는 1035 kPa을 초과하는 계기압력에서 탄화수

소나 기타 인화성 유체 취급 용도로 공정단위 경계 내의 지상에서 사용해

서는 아니 된다. 다른 구역에서의 압력제한은 2760kPa 이어야 한다.

(2) 가단철은 -29℃ 미만 또는 343℃를 초과하는 온도에서 어느 유체용도에서

나 사용해서는 안 되고, 149℃를 초과하는 온도 또는 2760 kPa를 초과하는 

계기압력에서도 인화성 유체용도로 사용해서는 아니 된다.

(3) 고실리콘철(14.5% 실리콘)은 인화성유체용도에서 사용해서는 아니 된다.

635.4 액화가스 연료연소설비의 구조 

635.4.1 기술기준 제101조에서 “안전한 것”이란 635.5 및 635.6에 만족한 것을 말한

다.

635.4.2 <삭제>
635.4.3 지하매설 및 건축물 내 배관

1. 지하매설배관의 매설깊이와 관련된 시공 및 설치와 관련하여 ASME 또는 동등이상

의 배관설계기준에서 명시되지 않은 사항은 국토교통부 국가건설기준 “KDS 31 50 

05(가스설비)”를 적용한다. 

2. 건축물 내 배관의 설치위치, 고정간격, 벽관통부 보호관, 피복상태 등과 관련된 시

공 및 설치와 관련하여 ASME 또는 동등이상의 배관설계기준에서 명시되지 않은 

사항은 국토교통부 국가건설기준 “KDS 31 50 05(가스설비)”, “KCS 31 50 05 05

(도시가스설비공사)”를 적용한다. 다만, 전기설비와의 이격거리는 KEC 232.3.7과 

KEC 342.1을 따른다.

635.5 직선관 

635.5.1 관의 직선관부분의 요구두께는 아래 (1)식에 따라서 산정하여야 한다.

tm=t+c (1) 

1. 선택된 관의 최소두께 T는 제작자의 마이너스 허용오차를 고려하여 tm보다 작아

서는 아니 된다. 

2. 다음의 기호가 직선관의 압력설계를 위한 방정식에서 사용된다.

 c = 기계적 여유(나사높이 또는 홈 깊이)에 부식 및 침식 여유를 더한 합. 나사가 

있는 구성부품에 대해서는, 공칭나사높이(ASME B 1.20.1의 치수 h 또는 동등한 것)

를 적용하여야 한다. 허용오차가 명시되지 않은 기계가공을 한 표면이나 홈에 대해

서는, 허용오차는 명시된 절단깊이에 0.5mm를 추가한 것으로 가정하여야 한다. 

 D = 표준이나 규격의 표에 기록되었거나 실측한 관 바깥지름

 d = 관의 안지름. 압력설계계산에 대해서는, 관의 안지름은 구매규격에서 허용되는 

최대 값 이다.

 E = 별표 6.1 또는 별표 6.2로부터의 품질계수

 P = 내부설계계기압력

 S = 별표 4 재료의 응력 값 

 T = 관 벽두께(실측값 또는 구매규격의 최소치)

 t = 내압에 대해서는 제2항에 따라 계산한, 외압에 대해서는 제3항에 따라 산정한 

압력설계두께

 tm = 기계적, 부식 및 침식 여유를 포함한 최소요구두께 

 W = 용접이음강도감소계수

 Y = t< D/6인 경우 표 635.5에서 제시된 재로에 대해 유효한 계수. 중간온도에 대

해서는 Y의 값을 보간법으로 할 수 있다. 
[표 635.5] t< D/6에 대한 계수 Y의 값 

재료

페라이트강

오스테나이트강

기타 연성금속

주철

온도, ℃ (℉)

482이하
(900이하)

510
(950)

538
(1000)

566
(1050)

593
(1100)

621이상
(1150이상)

0.4

0.4

0.4

0.0

0.5

0.4

0.4

…

0.7

0.4

0.4

…

0.7

0.4

0.4

…

0.7

0.5

0.4

…

0.7

0.7

0.4

…

t≥D/6에 대해서는, 

Y=

d+ 2c
D+d+ 2c

635.5.2 내압을 받는 직선관

1. t< D/6에 대해서는, 직선관에 대한 내압설계두께는 방정식 (3a) 또는 (3b)에 따라서 

계산한 것보다 작아서는 아니 된다.

 t=

PD
2(SE+PY)

 (3a)

 t=

P(d+ 2c)
2[SEW-P( 1 -Y)]

 (3b)

2. t≥D/6 또는 P/SE>0.385에 대해서는, 직선관에 대한 압력설계두께의 계산은 파괴이

론, 피로영향과 열응력과 같은 특별한 고려가 요구된다.

635.5.3 외압을 받는 직선관

외압을 받는 직선관의 벽두께와 보강요건을 결정하기 위해서는, 판단기준 “610 압력

용기 및 부속설비” 610.10부터 610.12까지의 절차에 따르고, 판단기준 “610 압력용

기 및 부속설비” 610.11에 따라서 보강한 어느 두 부분 사이의 직선으로 잰 중심선 

길이를 설계길이 L 로서 사용하여야 한다. 한 가지 예외로서, Do/t<10인 관에 대해서

는, 를 계산하는데 사용하는 S의 값은 설계온도에 있는 관 재료에 대한 다음 값들 
중 작은 것이 되어야 한다. 

1. ASME Section II, Part D Table 1A, 1B응력 값의 1.5배

2. ASME Section II, Part D Table Y-1에 기록된 재료들에 대한 그 표에 있는 항복강

도의 0.9배

635.6 관 곡선관 

635.6.1 굽힌 후 완성된 형태의 곡선관의 최소요구두께tm은 635.5의 방정식 (1) 또는 

아래 방정식(3c)에 따라서 산정하여야 한다. 
t=

PD
2[ (SEW/I) +PY]

 (3c)

여기서, 곡선관의 안쪽 반지름에서

I=

4(R 1/D)-1
4(R 1/D)-2

 (3d)

그리고 곡선관의 바깥 반지름에서는

I=

4(R 1/D)+1
4(R 1/D)+2

 (3d)

그리고 곡선관의 중심선 반지름에 있는 측벽에서는, I = 1.0

R 1 = 용접 엘보나 관 곡선관의 굽힘 반지름

1. 안쪽 반지름으로부터 바깥 반지름까지 그리고 곡선관의 길이에 따라 있는 두께의 

변동은 점진적이어야 한다. 두께 요건은 곡선관의 중간 길이 γ/2의 안쪽 반지름, 

바깥 반지름 및 곡선관 중심선 반지름에서 적용한다. 끝 접선에서의 최소두께는 곡

선관에 대한 635.5.1의 요건보다 작아서는 아니 된다(아래 그림 참조). 

635.6.2 엘보

별표 2에 따르지 않게 제조되는 엘보는 부속서 5(ASME B 16.9)에서 규정된 것을 제외

하고는 635.6.1에 따라서 설계하여야 한다.

635.6.3 마이터 곡선관 : 3° 이하의 각도 오프셋(그림 120-2.에서 각도 α)은 마이터 

곡선관으로서 설계에 대한 고려를 요구하지 않는다. 복수와 단일 마이터 곡선관의 압

력설계에 대한 방법들이 아래 (a)와 (b)에 주어져 있다.

 [그림 635.5] 관 곡선관의 기호설명 [그림 635.5-1] 마이터 곡선관의 기호설명

가. 복수 마이터 곡선관. 최고허용내압은 방정식 (4a)와 (4b)로 계산한 값들 중 작은 

것이어 야 한다. 이 방정식은 θ가 22.5°를 초과할 때는 적용할 수 없다.

  

 

    tan  
   

 (4a)
 (4b)

  

  
나. 단일 마이터 곡선관 

(1) θ가 22.5° 이하인 단일 마이터 곡선관에 대한 최고허용내압은 방정식 (4a)

로 계산하여야 한다.

(2) θ가 22.5°를 초과하는 단일 마이터 곡선관에 대한 최고허용내압은 방정식 

(4c)로 계산하여야 한다. 

  

    tan  

 

 (4c)

다. 방정식 (4a), (4b) 및 (4c)에서 사용하는 마이터 관 벽두께 T는 마지막 마이터 

용접부의 안쪽 가랑이로부터 M 이상의 거리를 연장하여야 한다. 

 여기서 , M = 2.5(r 2T) 0.5또는 tan θ(R 1 -r 2) 중 큰 값

 마이터 관의 끝에서의 테이퍼의 길이는 거리 M에 포함될 수도 있다.

라. 다음과 같은 기호가 마이터 곡선관의 압력설계에 대한 방정식 (4a), (4b) 및 (4c)

에서 사용된다.

 c = 635.5.1에서의 정의와 같음. 

 E = 635.5.1에서의 정의와 같음.

 Pm= 마이터 곡선관에 대한 최고허용내압

 R 1= 관의 중심선으로부터 인접한 마이터 이음들의 평면들의 교차점까지의 최단

거리로 정의되는 마이터 곡선관의 유효 반지름.

 r 2 = 공칭 벽 T를 사용하는 관의 평균반지름
 S = 635.5.1에서의 정의와 같음. 

 T = 마이터 관 벽두께(실측값 또는 구매규격의 최소치)

 W = 635.5.1에서의 정의와 같음. 

 α = 마이터 이음에서 방향변화각도 = 2 θ

 θ = 마이터 절단각도

 이 기준에 적합하기 위해서, R 1의 값은 방정식 (5)로 계산한 것보다 작아서는 아

니 된다.

 R 1 =

A
tan θ

+

D
2

 (5)

 여기서 A는 다음의 경험치들을 갖는다.

1) SI 미터단위에 대해서,
( T-c), mm
≤13
13<( T-c)<22
≥22

A
25
2( T-c)

[2( T-c)/3]+30 

2) 미국관습단위에 대해서,

( T-c),
≤0.5

in

A
1.0

0.5<( T-c)<0.88

2( T-c)

≥0.88

[2( T-c)/3]+1.17

635.6.4 외압을 받는 관의 곡선 및 마이터 부분 : 외압을 받는 관의 곡선 및 마이터 

부분의 벽두께는 635.5.3에서 직선관에 대해서 규정한 것과 같이 산정할 수 있다.

635.7 압력방출장치

635.7.1 기술기준 제102조에서 규정하는 “과압”이란 통상의 상태에서 최고사용압력

을 초과하는 압력을 말한다.

635.7.2 액화가스 연료연소설비에서 요구하는 압력방출장치 요건은 610.36.2부터 

610.36.8까지의 요건에 부합하는 압력방출장치를 설치하여야 한다.

635.8 가스의 누설대책

기술기준 제103조에서 규정하는 “적절한 조치”란 다음과 같은 것을 말한다.

1. 가연성 가스(가스에 의한 압력이 0.1 MPa 미만의 것이며 지표면에 체류 할 우려가 

없는 것은 제외)가 통과하는 배관설비 외면으로부터 화기를 취급하는 설비에 대하

여 8m 이상의 거리를 가지도록 하는 것. 

2. 가스의 잔류를 방지하기 위한 구조로 하는 것.

3. 해당 설비에서 누설된 가스가 잔류할 우려가 있는 장소에 해당 가스의 누설을 검출

하여 경보하기 위한 설비를 설치하는 것.

4. 지하 매설관의 경우 환기장치를 설치하는 것.

635.9 경보 및 비상장치

635.9.1 액화가스 배관설비에는 압력이나 온도의 기준값을 벗어나는 즉시 경보하는 장

치를 설치하여야 한다.

635.9.2 액화가스 사용 중에 이상이 발생시는 액화가스의 유입, 유출을 신속하고 안전

하게 차단함으로서 재해의 확대를 방지하기 위한 긴급 차단장치를 설치하여야 하며 
원격 및 수동으로 조작할 수 있어야 한다.

635.10 용접부 형상

기술기준 제164조에서 규정한 “안전한 형상”이란 액화가스연소 설비 등에 관해서는 

635.11부터 635.13까지에 적합한 것을 말한다.

635.11 용접부 설계 

635.11.1 액화가스 연료연소설비에 속하는 용기 또는 관의 길이이음 및 둘레이음의 용

접부는 아래에 따라 설계하여야 한다.

635.11.2 압력-온도 설계기준

1. 규정된 등급이 있는 지정 구성부품

 별표 2에 명시된 배관 구성부품에 대한 표준 압력-온도의 등급은 이 기준에 따르는 

설계온도와 압력에 대하여 허용할 수 있다. 

2. 특정 등급이 없는 지정 구성부품

 별표 2에 명시된 구성부품에 대한 표준들의 일부{예. 부속서5(ASME B16.9), 부속서

6(B16.11) 및 B16.28)는 이음매 없는 직선관을 기준으로 압력-온도의 등급을 결정한

다. 관과 같이 동일 허용응력을 가진 재료로 만든 구성부품은 그 관이음쇠의 스케

줄, 무게 또는 압력 등급에 해당하는 이음매 없는 관의 공칭두께에서 그 관에 적용

된 모든 여유(예: 나사의 깊이 및/또는 부식여유)를 뺀 것의 87.5% 이하를 사용하여 

등급을 결정하여야 한다.

3. 미등재 구성부품

 별표 2에는 없으나 기타 규격이나 표준에 따르는 구성부품은 다음의 제한 내에서 

사용할 수 있다.

가. 설계자가 이 기준에 따르는 지정 구성부품의 화학조성, 기계적 성질, 제조방법 

및 품질관리가 해당 특성과 대등하다고 확신하는 경우

나. 압력설계가 635.5 및 635.6에 따라서 입증되는 경우 

 4. 압력과 온도 변동에 대한 허용값

 압력 또는 온도의 우연한 변동이 배관계통에 발생할 경우 다음의 제한 전부에 충

족되지 않으면, 동시에 발생될 수 있는 가장 가혹한 압력과 온도를 설계조건으로 

결정하여야 한다.

가. 배관계통에는 주철 또는 기타 비연성 금속으로 만든 내압 구성부품이 없어야 

한다.

나. 공칭응력은 그 온도에서의 항복강도를 초과하지 않아야 한다.(아래 635.11.3과 

ASME Section II, Part D Table Y-1 내의 S y 자료 참조) 

다. 설계조건을 초과하는 압력-온도 변동의 총 회수는 배관계통의 수명동안에 1,000

회를 초과하지 않아야 한다. 

라. 어떠한 경우에도, 증가된 압력이 그 배관계통에 대해서 635.28에서 사용한 시험

압력을 초과하지 않아야 한다.

마. 계통 내 모든 구성부품의 사용상 성능은 일정하거나 주기적인 변동에 대해 복

합적인 영향 평가가 되어야한다.

바. 밸브의 압력-온도 등급을 초과하는 압력이 가해질 경우 일부 조건에서는 밸브 

시트의 기밀의 손실이나 운전의 어려움을 초래할 수 있다. 밸브 폐쇄에 대한 차

압은 밸브 제조자가 정한 최대차압등급을 초과하지 않아야 한다.

5. 사용조건이 다른 접속점에서의 등급

 다른 압력-온도 조건으로 운전되는 두 계통이 연결될 때, 두 계통을 분리하는 밸브

는 더 가혹한 사용조건으로 등급을 정하여야 한다. 만일 그 밸브가 헤더나 기기로

부터 떨어져 있기 때문에 다른 온도에서 운전되는 경우, 이 밸브 및 밸브와 접합하

는 플랜지는 각각 요구되는 압력시험을 견딜 수 있다면 다른 온도 기준에서 선정하

여야 한다. 그러나 그 밸브의 어느 한 쪽에 있는 배관의 경우, 각 계통은 그것이 연

결되는 사용조건에 대해서 설계하여야 한다.

635.11.3 아래에서 정의된 허용응력은 이 기준의 다른 규정에 의하여 수정되지 않는 

한 설계계산 시 사용하여야 한다.

1. 인장

 각각 ASME Section II, Part D Table 1A, 1B에 명시된 금속의 인장 기본허용응력 S

와 볼팅재료의 설계응력 S는 635.11.4에 따라서 정해진다. S 값은 다음의 품질계수 

중 하나를 곱한다. 

가. 제5항에서 정의되고 KEPIC MBB KG-25에 여러 재료규격에 대해서 표로 만들어

지고, 표 635.11의 여러 수준의 부가시험에 대한 주조품질계수 E c, 

나. 635.11.6에서 정의되고 KEPIC MBB KG-26에 여러 재료규격과 클래스에 대해서 

표로 만들어지고, 표 635.11의 여러 종류의 이음매와 부가시험에 대한 길이방향 

용접 이음매 품질계수 E j. ASME Section II, Part D Table 1A, 1B의 응력 값들

은 재료와 제품 형태에 따라 분류되었다.

2. 전단과지지

 전단허용응력은 ASME Section II, Part D Table 1A, 1B에 명시된 기본허용응력의 

0.8배이어야 한다. 지지의 허용응력은 그 값의 1.6배이어야 한다. 

3. 압축

 압축의 허용응력은 ASME Section II, Part D Table 1A, 1B에 기록된 인장허용응력보

다 커서는 아니 된다.

635.11.4 설계응력의 기준

볼팅재료에 대한 설계응력 값들과 이 기준 내에서의 다른 재료들에 대한 허용응력 값
은 다음과 같다.

1. 볼팅재료: 설계 온도에서의 볼팅재료에 대한 설계응력 값은 다음 중 가장 낮은 것

을 초과해서는 아니 된다.

가. 아래 다.에서 규정된 것을 제외하고는, 상온에서의 규정최소인장강도( ST)의 1/4

과 설계 온도에서의 인장강도의 1/4 중 낮은 것

나. 아래 다.에서 규정된 것을 제외하고는, 상온에서의 규정최소항복강도( SY)의 2/3

와 설계 온도에서의 항복강도의 2/3 중 낮은 것

다. 크리프 범위 아래 온도에서는, 열처리나 변형경화로 그 강도가 강화된 볼팅재료

에 대해서는, ST의 1/5, 설계 온도에서의 인장강도의 1/4, SY의 1/4, 설계 온도

에서의 항복강도의 2/3 중 가장 작은 것(이들 값들이 어닐링 한 재료에 대한 해

당 값들보다 낮지 않은 경우이며, 낮은 경우에는 어닐링 한 값을 사용하여야 한

다).

라. 설계 온도에서의 항복강도의 2/3 [635.11.4 제6호 참조]

마. 1000 시간 당 0.01%의 크리프율에 대한 평균응력의 100%

바. 100,000 시간 후 파열에 대한 평균응력의 67%

사. 100,000 시간 후 파열에 대한 최소응력의 80%

2. 주철 : 설계 온도에서의 주철에 대한 기본허용응력 값은 다음 중 낮은 것을 초과해

서는 아니 된다.

가. 상온에서의 규정최소인장강도의 1/10

나. 설계 온도에서의 인장강도의 1/10 

3. 가단철 : 설계 온도에서의 가단철에 대한 기본허용응력 값은 다음 중 낮은 것을 초

과해서는 아니 된다.

가. 상온에서의 규정 최소인장강도의 1/5

나. 설계 온도에서의 인장강도의 1/5 

4. 기타 재료 : 설계 온도에서의 볼팅재료, 주철과 가단철 이외의 재료들에 대한 기본

허용응력 값은 다음 중 가장 낮은 것을 초과해서는 아니 된다.

가. ST의 1/3과 설계 온도에서의 인장강도의 1/3 중 낮은 것

나. 아래 다.에서 규정하는 것을 제외하고는, SY의 2/3과 설계 온도에서의 항복강도

의 2/3 중 낮은 것

다. 유사한 응력-변형 거동을 가진 오스테나이트 스테인리스강과 니켈합금에 대해

서는, SY의 2/3와 설계 온도에서의 항복강도의 90 % 중 낮은 것 [아래5. 참조]

라. 1000 시간 당 0.01%의 크리프율에 대한 평균응력의 100%

마. 100,000 시간 후 파열에 대한 평균응력의 67%

바. 100,000 시간 후 파열에 대한 최소응력의 80%
사. 구조물 등급의 재료들에 대해서는, 기본허용응력은 4. 가부터 바에서 정하는 최

저값의 0.92배이어야 한다.

아. 이 기준의 적용에서, 상온에서의 항복강도는 SYRY이고 상온에서의 인장강도는 

1.1 STRT 인 것으로 간주한다.

5. 적용한계 : 4. 다.에 따라서 정해진 응력 값들의 적용은 경미한 변형이 누설이나 기

능장애를 일으킬 수 있는 플랜지붙이 이음매나 기타 구성부품에 사용하는 것을 권

장하지 않는다. 그 대신에 ASME Section II, Part D Table 1A, 1B의 응력 값의 

75% 또는 ASME Section II, Part D Table Y-1에 기록된 온도에서의 항복강도의 

2/3을 사용하여야 한다.

6. 미등재재료로 화학적, 물리적 및 기계적성질, 제조방법과 공정, 열처리 및 품질관리

가 이루어진 재료에 대해서는, 설계 온도에서의 인장(항복)강도는 그 온도에서 예상

되는 인장(항복)강도에 상온에서 예상되는 평균인장(항복)강도로 나눈 ST( SY)의 비

율로 곱해서 얻어야 한다.

635.11.5 주조품질계수, E c 는 KEPIC MBB KG-25의 표준에 의하여 정해진 압력-온도

등급을 갖지 않는 주조 구성부품들에 대하여 사용하여야 한다.

1. 기본품질계수. 지정된 규격들에 적합한 회주철과 가단철의 주조품은 (그들의 보수

적인 허용응력 기준으로 인해서) 1.00의 기본주조품질계수가 주어진다. 재료규격에 

적합하고 MSS SP-55 밸브, 플랜지, 관이음쇠 및 기타 배관구성부품에 대한 주강제

품 품질표준 - 육안검사방법(Quality Standard for Steel Casings for Valves, Flanges 

and Fittings and Other Piping Components - Visual Method)이 요구하는 대로 육안

검사를 받은 대부분의 기타 재료 및 정적인 주조품에 대해서는, 0.8의 주조품질계

수 E c가 주어진다. 화학성분, 인장, 정수압 및 편평시험과 육안검사에 대한 규격요

건을 충족하는 원심주조품은 0.8의 기본주조품질계수가 주어진다. 기본주조품질계

수는 별표6.1에 기록된 규격들에 대해서 표에 기록되어 있다.

2. 품질계수의 증가(increased quality factors). 부가적 시험들이 각 주조품에 실시될 

때 주조품질계수는 증가될 수 있다. 아래 표 635.11은 보조시험의 여러 조합에 대

하여 사용할 수 있는 증가된 주조품질계수 E c를 기술한다. 표 635.11-1은 표 635.11

의 주에서 규정하는 시험방법에 대한 합격기준을 기술한다. 표 635.11에서 보는 것

보다 높은 품질계수는 (2)(a)와 (2)(b) 또는 (3)(a)와 (3)(b)의 조합으로부터 생기지 않

는다. 어떠한 경우에도 품질계수는 1.00을 초과해서는 아니 된다. 별표4.의 여러 규

격들은 모든 표면의 기계가공과/또는 한 가지 또는 그 이상의 보조시험을 요구한

다. 그런 경우의 해당하는 증가된 품질계수는 KEPIC MBB KG-25에 나타나 있다.

[표 635.11] 증가된 주조품질계수
주에 따른 보조시험

계수 E c

(1)

(2)(a) 또는 (2)(b)

(3)(a) 또는 (3)(b)

(1)과 (2)(a) 또는 (2)(b)

(1)과 (3)(a) 또는 (3)(b)

(2)(a) 또는 (2)(b)와 (3)(a) 또는 (3)(b)

0.85

0.85

0.95

0.90

1.00

1.00

(1) 모든 표면을 6.3 μm Ra (ASME B46.1의 250 μm Ra)의 마무리로 기계가공을 하여, 

표면검사의 효율을 증가시킨다.

(2) (a) 각 주조품(자성재료만)의 모든 표면을 자분탐상검사로 ASTM E 709에 따라서 

검사한다. ASTM E 125의 기준사진들을 사용하여 MSS- SP-53에 따라서 합격여부

를 판정한다.

 (b) 각 주조품의 모든 표면을 침투탐상법으로 ASTM E 165에 따라서 검사한다. 

ASTM E 125를 표면 흠에 대한 기준으로 하여 MSS- SP-53에 따라서 흠과 용접보

수의 합격여부를 판정한다. 

(3) (a) ASTM E 114에 따라서 각 주조품을 초음파로 전부 검사하여, 벽 두께의 5 %를 

초과하는결함 깊이의 증거가 없을 때에만 합격처리한다.

 (b) ASTM E 142에 따라서 각 주조품을 전부 방사선투과시험을 한다. 표 77-2에서 

기술한 합격수준에 따라서 판정한다.

[표 635.11-1] 주조품의 합격수준

검사한 재료 두께, T

강 T≤25 mm

강 T >25 mm,

≤51 mm
강 T >51 mm,

≤114 mm
강 T >114 mm,

≤305 mm
알루미늄과

마그네슘

구리, Ni-Cu

해당 표준

부속서16

ASTM E 446
부속서16

ASTM E 446
부속서14

ASTM E 186
부속서15

ASTM E 280

ASTM E 155

ASTM E 272

청동

ASTM E 310

합격수준

(또는클래스)

합격대상 불연속부

1

2

2

3

…

2

2

A, B, C 형

A, B, C 형

카테고리

A, B, C
카테고리

A, B, C
기준방사선 투과사진에

보임

기준 A, Ba, Bb

기준 A와 B
635.11.6 용접이음 품질계수, Ej

1. 기본품질계수. KEPIC MBB KG-26에 기록되어 있는 용접이음품질계수 Ej는 표 

635.11-2의 내압 구성부품을 위한 직선 또는 나선형 길이방향 용접이음에 대한 기

본계수이다.

2. 증가된 품질계수. 표 635.11-2의 제품규격이 요구하는 것보다 부가적 시험을 실시

하는 경우의 용접에 대해서는 보다 높은 이음품질계수를 나타낸다.
[표 635.11-2] 길이방향 용접이음 품질계수

번호

이음의 유형

1

2

3

로내 맞대기
용접,
연속용접

ERW

전기용융용접

(a) 편면 맞대
기용접

이음매의

유형

검사

계수, Ej

직선

지정된 규격이 요구
하는 대로

직선 또는
나선

지정된 규격이 요구
하는 대로

0.60

0.85

지정된 규격 또는 이
코드가 요구하는 대로

0.80

(용가재가 있
거나 없이)

(b) 양면 맞대
기용접

(용가재가 있
거나 없이)

특정 규격에 따라

4

(a) API 5L

(주1),(주2)에 따라
추가적으로 부분 방사
선투과 시험.

직선 또는
나선

직선 또는
나선
[아래 4(a)
에서 규정
한 것은 제
외]

635.19.4 및 표

635.22에 따라 100%

방사선투과시험 추가

검사

지정된 규격 또는 이
코드가 요구하는 대로

(주1),(주2)에 따라
추가적으로 부분 방사
선투과 시험.

635.19.4 및 표

635.22에 따라 100%

방사선투과 추가 검사

0.90

1.00

0.85

0.90

1.00

한 두 이음
매가 나선
인 직선

규격이 요구하는 대
로

0.95

(주1) 각 용접사나 자동용접사에 대해서 각 30m(100 ft)의 용접에 대해서 적어도 300 

 mm(1 ft)를 635.19.2에 따라 방사선투과검사 시행

(주2) 원주방향 맞대기용접과 기타 용접. 검사의 범위는 각 용접사이나 자동용접사에 

대해서 매 20 용접 중 한 용접에 한 번 촬영
635.12 정렬

635.12.1 원주용접의 정렬은 아래에 따른다.

1. 원주방향이나 마이터 그루브 용접으로 연결되는 끝부분의 구성부품의 내부 표면은 

WPS 및 설계도면의 치수한계 내에서 정렬되어야 한다.

2. 구성부품들의 외부표면이 정렬되지 않았다면, 그 부품을 접합하는 용접부는 테이퍼 

지도록 용접하여야 한다.

635.12.2 ASME Section II, Part D Table 1A, 1B 또는 별표 2에 명시된 표준에 따라서 

제작되지 않은 길이방향 용접의 정렬은 635.12.1의 요건에 적합하여야 한다.

635.12.3 분기관연결 용접은 아래에 따른다.

1. 주관의 외부표면에 맞닿는 분기관 연결부는 WPS 요건을 충족하는 그루브 용접을 

위해서 윤곽이 만들어져야 한다[그림 635.12 (a) 및 (b) 참조].

2. 주관의 구멍을 통하여 삽입되는 분기관 연결부는 모든 점들[그림 635.12 (c) 참조]

에서 적어도 주관의 내부표면만큼 삽입하여야 하며, 그렇지 않으면 635.12.3 제1호

에 따라야 한다.

3. 분기관 연결부의 주관의 구멍은 요구 윤곽에 비해 그림 635.12에서 치수 m을 초과

하여 벗어나지 않아야 한다. 어떠한 경우에도, 구멍 형상의 편차가 WPS 내의 루트

간격 허용한계를 초과하게 해서는 아니 된다. 규정에 맞추기 위해 필요시 용접금속

을 추가하거나 다시 마무리할 수 있다.

635.12.4 이음부의 루트간격은 WPS 내의 허용공차 한도 내에 있어야 한다. 

[그림 635.12] 분기관 연결을 위한 준비

 g = 용접규격에 따른 루트 간격

 m = 3.2mm(1/8 in.) 또는 0.5 T b 중 작은 것

635.13 개선

635.13.1 개선(end preparation)은 그 표면이 매끄럽고 일정하며, 산소나 아크 절단시 

슬래그가 절단표면에서 제거되어야 한다. 열 절단한 표면에 남아 있는 변색은 유해한 

산화로 간주하지 않는다.
1. 부속서10(ASME B 16.25)에서 규정하는 그루브 용접을 위한 개선이나 WPS를 충족

하는 것은 허용된다. 부속서10(ASME B 16.25)의 기본적인 베벨각도와 일부 추가적

인 J 베벨각도는 아래 그림 635.13 (a)와 (b)에 나태내고 있다.

635.13.2 원주용접

1. 구성부품의 끝부분이 그림 635.14 (a) 또는 (b)에서 보는 것처럼 받침 링이나 삽입 

용가재에 맞도록 또는 내부의 오정렬을 바로잡기 위해서 다듬어져 있으면, 다듬질

이 마무리된 벽 두께를 요구최저벽두께 tm 아래로 감소시켜서는 아니 된다.

2. 구성부품의 끝단부는 가공된 끝부분의 남은두께가 tm보다 작지 않으면, 완전히 오

목하게 들어가는 받침 링을 수용하도록 내면 가공할 수 있다.

3. 벽두께 요건이 유지된다면, 정렬을 보다 좋게 하기 위하여 같은 공칭 크기의 관 끝

으로 치수를 정하는 것이 허용된다.

4. 필요하다면, 정렬을 위해서나 링이나 삽입물의 만족스러운 자리 잡기를 위해서 기

계가공을 할 수 있도록, 용접금속을 구성부품의 안이나 밖에 용착할 수 있다.

5. 원주방향이나 마이터 그루브 용접이 두께가 같지 않은 구성부품을 연결하고 한 쪽

의 두께가 다른 쪽의 두께의 1.5배를 초과할 때는, 그 개선과 형상은 부속서

10(ASME B 16.25)의 불균등 벽 두께에 대해서 허용할 수 있는 설계에 따라야 한다. 

6. 부속서5(ASME B 16.9)에 따라서 제조된 맞대기용접 관이음쇠는 연결된 두 부분들 

사이에서 생긴 총 각도 옵세트가 3°를 초과하지 않는다면 관이나 다른 관이음쇠

의 연결에서 각도 이음 오프셋을 만들기 위해서 다듬을 수 있다.

[그림 635.13]전형적인 맞대기용접 개선 [그림 635.13-1]다듬기와 허용된 오정렬
635.14 용접받침재료

635.14.1 받침 링이 사용될 때는 다음에 적합하여야 한다. 

1. 철 금속 받침 링은 용접이 가능한 품질이어야 하며 유황성분이 0.05%를 초과해서

는 아니 된다.

2. 만일 두 개의 맞닿는 표면을 받침 링으로 사용되는 제3의 부재에 용접하려하고, 그 

3개의 부재들의 하나 또는 둘이 페라이트이고 다른 부재나 부재들이 오스테나이트

이면, 그러한 재료들의 성공적인 사용을 위해 161에 따라 증명하여야 한다. 받침 

링은 연속된 기계가공을 한 형이나 분할된 밴드형일 수 있다. 보통 사용하는 일부 

형들이 그림 635.14에 나타내고 있다.

3. 비철 및 비금속 받침 링은 설계자가 그 사용을 승인하고 그것을 사용하는 용접절

차가 제2장이 요구하는 대로 인정된다면 사용할 수 있다.

635.14.2 삽입 용가재는 용가재와 같은 공칭 성분이고 용접금속과 유해한 합금이 아니

면 사용할 수 있다. 보통 사용하는 일부 형들이 그림 635.14에 나타내고 있다.

[그림 635.14]전형적인 받침 링과 삽입 용가제

(1) 용접하는 끝에 대한 상세한 치수 정보에 대해서는 부속서10(ASME B 16.25)을 참조

한다.

635.15 굽힘과 성형 

635.15.1 열간 또는 냉간 방법으로 관을 굽히거나 구성부품을 성형할 수 있으며, 이것

은 소재의 유체사용, 가혹한 굽힘 또는 성형공정에 적합하여야 한다. 완성된 표면은 

균열이 없어야 하고 좌굴이 없어야 한다. 굽힘이나 성형 후의 두께는 설계시의 요구 

두께보다 작아서는 아니 된다.
635.15.2 굽힘의 편평도

어느 단면에서의 최대지름과 최소지름 사이의 차이인 굽힘의 편평도(flattening)는 내

압에 대해서는 공칭바깥지름의 8%, 외압에 대해서는 3%를 초과하지 않아야 한다. 이 

요건을 달성하기 위해서 재료를 다듬질해서는 아니 된다.

635.15.3 굽힘 온도

페라이트 재료의 냉간 굽힘은 변태범위 미만의 온도에서 하여야 한다. 

1. 열간 굽힘은 변태범위를 초과하는 온도에서, 어떤 경우에도 그 재료의 온도범위와 

목적된 용도에 맞는 온도에서 하여야 한다.

635.15.4 열간 굽힘과 성형 후에는, P-번호 3, 4, 5, 6 및 10A 재료에 대해서는 모든 

두께에 대해서 열처리를 하여야 한다. 그 시간과 온도는 635.22에 따라야 한다.

635.15.5 냉간 굽힘과 성형 후에는, 다음의 조건들 중 어느 것이 존재할 때는, (모든 

두께에 대해서 그리고 표 635.22에서 주어진 온도와 기간으로) 열처리가 요구된다. 

1. 굽힘이나 성형 후, 최대 계산된 섬유 연신율(가장 심한 성형방향에서)이 해당 규격, 

등급 및 두께에 대한 규정기본최저연신율의 50%를 초과하는P-번호 1 부터 6의 재

료. 관의 선정과 굽힘이나 성형 공정의 선택이 완성된 상태에서 가장 심하게 변형

된 재료가 적어도 10%의 연신율을 유지한다는 보장을 증명할 수 있으면, 이 요건

은 적용하지 않을 수 있다. 

2. 굽힘이나 성형 후에 계산된 최대섬유연신율이 초과하고 충격시험을 요구되는 재료 

3. 기술설계에서 규정할 때

635.16 용접부의 균열

기술기준 제165조에서 규정한 “용접에 의한 균열이 없게” 하기 위해서 액화가스 연

료연소설비 등에 대해서는 635.17부터 635.22까지의 요구조건에 적합하여야 한다. 

635.17 청결

열 절단이나 용접할 내부 및 외부 표면들은 청소를 하여 가열할 때 용접금속이나 모

재에 유해하게 될 페인트, 기름, 녹, 스케일과 기타 물질이 없어야 한다.

635.18 비파괴검사 범위 

635.18.1 정상유체로 운전되는 배관의 비파괴검사범위는 다음과 같다.

635.18.2 원주방향 맞대기용접 및 마이터 그루브 용접부는 635.19.2에 따라서 100% 방

사선투과검사 또는 635.19.3에 따라서 초음파탐상검사로 100% 검사하여야 한다. 

1. 길이방향 용접과의 교차점들이 최대로 선택되도록 하여야 한다. 

2. 길이방향 용접과 교차하는 원주방향 용접을 검사할 때에는, 각 교차용접부에 인접

한 적어도 38mm를 검사하여야 한다. 
635.18.3 육안검사

1. 육안검사는 175를 따른다.

2. 각 용접사 또는 자동용접사가 용접한 제작물의 용접부는 최소한 5%에 대해서는 검

사되어야 한다.

3. 지정규격에 따라서 만든 구성부품의 용접부를 제외한 길이방향 용접부의 100 %. 

0.90의 이음계수 Ej에 요구되는 길이방향 용접검사는 다음을 참조한다. 

가. 길이방향 용접 : 0.9의 용접이음품질계수 Ej를 갖기 위해서 요구되는 길이방향 

그루브 용접에 대한 부분 방사선투과시험은 각 용접사나 자동용접사에 대해서 

각 30m의 용접에 대해서 적어도 300mm를 635.19.2에 따라 검사하여야 한다.

4. 나사식, 볼트조임 및 기타 이음의 어셈블리들의 기밀시험을 하려 할 때는, 모든 나

사식, 볼트조임 및 기타 기계식 이음들은 검사를 하여야 한다.

5. 정렬, 받침 및 콜드 스프링을 포함한 배관설치 중의 임의검사

635.19 비파괴검사

635.19.1 주조품의 방사선투과검사는 635.11.5를 따르며, 주조품 이외의 용접이나 구성

부품의 방사선투과검사, 초음파탐상검사, 자분탐상검사, 침투탐상검사의 방법 및 절차

는 605.50에 따른다.

635.19.2 용접부의 방사선투과검사를 시행할 때에는 아래 요건을 만족해야한다. 

1. 100% 방사선투과검사. 원주방향용접과 마이터 그루브용접 및 그림 635.19와 같이 

제작한 분기관 연결용접에 적용한다. 

2. 임의 방사선투과검사. 원주방향용접과 마이터 그루브용접에만 적용한다.

3. 부분 방사선투과검사. 규정된 용접범위 이내의 점에서 635.18.2에 따라서 단일 노출

을 요구한다. 원주방향용접, 마이터 그루브용접 및 분기관 그루브용접에 대해서, 최

소요건은 다음과 같다. 

가. DN 65 이하의 크기에 대해서는, 전체 용접 원둘레를 둘러싸는 단일 타원형 노

출

나. DN 65를 초과하는 크기에 대해서는, 안쪽 원둘레의 25% 또는 152mm중 작은 

것. 길이방향 용접에 대해서는 최소요건은 용접길이의 152mm 이다.

[그림 635.19] 100% 방사선투과시험에 적합한 분기관 부착 상세

635.19.3 초음파탐상검사를 시행할 때에는 아래 1과 2에서 규정하는 대안이 허용된다.
1. 기본교정블록이 열처리를 안 할 경우, 기본교정블록과 구성부품으로부터의 응답을 

대비하기 위해서 감도보상전이법을 사용하여야 한다. 감도보상전이법은 기본교정블

록 내와 구성부품 내에 있는 같은 반사체로부터 받은 응답들 사이의 차이를 주목

하고 그 차이에 대해서 수정하여서 이루어진다. 

2. 기준반사체는 V-노치(뒤에 제거하여야만 한다), 반사체 역할을 하는 사각용탐촉자, 

또는 전달을 달성하는데 도움이 될 다른 반사체일 수 있다.

3. 감도보상전이법이 한 대안으로서 선택되었을 때는, 최소한 다음과 같이 사용하여야 

한다.

가. DN 50 (NPS 2) 이하의 크기에 대해서는, 검사하는 매 10개 용접이음마다 1회

나. DN 50 초과 DN 450 이하의 크기에 대해서는, 검사하는 용접의 매 1.5m 에서 1

회

다. DN 450을 초과하는크기에 대해서는, 검사하는 각 용접이음에 대해서 1회 

635.20 비파괴검사 합격기준

635.20.1 비파괴검사의 합격기준은 635.20.2를 따른다.

1. 용접결함에 대해서는 그림 635.20을 참조한다.

2. 주조품에 대한 합격기준은 635.11.5에 규정되어 있다.

[그림 635.20] 결함의 모양
635.20.2 방사선투과검사, 초음파탐상검사, 자분탐상검사, 침투탐상검사의 합격기준은 

605.51을 따른다.

635.21 예열

635.21.1 예열은 열처리와 함께 고온 및 용접부 고유의 심한 열기울기에 따른 유해한 

영향을 최소화하기 위해 사용하여야 하며 가용접, 보수용접과 나사이음의 밀봉용접을 

포함하는 모든 종류의 용접에 적용한다. 

1. 여러 P-번호 재료들에 대한 요구되고 권장되는 최저예열온도는 표 635.21에 따른

다. 만일 주변온도가 0℃(32℉) 미만이면, 표 635.21 내의 권장사항은 요건이 된다. 표 

635.21에서 의미하는 두께는 그 이음에서 측정한 보다 두꺼운 구성부품의 두께이다.

2. 미등재 재료에 대한 예열요건은 WPS에서 규정한 온도로 하여야 한다.

635.21.2 예열온도는 WPS에서 규정하는 온도가 용접 전에 도달되고 용접 중에 유지되

는지 확인하기 위해서 온도를 지시하는 크레용, 열전대 고온계 또는 기타 수단으로 

점검하여야 한다. 

1. 열전대는 용접절차서나 검정없이 용접의 커패시터 방출 방법(capacitor discharge 

method)을 사용하여 내압용기에 임시적으로 직접 부착할 수 있다. 열전대를 제거한 

후에는 보수할 결함의 증거를 찾기 위해서 그 부위를 육안으로 검사한다.

635.21.3 예열 부위는 용접의 각 가장자리를 지나 적어도 25mm를 넓게하여야 한다.

635.21.4 서로 다른 예열 요건을 가진 재료들이 함께 용접될 때는, 표 635.21에 있는 

보다 높은 온도를 사용할 것을 권장한다.

635.21.5 만일 용접이 중단되면, 배관에 유해한 영향을 방지하도록 냉각속도를 제어하

거나 다른 수단을 사용하여야 한다. 용접을 다시 시작하기 전에 WPS에 규정된 예열

을 실시하여야 한다.
[표 635.21] 예열온도

P-번호
또는 S-번호
[주 (1)]

A-번호
[주(2)]

1

3

4

5A, 5B,
5C

6

7

8

9A, 9B

10

10I

11A SG 1

11A SG 2

21-52

주:

1

2, 11

3

4, 5

6

7

8, 9

10

…

…

…

…

…

모재
그룹

공칭 벽두께

규정최소
인장강도,
모재

최소온도

요구

권장

탄소강

합금강,
Cr≤1/2%

mm
<25
≥25
모두

<13
≥13
모두

in.
<1
≥1
모두

<1/2
≥1/2
모두

MPa
≤490
모두
>490

≤490
모두
>490

ksi
≤71
모두
>71

≤71
모두
>71

℃
…
…
…

…
…
…

℉
…
…
…

…
…
…

℃
10
79
79

10
79
79

℉
50
175
175

50
175
175

모두

합금강,
1/2%
< Cr≤2%
합금강,
2¼%< Cr≤10% 모두
고합금강,
마르텐사이트
고합금강,
페라이트
고합금강,
오스테나이트

모두

모두

모두

니켈합금강

Cr-Cu강

27Cr강

8Ni, 9Ni강

5Ni강

…

모두

모두

모두

모두

모두

모두

모두

모두

모두

149

300

…

…

모두

모두

모두

177

350

…

…

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

…

…

…

…

…

…

…

…

모두

모두

모두

149-204

300-400

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

1493

3003

…

10

…

…

50

…

1494

3004

10

10

93

…

…

10

…

10

50

50

200

…

…

50

…

50

(1) “161 용접시공법” 별표 2.1로부터의 P-번호 또는 S-번호

(2) “161 용접시공법” 별표 4로부터 A-번호

(3) 패스 간 온도를 177 ℃ -232 ℃ (350 ℉ -450 ℉)로 유지. 

(4) 패스 간 최고온도 316℃ (600℉).

635.22 용접후열처리

635.22.1 용접후열처리는, 표 635.22 및 635.22.6부터 635.22.9까지 규정한 것을 제외하

고는, 표 635.22의 재료그룹과 두께범위에 따라야 한다.

1. 생산용접 후에 수행되는 열처리는 WPS에 명시되어야 하고, 용접절차인정에 적용되

어야 한다. 

2. 굽힘과 성형에 대한 열처리는 표 635.22에 따라야 한다.

635.22.2 구성부품들이 용접으로 연결될 때는, 표 635.22의 열처리 규정의 적용에서 사

용될 두께는 다음을 제외하고는 이음에서 측정한 보다 두꺼운 구성부품의 두께이어야 

한다. 
1. 분기관 연결부의 경우, 분기관 관이음쇠의 일체로 된 부분으로서 또는 보강 패드나 

새들로서 부착되었든, 보강으로서 추가된 (용접금속 이외의)금속은 열처리 요건의 결

정에서 고려하지 않아야 한다. 그러나 이음부에 있는 구성부품의 두께가 최소두께보

다 작을 지라도, 분기관을 통과하는 어느 평면 내의 용접부를 통과하는 두께가 열처

리를 요구하는 최소재료두께의 두 배보다 클 때는 열처리가 요구된다.

2. 삽입 또는 소켓용접 플랜지에서의 필릿용접과 DN 50(NPS 2)이하의 배관 연결부의 

경우는, DN 50 이하의 배관에서 나사이음의 밀봉용접에 대해서는, 그리고 모든 관 크

기의 러그나 관 받침요소와 같은 외부의 비압력부의 부착에 대해서는, (비록 이음에서

의 구성부품의 두께가 그 최소두께 미만일 지라도) 어느 평면 내의 용접을 통과하는 

두께가 열처리를 요구하는 최소재료두께의 2배를 초과할 때, 다음을 제외하고는, 열처

리가 요구된다.

가. 모재의 두께에 상관없이 용접 목두께가 16mm 이하일 때, P-번호 1 재료에 대

해서 요구하지 않는다.

나. 권장되는 예열 이상이 적용되고 모재의 규정최소인장강도가 490 MPa 이하라

면, 모재의 두께에 상관없이 용접 목두께가 13mm 이하일 때, P-번호 3, 4, 5 또

는 10A 재료에 대해서 요구하지 않는다.

다. 공랭경화하지 않는 용가재로 용접을 했을 때 페라이트 재료에 대해서 요구하지 

않는다.

635.22.3 가열과 냉각 : 가열방법은 요구금속온도, 금속온도 균일성 및 온도제어를 규

정하여야 하고, 밀폐된 연소실 내부, 국부화염가열, 전기저항, 전기유도 또는 발열화학

반응을 포함할 수 있다. 냉각방법은 요구 또는 기대 냉각속도를 규정하여야 하고, 국

부가열이나 단열을 통한 또는 다른 적당한 수단에 의한 연소실 내부 또는 공기 중 냉

각을 포함할 수 있다.

635.22.4 열처리 온도는 WPS 요건들이 충족되는 것을 확인하기 위해서 열전대 고온계

로 또는 다른 적당한 방법으로 점검하여야 한다. 용접의 커패시터 배출 방법에 의한 

열전대의 부착은 내압부분에 직접 부착한다.

635.22.5 생산용접과 열간굽힘 또는 열간성형 배관은 경도시험을 하여야 한다.

1. 표 635.22에서 경도한계가 규정된 곳에서는, 각 연소실 내부의 열처리 배치(batch) 

내의 용접, 열간굽힘 및 열간성형 구성부품의 적어도 10 %와 국부 열처리한 것의 100 

%를 시험하여야 한다.

2. 이종 금속을 용접으로 연결한 곳에서는, 표635.22 내의 모재와 용접금속에 대하여 

규정한 경도한계가 각 재료에 대해서 충족되어야 한다.

635.22.6 이종 페라이트 금속 간 또는 이종 페라이트 용가재를 사용하는 페라이트 금

속 간의 용접이음의 열처리는 그 이음의 재료들에 대한 표 635.22내의 온도범위들 중 

보다 높은 온도범위에서 실시하여야 한다. 
 위들 중 보다 높은 온도범위에서 실시하여야 한다.

1. 페라이트와 오스테나이트 구성부품들과 용가재를 포함하는 용접이음의 열처리는 

설계에서 별도로 명시하지 않은 경우, 페라이트 재료의 요구에 따른다.

635.22.7 용접부가 열처리 전에 냉각되도록 허용된다면, 배관에 악영향을 방지하기 위

해서 냉각속도를 제어하거나 다른 수단을 사용하여야 한다.

635.22.8 부분 열처리. 배관 조립품이 통째로 연소실 내부로 들어가지 못 할 때는, 두 

번 이상으로 나누어 열처리를 하는 것이 허용된다. 이어지는 열처리에서 중첩부위는 

적어도 300mm가 되어야하고 연소실 내부 밖에 있는 조립품 부분은 유해한 온도기울

기로부터 보호하여야 한다.

635.22.9 국부 열처리. 열처리를 부분적으로 할 때에는, 주관과 분기관의 가열영역이 

전체 관 단면에 걸쳐 규정된 온도범위가 될 때까지 가열하여야 한다. 그 영역은 용접

부나 굽힌 부분이나 성형한 부분과 그 양끝에서 적어도 25mm를 포함하여야 하며, 그 

것을 넘어서는 온도가 점진적으로 낮아져야 한다.
[표 635.22] 열처리 요건

모재
P-번호
또는
S-번호
[주 (1)]

A-번호
[주(2)]

모재
그룹

1

3

1

탄소강

합금강,
Cr≤1/2%

2, 11

4[주(5)]

3

합금강,
1/2%< Cr≤2%

합금강(2¼%< Cr≤10%)
≤3%Cr과≤0.15%C
≤3%Cr과≤0.15%C
>3%Cr 또는 >0.15%C
고합금강, 마르텐사이트
A 240 Gr.429

5A, 5B,
5C
[주(5)]

6

7

8

9A, 9B

10

10H

10I

4, 5

6

7

10

…

…

…

니켈합금강

Cr-Cu강

27Cr 강

8Ni, 9Ni강

11A SG 1

…

5Ni강

Zr R60705

…

…

11A SG 2

62

주:

공칭
벽두께

규정최소
인장강도,
모재

금속온도
범위

유지시간

공칭 벽
[주(3)]

mm MPa

kpi

℃

≤19
>19

≤19
>19
모두

≤13
>13
모두

≤13
>13
모두

모두
모두

모두
모두

≤490
모두
>490

≤490
모두
>490

모두
모두
모두

모두
모두

≤71
모두
>71

≤71
모두
>71

모두
모두
모두

없음
593-649

없음
593-718
593-718

없음
704-746
704-746

없음
704-760
704-760

모두
모두

모두
모두

732-788
621-663

모두
≤19
>19
모두

모두
모두
모두
모두

모두

모두

≤51
>51

모두
모두

>51

모두

모두

모두

없음
모두
없음
모두
593-635
모두
모두 760-816
[주(6)]
주(7)

모두

모두
모두

모두 663-704
[주(8)]
없음
552-585
[주(9)]
모두 552-585
[주(9)]
모두 538-593
[주(10)]

min/
mm
…
2.4

…
2.4
2.4

…
2.4
2.4

…
2.4
2.4

2.4
2.4

…

…
…
1.2
1.2

1.2

2.4

…
2.4

2.4

hr/in.

…
1

…
1
1

…
1
1

…
1
1

1
1

…

…
…
1/2
1/2

1/2

1

…
1

1

주(10) 주(10)

최소시
간,
hr

브리넬
경도,
최고
[주(4)]

…
1

…
1
1

…
2
2

…
2
2

2
2

…

…
…
1
1/2

1/2

1

…
1

1

1

…
…

…
225
225

…
225
225

…
241
241

241
241

…

…
…

…

…

…

…
…

…

…

고합금강, 페라이트

모두

모두

모두

없음

8, 9 고합금강, 오스테나이트

이상스테인리스강

모두

모두

(1) “161 용접시공법” 별표 2.1로부터의 P-번호 또는 S-번호

(2) “161 용접시공법” 별표 4로부터 A-번호

(3) 유지시간에 대해서, SI단위에서는 min/mm(분/두께 mm), 미국단위에서는 hr/in.두께

를 사용한다.

(4) 용접, 열간굽힘 및 열간성형 부품은 적어도 10% 시험하여야 한다.

(5) 일부 P-No. 4 및 No.5재료는 ASTM 규정 뜨임온도보다 높을 수 있다.

(6) 유지시간 후에 가능한 한 급속히 냉각한다.

(7) 용접후열처리는 요구되지도 금지되지도 않는다. 그러나 적용된 열처리는 재료규격

에서 요구되는 것과 같아야 한다.

(8) 649℃(1200℉)로의 냉각속도는 56℃(100℉)/hr 미만이 되어야 한다. 그 뒤에는 냉각

속도는 취성을 방지하기 위해서 충분히 빨라야 한다.
(9) 냉각속도는 167℃(300℉)/hr 초과 316℃(600℉)/hr까지 이어야 한다. 

635.23 완전한 용접시공을 위한 조치

기술기준 제166조에서 "용입이 충분하기"를 위해서는 “161 용접시공법”(161.1부터 

161.11까지), “635.11 용접부의 설계”, “635.12 정렬”, “635.13 개선”, “635.14 받

침재료”, “635.15 굽힘과 성형” 및 “635.17 청결”에 적합하여야 한다.

635.24 용접부의 결함

언더컷, 오버랩, 크레이터, 슬래그혼입, 블로우홀 등 이와 유사한 결함으로 인해 건전

한 용접부 확보에 지장이 없게 하기 위해서는 “161 용접시공법”(161.1부터 161.15까

지), “635.11 용접부의 설계” 및 “635.18 비파괴시험 범위”에 적합하여야 한다.

635.25 용접부의 강도

기술기준 제167조에서 “충분한 강도”란 액화가스 연료연소설비 등에 관계된 용기 

또는 관의 용접부는 모재의 강도(모재의 강도가 다른 경우는 약한 쪽의 강도)와 동등 

이상의 강도를 갖는 것으로 “161 용접시공법”(161.1부터 161.15까지), “635.26 기계

시험”, “635.27 재시험” 및 “635.28 내압시험”에 적합하여야 한다.

635.26 기계시험

635.26.1 액화가스 연료연소설비에 대한 기계시험은 605.56.2부터 605.56.9까지를 준용

한다. 다만 충격시험은 아래 635.26.2에 따른다.

635.26.2 충격시험은 용접 금속부 및 열영향부에서 각각 3개의 시험편을 준비한다.

1. 액화가스용 연료연소설비에 속하는 용기 또는 관의 충격시험은 다음의 경우에는 

하지 않아도 된다.

가. 두께가 4.5㎜ 미만의 용접부

나. 최저 사용온도가 -30℃보다 높은 용접부

다. 가. 또는 나. 이외의 용접부로서 다음 (1) 또는 (2)에 해당하는 것

(1) 열영향부로서 모재의 구분이 P-No. 8강재(탄소함유량이 0.10% 미만의 것

에 한함) 또는 비철금속인 것.

(2) 용접금속부로서 용접금속이 오스테나이트계 스테인리스합금, 니켈 크롬 철 

합금 또는 비철금속인 것.

635.27 재시험

액화가스 연료연소설비에 대한 기계시험의 재시험은 605.57을 준용한다.
635.28 내압시험

635.28.1 수압시험은 아래와 같이 수행하여야 한다.

1. 동결에 의한 손상의 가능성이나 배관이나 공정에 물의 악영향이 있지 아니하면, 사

용유체는 물이어야 한다. 

2. 아래 3에서 규정한 것을 제외하고는, 금속배관계통의 어느 점에서의 수압시험압력

은 다음과 같아야 한다.

가. 설계압력의 1.5배 이상

나. 시험온도를 초과하는 설계온도에 대해서는, 최저시험압력은 아래 방정식으로 계

산하여야 한다. 단, ST/ S의 값이 6.5를 초과하지 않아야 한다.

 PT=

1.5PST
S

 여기서

 P = 내부설계계기압력

 PT = 최저시험계기압력

 S = 설계온도에서의 응력 값 (표 A-1 참조)

 ST = 시험온도에서의 응력 값

다. 만일 위에서 정의한 시험압력이 시험온도에서의 항복강도를 초과하는 공칭응력

이나 길이방향 응력을 생기게 하면, 그 시험압력은 시험온도에서의 항복강도를 

초과하지 않을 최고압력으로 감소할 수 있다.

3. 용기와 용기에 부착된 배관의 내압시험을 동시에 할 수 있는 경우는 다음과 같다.

가. 배관의 시험압력이 그 용기의 시험압력 이하인 곳에서는, 그 배관과 용기를 배

관시험압력으로 함께 시험할 수 있다.

나. 배관 시험압력이 용기의 시험압력을 초과하지만 용기에서 배관을 분리하는 것

이 실용적이지 않을 때에는, 발주자가 승인하고 그 용기 시험압력이 635.28.2에 

의해 계산한 배관시험압력의 77% 이상이라면, 그 배관과 용기를 용기시험압력

으로 함께 시험할 수 있다. 

635.28.2 기압시험은 아래와 같이 수행하여야 한다.

1. 압력방출장치를 설치하여야 하며, 그 설정압력은 시험압력에 345 kPa 또는 시험압

력의 10% 중 낮은 값을 더한 것으로 한다.

2. 시험유체는 공기가 아니면 시험유체로 사용하는 가스는 비인화성 및 비 독성이어

야 한다.

3. 시험압력은 설계압력의 110%이어야 한다.

4. 압력은 시험압력의 50% 또는 170 kPa 중 낮은 것의 계기압력에 도달할 때까지 점

진적으로 증가시켜야 한다. 그 이후에는, 압력은 시험압력에 도달할 때까지 단계적으

로 점진적으로 증가시켜야 하며, 각 단계에서는 배관변형을 균일화하기에 충분하게 
10분 이상 유지한 후 누설에 대해서 검사하기 전에 압력을 설계압력으로 감소시켜야 

한다.

635.28.3 수압-기압 조합시험은 아래와 같이 수행하여야 한다.

1. 수압-기압 조합시험을 사용하면, 635.28.2의 요건을 충족하여야 하고, 배관의 액체

로 채워진 부분 내의 압력은 635.28.1 제2호에서 기술한 한계를 초과하지 않아야 한

다.

635.28.4 635.28.1 내지 635.28.3의 규정에도 불구하고 시험을 하는 기기 등의 구조상 

규정하는 압력으로 시험하기가 곤란한 경우에는 시험 가능한 최고압력으로 시험을 하

여 이에 견디고 또한 새지 아니하여야 하며 추가로 방사선투과검사, 초음파탐상검사, 

자분탐상검사 또는 침투탐상검사 중 적합한 한 가지 검사를 하여 이에 적합한 경우에

는 이를 합격한 것으로 한다.
