640 황산화물제거·질소산화물제거설비

640.1 황산화물제거, 질소산화물제거설비의 재료

640.1.1 황산화물제거, 질소산화물제거설비의 재료는 “605 보일러 및 부속설비” 

605.2부터 605.6까지, “610 압력용기 및 부속설비”610.2부터 610.6까지와 “615 배관 

및 부속설비” 615.2에 해당하는 경우, 이를 준용할 수 있으나 연기 배출 가스에 의한 

부식 및 마모발생이 적은 재료를 선정하여야 한다.

640.1.2 재료의 허용응력은 KS B 6750 부표 1, 부표 2 및 ASME Sec Ⅱ, Part D Table 

1A, 1B에서 규정하는 값으로 한다. 다만 안전율을 적용하는 경우에는 610.7.2를 적

용하여 계산할 수 있다.

640.2 황산화물제거, 질소산화물제거설비의 구조

640.2.1 황산화물제거, 질소산화물제거설비에 속하는 용기 및 관의 구조는 “605 보일

러 및 부속설비” 605.10부터 605.30까지(보일러와 관련된 부분 제외), “610 압력용기 

및 부속설비”610.9부터 610.33까지와 “615 배관 및 부속설비” 615.4부터 615.11에 

해당하는 경우, 이를 준용한다.

640.2.2 내압 부분중 최고 사용압력이 0.1MPa 이상의 부분으로 최고 사용압력의 1.5배

의 수압(수압으로 시험을 실시하는 것이 곤란한 경우는 최고 사용압력의 1.25배의 기

압)까지 가압하여 압력이 안정된 후 최소 10분간 유지하는 시험을 실시하였을 때 이

것에 견디고 누설이 없어야 한다.

640.2.3 기밀시험을 할 경우에는 최고 사용압력의 1.1배의 기압으로 시험을 실시하였

을 때 누설이 없어야 한다.

640.2.4 내압을 받는 용기 및 관은 보일러 등 가스발생설비의 기동정지, 부하변화 등 

운전조건의 변화에 대해 안정된 연기 배출처리 성능을 유지하여야 하며 연료의 종류

와 성질･상태, 연소방식에 따른 가스발생 내용을 설계에 반영하여야 한다.

640.2.5 가스터빈 플랜트에서의 황산화물제거, 질소산화물제거설비는 보일러 부하가 

최대가 되는 지점에서 최저 배기온도 조건의 배기 가스량을 기초로 설정하여야 한다.

640.3 안전장치

황산화물제거, 질소산화물제거설비에 속하는 용기 및 관에는 과도한 압력을 분출하는 

안전장치를 다음과 같이 설치하여야 한다.

1. 안전장치가 밸브인 경우에는 605.32부터 605.37까지 해당하는 부분을 준용하여 설치

할 수 있다.

2. 기타 방출장치인 경우에는 610.36를 준용할 수 있다.
640.4 가스의 누설대책

황산화물제거, 질소산화물제거설비는 가스 누설의 방지를 위해 다음과 같은 대책을 수

립하여야 한다.

1. 가스를 통하는 부분은 최고사용 압력에 대하여 기밀성을 가지는 것이어야 한다.

2. 가스가 누설 되었을 때 체류하지 않는 구조의 것이어야 한다.

3. 누설되는 가스가 체류 할 우려가 있는 장소에 해당 가스의 누설을 감지하고 경보하

기 위한 설비를 설치하여야 한다.

640.5 비상정지 및 경보장치

황산화물제거, 질소산화물제거설비는 다음과 같은 비상정지 및 경보장치를 설치하여야 

한다.

640.5.1 황산화물제거설비 비상정지장치(비상댐퍼 연동)

1. 황산화물제거설비 내부고장 또는 이상에 의한 Interlock Trip 

2. 보일러 Master Fuel Trip 

640.5.2 질소산화물제거설비 비상정지장치(암모니아 차단밸브 연동)

1. 질소산화물제거설비 내부고장 또는 이상에 의한 Interlock Trip

2. 보일러 Master Fuel Trip

640.5.3 황산화물제거설비 경보장치

1. 황산화물제거장치의 온도 고점

2. 황산화물제거장치 입구가스온도 고점

640.5.4 질소산화물제거설비 경보장치

1. 출구 농도 고점

2. 반응기 출입구 차압 최대치

3. 반응기입구 가스온도 저점

640.6 계측장치

황산화물제거, 질소산화물제거설비에서는 운전 상태를 측정하는 다음과 같은 계측장치

를 설치하여야 한다.

640.6.1 황산화물제거설비

1. 배연황산화물제거설비 입, 출구 가스 온도

2. 배연황산화물제거설비 입, 출구 가스 압력

3. 배연황산화물제거설비 입, 출구 SOｘ 농도

4. 처리가스 유량

640.6.2 질소산화물제거설비

1. 배연질소산화물제거설비 입, 출구 가스 온도 및 압력
2. 암모니아 희석 공기 유량

3. 암모니아 기화기 온도 

4. 암모니아 탱크 압력 및 온도

5. 배연질소산화물제거설비 입, 출구 NOｘ 농도

6. 배연질소산화물제거설비 출구 암모니아 농도
