645 가스화로설비 및 부속설비

645.1 용기 부품의 제작에 허용되는 재료

645.1.1 가스화로설비 제작에 허용되는 재료는 645.2부터 645.12까지 만족하는 것을 말

한다. 

645.2 재료사용의 일반 

645.2.1 압력을 받는 부분의 제작에 사용되는 재료는 161 별표 2 및 별표 2.1에 주어

진 규격 중 하나에 적합하여야 하며, 달리 허용하는 경우를 제외하고는 표 645.2.1.A

에 지정된 재료규격으로 제한되어야 한다.

645.2.2 재료규격(또한 645.2.1에서 허용하는)에서 규정하고 있는 크기, 두께 또는 무게

의 제한범위를 벗어나는 재료는, 그 재료가 해당 재료규격의 다른 요건을 준수하고 

있으며, 허용설계응력표(표 645.2.1.A) 또는 표 645.45.2-2에서 크기, 두께 또는 무게의 

제한값을 제시하고 있지 않을 경우에는 사용해도 된다. 화학조성 또는 기계적 물성이 

재료의 크기나 두께에 따라 변하는 재료규격일 경우, 가장 가까운 범위의 화학조성과 

기계적 물성을 준수하여야 한다.

645.2.3 재료규격에서 요구하는 재료 제조자의 식별표시는 다음의 요건이 만족되지 않

는다면 두께가 6 mm(1/4 in.) 미만인 판재에는 표시를 하여서는 안 된다. 

1. 재료는 P-No.1 그룹No.1 및 2로 한정되어야 한다.

2. 최소공칭판재 두께가 5 mm(3/16 in) 이거나 최소공칭관벽 두께가 4 mm 

(0.154 in)이어야 한다. 

3. 최소설계금속온도(MDMT)는 -29℃(-20℉) 이상이어야 한다.

645.2.4 용탕분석(heat analysis)으로 0.35%를 초과하는 탄소함량을 가진 탄소강과 저합

금강은 달리 허용하는 경우를 제외하고는 용접구조에서 사용되거나 산소절단 하여서

는 안된다. 

645.3 용접재료 

645.3.1 압력을 받는 부분의 제작에 사용되는 용접재료는 161 및 해당 인정된 용접절

차시방서의 요건을 따라야 한다.

645.4 판재 

645.4.1 판재는 설계두께보다 두껍게 구매하여야 한다. 재료규격이 설계 두께보다 0.3 

mm (0.01 in) 또는 구매 두께의 6% 중 작은 값의 하한공차까지 허용한다면, 그 판재로 
제작된 용기는 전 설계압력에 사용할 수 있다. 만일 구매한 판재 규격이 설계 두께보

다 더 큰 하한공차를 허용하면, 0.3 mm 또는 설계 두께의 6% 중 작은 값의 하한공차

를 가지기 위해 설계 두께보다 두꺼워야 한다. 

645.4.2 판재의 초음파탐상검사 기준은 다음과 같다. 

아래 1호에서 허용된 것을 제외하고는, 공칭두께가 50 mm(2 in) 이상인 모든 판

재는 SA-578의 요건에 따라서 초음파탐상검사를 하여야 한다. 합격기준은 SA-578

의 수준 B가 되어야 한다. 

1. 설계규정에서 SA-263, SA-264 및 SA-265를 준수하는 판재 위의 클래드 두께

를 인정할 때에는, SA-578의 요건에 따라서 모재 판재 및 모재 판재와 클래딩 

사이의 접합부는 초음파탐상검사를 하여야 한다. 합격기준은 최소한 SA-578의 

수준 B가 되어야 한다. 대안으로 수준 C의 합격기준을 적용해도 된다.

645.5 관 및 튜브

관 또는 튜브를 공칭두께로 구매한다면, 벽 두께에 대한 제작 하한공차를 고려하여야 

한다. 최소 요구 벽두께가 결정된 후, 구매 공칭두께는 관 및 튜브 규격에서 허용되는 

제조 하한공차를 고려하여 충분히 증가시켜야 한다.
[표 645.2.1.A] 허용 설계응력

1. 볼트를 제외한 모든 재료에 대한 허용응력 기준

가. 모든 제품형태에 대해 이 규정(6. 발전용 화력설비)에서 허용하는 재료(볼트 제외)는 다음과 

같다.

a) 탄소강 및 저합금강: [표 645.2.1.A.1]

b) 퀜칭-뜨임을 한 고장력강: [표 645.2.1.A.2]

c) 고합금강: [표 645.2.1.A.3]

d) 알루미늄 및 알루미늄합금: [표 645.2.1.A.4]

e) 구리 및 구리합금: [표 645.2.1.A.5]

f) 니켈 및 니켈합금: [표 645.2.1.A.6]

g) 티타늄 및 티타늄합금: [표 645.2.1.A.7]

나. 모든 제품형태에 대해 이 규정(6. 발전용 화력설비)에서 사용하는 허용응력(볼트 제외)은 다음

과 같다.

a) 탄소강 및 저합금강: ASME Sec. II, Part D, Table 5A 

b) 퀜칭-뜨임을 한 고장력강: ASME Sec. II, Part D, Table 5A 

c) 고합금강: ASME Sec. II, Part D, Table 5A 

d) 알루미늄 및 알루미늄합금: ASME Sec. II, Part D, Table 5B

e) 구리 및 구리합금: ASME Sec. II, Part D, Table 5B

f) 니켈 및 니켈합금: ASME Sec. II, Part D, Table 5B

g) 티타늄 및 티타늄합금: ASME Sec. II, Part D, Table 5B

2. 볼트 재료에 대한 허용응력 기준

가. 볼트에 대해 이 규정(6. 발전용 화력설비)에서 허용하는 재료는 다음과 같다.

a) 철 볼트재료: [표 645.2.1.A.8]

b) 알루미늄합금 및 구리합금 볼트재료: [표 645.2.1.A.9]

c) 니켈 및 니켈합금 볼트재료: [표 645.2.1.A.10]

d) 해석적인 방법에 의한 설계용 볼트재료: [표 645.2.1.A.11]

나. 볼트에 대해 이 규정(6. 발전용 화력설비)에서 사용하는 허용응력은 다음과 같다.

a) 철 볼트재료: ASME Sec. II, Part D, Table 3 

b) 알루미늄합금 및 구리합금 볼트재료: ASME Sec. II, Part D, Table 3

c) 니켈 및 니켈합금 볼트재료: ASME Sec. II, Part D, Table 3

d) 해석적인 방법에 의한 설계용 볼트재료: ASME Sec. II, Part D, Table 4
[표 645.2.1.A.1] 탄소강 및 저합금강 재료

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-36

SA-105

SA-106

SA-106

SA-106

SA-178

SA-181

SA-181

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-203

SA-203

SA-203

SA-203

SA-203

SA-204

SA-204

SA-204

SA-209

SA-209

SA-209

SA-210

SA-210

SA-213

SA-213

SA-213

---

---

A

B

C

C

60

70

F1

F2

F3V

F5

F5a

F9

F12,Cl.1

F12,Cl.2

F11,Cl.1

F11,Cl.2

F21

F22,Cl.1

F22,Cl.3

F22V

F91

FR

A

B

D

E

F

A

B

C

T1

T1a

T1b

A-1

C

T2

T5

T5b

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

C-1/2Mo

1/2Cr-1/2Mo

3Cr-1Mo-¼V-Ti-B

5Cr-½Mo

5Cr-½Mo

9Cr-1Mo

1Cr-½Mo

1Cr-½Mo

1¼Cr-½Mo-Si

1¼Cr-½Mo-Si

3Cr-1Mo

2¼Cr-1Mo

2¼Cr-1Mo

2¼Cr-1Mo-¼V

9Cr-1Mo-V

2Ni-1Cu

2½Ni

2½Ni

3½Ni

3½Ni

3½Ni

C-½Mo

C-½Mo

C-½Mo

C-½Mo

C-½Mo

C-½Mo

Carbon steel

Carbon steel

½Cr-½Mo

5Cr-½Mo

5Cr-½Mo-Si

K02600

K03504

K02501

K03006

K03501

K03503

K03502

K03502

K12822

K12122

K31830

K41545

K42544

K90941

K11562

K11564

K11597

K11572

K31545

K21590

K21590

K31835

K90901

K22035

K21703

K22103

K31718

K32018

---

K11820

K12020

K12320

K11522

K12023

K11422

K02707

K03501

K11547

K41545

K41545
생산형태

Str.Plate

Forgings

Smls. Pipe

Smls. Pipe

Smls. Pipe

Wld. Tube

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-216

SA-216

SA-216

SA-217

SA-217

SA-217

SA-217

SA-217

SA-217

SA-217

SA-225

SA-234

SA-234

SA-234

SA-234

SA-234

SA-234

SA-234

SA-234

SA-266

SA-266

SA-266

SA-266

SA-283

SA-283

SA-285

SA-285

SA-285

SA-299

SA-302

SA-302

SA-302

SA-302

SA-333

SA-333

T5c

T9

T11

T12

T21

T22

T91

WCA

WCB

WCC

C5

C12 

WC1

WC4

WC5

WC6

WC9

C

WPB

WPC

WP1

WP5

WP9

WP11,cl.1

WP12,Cl.1

WP22,Cl.1

1

2

3

4

B

D

A

B

C

---

A

B

C

D

1

3

5Cr-½Mo-Ti

9Cr-1Mo

1¼Cr-½Mo-Si

1Cr-½Mo

3Cr-1Mo

2½Cr-1Mo

9Cr-1Mo-V

Carbon steel

Carbon steel

Carbon steel

5Cr-½Mo

9Cr-1Mo

C-½Mo

1N-½Cr-½Mo

¾Ni-1Mo-¾Cr

1¼Cr-½Mo

2¼Cr-1Mo

Mn-½Ni-V

Carbon steel

Carbon steel

C-½Mo

5Cr-½Mo

9Cr-1Mo

1¼Cr-½Mo-Si

1Cr-½Mo

2¼Cr-1Mo

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Mn-½Mo

Mn-½Mo

Mn-½Mo-½Ni

Mn-½Mo-¾Ni

Carbon steel

3½Ni

K41245

K90941

K11597

K11562

K31545

K21590

K90901

J02502

J03002

K02503

J42045

J82090

J12524

J12082

J22000

J12072

J21890

K12524

K03006

K03501

K12821

K41515

K90941

---

K12062

K21590

K03506

K03506

K05001

K03017

---

---

K01700

K02200

K02801

K02803

K12021

K12022

K12039

K12054

K03008

K31918
생산형태

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Plate

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Forgings

Forgings

Forgings

Forgings

Str.Plate

Str.Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Smls.pipe

Smls.pipe

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-333

SA-333

SA-333

SA-333

SA-334

SA-334

SA-334

SA-334

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-335

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-350

SA-350

SA-350

SA-350

SA-352

SA-352

SA-352

SA-352

SA-369

4

6

9

1

1

1

3

9

P1

P2

P5

P5b

P5c

P9

P11

P12

P21

P22

P91

F1

F3V

F5

F5A

F9

F11,Cl.2

F11,Cl.3

F12

F21,Cl.1

F21,Cl.3

F22,Cl.1

F22,Cl.3

F22V

F91

LF1

LF2

LF3

LF9

LCB

LC1

LC2

LC3

FP1

¾Cr-¾Ni-Cu-Al

Carbon steel

2Ni-1Cu

Carbon steel

Carbon steel

Carbon steel

3½Ni

2Ni-1Cu

C-½Mo

½Cr-½Mo

5Cr-½Mo

5Cr-½Mo-Si

5Cr-½Mo-Ti

9Cr-1Mo

1¼Cr-½Mo-Si

1Cr-½Mo

3Cr-1Mo

2¼Cr-1Mo

9Cr-1Mo-V

1Cr-½Mo

3Cr-1Mo-¼V-Ti-B

5Cr-1Mo

5Cr-1Mo

9Cr-1Mo

1¼Cr-½Mo-Si

1¼Cr-½Mo-Si

1Cr-½Mo

3Cr-1Mo

3Cr-1Mo

2¼Cr-1Mo

2¼Cr-1Mo

2¼Cr-1Mo-¼V

9Cr-1Mo-V

Carbon steel

Carbon steel

3½Ni

2Ni-1Cu

Carbon steel

C-½Mo

2%Ni

3½Ni

C-½Mo

K11267

K03006

K22035

K03008

K03008

K03008

K31918

K22035

K11522

K11547

K41545

K51545

K41245

K90941

K11597

K11562

K31545

K21590

K90901

K11564

K31830

K41545

K42544

K90941

K11572

K11572

K11564

K31545

K31545

K21590

K21590

K31835

K90901

K03009

K03011

K32025

K22036

J03003

J12522

J22500

J31550

K11522
생산형태

Smls.pipe

Smls.pipe

Smls.pipe

Wld.Pipe

Wld.Pipe

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Castings

Castings

Castings

Castings

Forged pipe

재료규격

형식/등급/분류

UNS No.

SA-369

SA-369

SA-369

SA-369

SA-369

SA-369

SA-369

SA-372

SA-372

SA-372

SA-372

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-387

SA-420

SA-420

SA-420

SA-423

SA-423

SA-487

SA-487

SA-487

SA-508

SA-508

SA-508

SA-508

SA-508

SA-508

SA-508

SA-508

SA-508

SA-515

FP2

FP5

FP9

FP11

FP12

FP21

FP22

A

B

C

D

2,Cl.1

2,Cl.2

5,Cl.1

5,Cl.2

11,Cl.1

11,Cl.2

12,Cl.1

12,Cl.2

21,Cl.1

21,Cl.2

22,Cl.1

22,Cl.2

91

WPL3

WPL6

WPL9

1

2

1,Cl.A

4,Cl.A

8,Cl.A

1

1A

2,Cl.1

2,Cl.2

3,Cl.1

3,Cl.2

3V

4N,Cl.3

22,Cl.3

60

K11547

K41545

K90941

K11597

K11562

K31545

K21590

K03002

K04001

K04801

K10508

K12143

K12143

K41545

K41545

K11789

K11789

K11757

K11757

K31545

K31545

K21590

K21590

K90901

---

---

K22035

K11535

K11540

J13002

J13047

J22091

K13502

K13502

K12766

K12766

K12042

K12042

K31830

K22375

공칭성분

½Cr-½Mo

5Cr-½Mo

9Cr-1Mo

1¼Cr-½Mo-Si

1Cr-½Mo

3Cr-1Mo

2¼Cr-1Mo

Carbon steel 

Carbon steel

Carbon steel

Mn-¼Mo

½Cr-½Mo

½Cr-½Mo

5Cr-½Mo

5Cr-½Mo

1¼Cr-½Mo-Si

1¼Cr-½Mo-Si

1Cr-½Mo

1Cr-½Mo

3Cr-1Mo

3Cr-1Mo

2¼Cr-1Mo

2¼Cr-1Mo

9Cr-1Mo-V

3½Ni

Carbon steel

2Ni-Cu

¾Cr-½Ni-Cu

¾Ni-½Cu-Mo

Mn-V

½Ni-½Cr-¼Mo-V

2½Cr-1Mo

Carbon steel

Carbon steel

¾Ni-½Mo-⅓Cr-V

¾Ni-½Mo-⅓Cr-V

¾Ni-½Mo-Cr-V

¾Ni-½Mo-Cr-V

3Cr-1Mo-¼V-Ti-B

3½Ni-1¾Cr-½Mo-V

K215909

K02401

2¼Cr-1Mo

Carbon steel 
생산형태

Forged pipe

Forged pipe

Forged pipe

Forged pipe

Forged pipe

Forged pipe

Forged pipe

Forgings

Forgings

Forgings

Forgings

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Fittings

Fittings

Fittings

Smls.Tube

Smls.Tube

Castings

Castings

Castings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Plate

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SA-515

SA-516

SA-516

SA-516

SA-516

SA-524

SA-524

SA-533

SA-533

SA-533

SA-533

SA-533

SA-533

SA-533

SA-537

SA-537

SA-537

SA-541

SA-541

SA-541

SA-541

SA-541

SA-541

SA-541

SA-541

SA-541

SA-542

SA-542

SA-542

SA-612

SA-662

SA-662

SA-662

SA-675

SA-675

SA-675

SA-675

SA-675

SA-675

SA-727

SA-737

SA-737

65

55

60

65

70

Ⅰ

Ⅱ

A,Cl.1

A,Cl.2

B,Cl.1

B,Cl.2

C,Cl.1

C,Cl.2

D,Cl.2

Cl.1

Cl.2

Cl.3

1

1A

2,Cl.1

2,Cl.2

3,Cl.1

3,Cl.2

3V

22,Cl.3

22V

B,Cl.4

C,Cl.4a

D,Cl.4a

---

A

B

C

45

50

55

60

65

70

---

B

C

Carbon steel 

Carbon steel 

Carbon steel 

Carbon steel 

Carbon steel 

Carbon steel 

Carbon steel 

Mn-½Mo

Mn-½Mo

Mn-½Mo-½Ni

Mn-½Mo-½Ni

Mn-½Mo-¾Ni

Mn-½Mo-¾Ni

Mn-½Mo-¼Ni

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Cabon steel

¾Ni-½Mo-⅓Cr-V

¾Ni-½Mo-⅓Cr-V

½Ni-½MO-V

½Ni-½MO-V

3Cr-1Mo-¼V-Ti-B

2¼Cr-1Mo

2¼Cr-1Mo-¼V

2¼Cr-1Mo

3Cr-1Mo-¼V-Ti-B

2¼Cr-1Mo-¼V

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

Carbon steel

C-Mn-Si-Cb

C-Mn-Si-V

K02800

K01800

K02100

K02403

K02700

K02104

K02104

K12521

K12521

K12539

K12539

K12554

K12554

K12529

K12437

K12437

K12437

K03506

K03020

K12765

K12765

K12045

K12045

K31830

K21390

K31835

---

---

---

K02900

K10701

K02203

K02007

---

---

---

---

---

---

K02506

K12001

K12202
Plate

Plate

Plate

Plate

Plate

Smls.Pipe

Smls.Pipe

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Bar,shapes

Bar,shapes

Bar,shapes

Bar,shapes

Bar,shapes

Bar,shapes

Forgings

Plate

Plate

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SA-738

SA-738

SA-738

SA-739

SA-739

SA-765

SA-765

SA-765

SA-765

SA-832

SA-832

SA-841

SA-841

A

B

C

B11

B22

Ⅰ

Ⅱ

Ⅲ

Ⅳ

21V

22V

A, Cl.1

B, Cl.1

SA/En10028-2

10CrMo9-10

SA/En10028-2

13CrMoSi5-5+QT

SA/En10028-2

SA/En10022-2

SA/En10022-2

SA/En10022-2

SA/En10022-2

P355GH

P280GH

P30SGH

13CrMo4-5

11CrMo9-10

SA/NF A36-215

P440 NJ4

K12447

K12007

---

K11797

K2139*0

K03046

K03047

K32026

K02009

K31830

K31835

---

---

---

---

---

---

---

---

---

---

Carbon steel

Carbon steel

Carbon steel

1¼Cr-½Mo

2¼Cr-1Mo

Carbon steel

Carbon steel

3½Ni

Carbon steel

3Cr-1Mo-¼V-Ti-B

2¼Cr-1Mo-V

Carbon Steel

Carbon Steel

2¼Cr-1Mo

1¼Cr-½Mo-Si

Carbon steel

Carbon steel

Carbon steel

1Cr-½Mo

2¼Cr-1Mo

Mn-V

Plate

Plate

Plate

Bar

Bar

Forgings

Forgings

Forgings

Forgings

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Forgings

Forgings

Forgings

Forgings

Plate

비고: 위 표의 형식/등급/분류는 재료의 Type/Grade/Class를 말한다. 
[표 645.2.1.A.2] 퀜칭-뜨임을 한 고장력강

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-333
SA-333
SA-334
SA-334
SA-353
SA-372
SA-372
SA-372
SA-372
SA-372
SA-372
SA-372
SA-420
SA-508
SA-508
SA-517
SA-517
SA-517
SA-517
SA-517
SA-517
SA-522
SA-533
SA-533
SA-543
SA-543
SA-543
SA-543
SA-543
SA-543
SA-553
SA-592
SA-592
SA-592
SA-645
SA-723
SA-723
SA-723
SA-723
SA-723
SA-723
SA-724
SA-724
SA-724

8
8
8
8
---
D
E,Cl.70
F,Cl.70
G,Cl70
H,Cl.70
J,Cl.70
J,Cl.110
WPL8
4N,Cl.1
4N,Cl.2
A
B
E
F
J
P
I
B,Cl.3
D,Cl.3
B,Cl.1
B,Cl.2
B,Cl.3
C,Cl.1
C,Cl.2
C,Cl.3
I
A
E
F
A
1,Cl.1
1,Cl.2
2,Cl.1
2,Cl.2
3,Cl.1
3,Cl.2
A
B
C

9Ni
9Ni
9Ni
9Ni
9Ni
Mn-¼Mo
1Cr-⅕Mo
1Cr-⅕Mo
½Cr-⅕M0
½Cr-⅕M0
1Cr-⅕Mo
1Cr-⅕Mo
9Ni
3½Ni-1¾Cr-½Mo-V
3½Ni-1¾Cr-½Mo-V
½Cr-¼Mo-Si
½Cr-⅕Mo-V
1¾Cr-½Mo-Ti
¾Ni-½Cr-½Mo-V
C-½Mo
1¼Ni-1Cr-½Mo
9Ni
Mn-½Mo-¾Ni
Mn-½Mo-¼Ni
3Ni-1¾Cr-½Mo
3Ni-1¾Cr-½Mo
3Ni-1¾Cr-½Mo
2¾Ni-1½Cr-½Mo
2¾Ni-1½Cr-½Mo
2¾Ni-1½Cr-½Mo
9Ni
½Cr-¼Mo-Si
1¾Cr-½Mo-Cu
¾Ni-½Cr-½Mo-V
5Ni-¼Mo
2Ni-1½Cr-¼Mo-V
2Ni-1½Cr-¼Mo-V
2¾Ni-1½Cr-½Mo-V
2¾Ni-1½Cr-½Mo-V
4Ni-1½Cr-½Mo-V
4Ni-1½Cr-½Mo-V
Carbon steel
Carbon steel
Carbon steel

K81340
K81340
K81340
K81340
K81340
K14508
K13047
G41350
K13049
K13547
K13548
G41370
K81340
K22375
K22375
K11856
K11630
K21604
K11576
K11625
K21650
K81340
K12554
K12529
K42339
K42339
K42339
---
---
---
K81340
K11856
K11695
K11576
K41583
K23550
K23550
K34035
K34035
K44045
K44045
K11831
K12031
K12037
생산형태

Smls.Pipe
Smls.Pipe
Smls.Tube
Smls.Tube
Plate
Forgings
Forgings
Forgings
Forgings
Forgings
Forgings
Forgings
Smls.Pipe
Forgings
Forgings
Plate
Plate
Plate
Plate
Plate
Plate
Forgings
Plate
Plate
Plate
Plate
Plate
Plate
Plate
Plate
Plate
Forgings
Forgings
Forgings
Plate
Forgings
Forgings
Forgings
Forgings
Forgings
Forgings
Plate
Plate
Plate

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

[표 645.2.1.A.3] 고합금강

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-182

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

SA-213

FXM-11

FXM-19

F6a,Cl.1

F6a,Cl.2

F51

F58

F60

F304

F304H

F304L

F310

F310MoLN

F316

F316H

F316L

F321

F321H

F347

F347H

F348

F348H

TP304

TP304H

TP304L

TP304N

TP309Cb

TP309H

TP309S

TP310H

TP310MoLN

TP310S

TP316

TP316H

TP316L

TP316N

TP321

TP321H

TP347

S21904

S20910

S41000

S41000

S31803

S31266

S32205

S30400

S30409

S30403

S31000

S31050

S31600

S31609

S31603

S32100

S32109

S34700

S34909

S34800

S34809

S30400

S30409

S30403

S30451

S30940

S30909

S30908

S31009

S31050

S31008

S31600

S31609

S31603

S31651

S32100

S32109

S34700

21Cr-6Ni-9Mn

22Cr-12Ni-Mn

13Cr

13Cr

22Cr-5Ni-3Mo-N

24Cr-22.5Ni-5.7Mo-Cu-W

22Cr-5.5Ni-3Mo-N

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

25Cr-20Ni

25Cr-22Ni-2Mo-N

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

23Cr-12Ni-Cb

23Cr-112Ni

23Cr-112Ni

25Cr-20Ni

25Cr-22Ni-2Mo-N

25Cr-20Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb
Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-213

SA-213

SA-213

SA-213

SA-217

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

SA-240

TP347H

TP348

TP348H

XM-15

CA15

XM-15

XM19

XM-29

XM-29

201N

255

302

304

304H

304L

304N

...

...

309Cb

309H

309S

310H

310MoLN

310S

316

316L

316N

317

317L

321

321H

347

347H

348

405

410

410S

429

430

...

2205

S34709

S34800

S34809

S38100

J9115

S38100

S20910

S24000

S24000

S20153

S32550

S30200

S30400

S30409

S30403

S30451

S30601

S31266

S30940

S30909

S30908

S31009

S31050

S31008

S31600

S31603

S31651

S31700

S31703

S32100

S32109

S34700

S34709

S34800

S40500

S41000

s41008

S42900

S430

S31803

S32205

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-18Ni-2Si

13Cr

18Cr-18Ni-2Si

22Cr-13Ni-5Mn

18Cr-3Ni-12Mn

18Cr-3Ni-12Mn

16Cr-4Ni-6Mn

25Cr-5Ni-3Mo-2Cu

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

17.5Cr-17.5Ni-5.3Si

24Cr-22.5Ni-5.7Mo-Cu-W

23Cr-12Ni-Cb

23Cr-12Ni

23Cr-12Ni

25Cr-20Ni

25Cr-22Ni-2Mo-N

25Cr-20Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-13Ni-3Mo

18Cr-13Ni-3Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

13Cr-1Al

13Cr

13Cr

15Cr

17Cr

22Cr-5Ni-3Mo-N

22Cr-5.5Ni-3Mo-N
생산형태

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Castings

Plate

Plate

Plate

Sheet&Strip

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

Plate

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-240

SA-240

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-249

SA-268

SA-268

SA-268

SA-268

SA-268

SA-268

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

26-3-3

...

TPXM-15

TPXM-19

TP304

TP304H

TP304L

TP304N

TP309Cb

TP309H

TP309S

TP310Cb

TP310H

TP310MoLN

TP310S

TP316

TP316H

TP316L

TP316N

TP317

TP321

TP321H

TP347

TP347H

TP348

TP348H

TP405

TP410

TP429

TP430

26-3-3

26-3-3

TPXM-11

TPXM-15

TPXM-19

TP304

TP304H

TP304L

TP304N

TP309Cb

TP309H

S44660

S32906

S38100

S20910

S30400

S30409

S30403

S30451

S30940

S30909

S30908

S31040

S31009

S31050

S31008

S31600

S31609

S31603

S31651

S31700

S32100

S32109

S34700

S34703

S34800

S34809

S40500

S41000

S42900

S43000

S44660

S44660

S21904

S38100

S20910

S30400

S30409

S30403

S30451

S30940

S30909
생산형태

Plate

26Cr-3Ni-3Mo

29Cr-6.5Ni-2Mo-N

Plate, Sheet, Strip

18Cr-18Ni-2Si

22Cr-13Ni-5Mn

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8N-N

23Cr-12Ni-Cb

23Cr-12Ni

23Cr-12Ni

25Cr-20Ni-Cb

23Cr-12Ni

25Cr-22Ni-2Mo-N

23Cr-12Ni

16C12Ni-2Mo

16C12Ni-2Mo

16C12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-3Ni-3Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

1810Ni-Cb

1810Ni-Cb

1810Ni-Cb

1810Ni-Cb

12Cr-1Al

13Cr

15Cr

17Cr

26Cr-3Ni-3Mo

26Cr-3Ni-3Mo

21Cr-6Ni-9Mn

18Cr-18Ni-2Si

22Cr-13Ni-5Mn

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

23Cr-12Ni-Cb

23Cr-12Ni

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Wld.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

재료규격

형식/등급/분류

UNS No.

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-312

SA-336

SA-336

TP309S

TP310H

TP310S

TP316

TP316H

TP316L

TP316N

TP317

TP321

TP321H

TP347

TP347H

TP348

TP348H

TPXM-11

TPXM-15

TPXM-19

TP304

TP304H

TP304L

TP304N

TP309Cb

TP309H

TP309S

TP310Cb

TP310H

TP310MoLN

TP310S

TP316

TP316H

TP316L

TP316N

TP317

TP321

TP321H

TP347

TP347H

TP348

TP348H

FXM-11

FXM-19

S30908

S31009

S31008

S31600

S31609

S31603

S31651

S31700

S32100

S32109

S34700

S34709

S34800

S34809

S21094

S38100

S20910

S30400

S30409

S30403

S30451

S30940

S30909

S30908

S31040

S31009

S31050

S31008

S31600

S31609

S31603

S31651

S31700

S32100

S32109

S34700

S34709

S34800

S34809

S23904

S20910
공칭성분

23Cr-12Ni

23Cr-12Ni

23Cr-12Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-3Ni-3Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

21Cr-6Ni-9Mn

18Cr-18Ni-2Si

22Cr-13Ni-5Mn

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

23Cr-12Ni-Cb

23Cr-12Ni

23Cr-12Ni

25Cr-20Ni-Cb

23Cr-12Ni

25Cr-22Ni-2Mo-N

23Cr-12Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-3Ni-3Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

21Cr-6Ni-9Mn

22Cr-13Ni-5Mn

생산형태

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Forgings

Forgings

재료규격

형식/등급/분류

UNS No.

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-336

SA-351

SA-351

SA-351

SA-351

SA-351

SA-351

SA-351

SA-351

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-376

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

F6

F304

F304H

F304L

F304N

F310

F316

F316H

F316L

F316N

F321

F321H

F347

F347H

CF3

CF8

CF8C

CF8M

CF10

CH8

CH20

CK20

TP304

TP304H

TP304N

TP316

TP316H

TP316N

TP321

TP321H

TP347

TP347H

TP348

XM-19

304

304H

304L

304N

309

310

316

S41000

S30400

S30409

S30403

S30451

S31000

S31600

S31609

S31603

S31651

S32100

S32109

S34700

S34709

J92500

J92600

J92710

J92900

J92590

J93400

J93402

J94202

S30400

S30409

S30451

S31600

S31609

S31651

S32100

S32109

S34700

S34709

S34800

S20910

S30400

S30409

S30403

S30451

S30900

S31000

S31600
공칭성분

13Cr

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

25Cr-20Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-8Ni

18Cr-8Ni

18Cr-10Ni-Cb

18Cr-12Ni-2Mo

19Cr-9Ni-0.5Mo

25Cr-12Ni

25Cr-12Ni

25Cr-20Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-10Ni-Ti

18CR-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

22Cr-13Ni-5Mn

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

23Cr-12Ni

25Cr-20Ni

16Cr-12Ni-2Mo

생산형태

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Castings

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-403

SA-479

SA-479

SA-479

SA-564

SA-666

SA-688

SA-688

SA-688

SA-688

SA-693

Sa-705

SA-789

SA-789

SA-789

SA-789

SA-789

SA-789

316L

316N

317

317L

321

321H

347

347H

348

348H

XM-19

304

304H

304N

309

310

316L

316N

321

321H

347

347H

348

348H

...

XM-19

309H

630

XM-11

TP304

TP304L

TP316

TP316L

630

630

...

...

...

...

...

...

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-13Ni-3Mo

18Cr-13Ni-3Mo

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

22Cr-13Ni-5Mn

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

23CR-12Ni

25Cr-20Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

18Cr-10Ni-Cb

29Cr-6.5Ni-2Mo-N

22Cr-13Ni-5Mn

23Cr-12Ni

17Cr-4Ni-4Cu

21Cr-6Ni-9Mn

18Cr-8Ni

18Cr-8Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

17Cr-4Ni-4Cu

17Cr-4Ni-4Cu

18Cr-5Ni-3Mo-N

22Cr-5Ni-3Mo-N

18Cr-5Ni-3Mo-N

22Cr-5Ni-3Mo-N

22Cr-5.5Ni-3Mo-N

22Cr-5.5Ni-3Mo-N

S31603

S31651

S31700

S31700

S32100

S32109

S34700

S34709

S34800

S34809

S20910

S30400

S30409

S30451

S30900

S31000

S31603

S31651

S32100

S32109

S34700

S34709

S34800

S34809

S32906

S20910

S30909

S17400

S21904

S30400

S30403

S31600

S31603

S17400

S17400

S31500

S31803

S31500

S31803

S32205

S32205
Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Wld.Fittings

Bar

Bar

Bar

Bar

Plate

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Plate, Sheet, Strip

Forgings

Smls.Tube

Smls.Tube

Wld.Tube

Wld.Tube

Smls..Tube

Wld.Tube

재료규격

형식/등급/분류

UNS No.

공칭성분

SA-789

SA-790

SA-790

SA-790

SA-790

SA-790

SA-790

SA-790

SA-790

SA-803

SA-813

SA-813

SA-813

SA-813

SA-814

SA-814

SA-814

SA-814

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

SA-965

...

...

...

...

...

...

...

...

...

26-3-3

TP309Cb

TP309S

TP310Cb

TP310S

TP309Cb

TP309S

TP310Cb

TP310S

FXM-11

FXM-19

F6

F304

F304H

F304L

F304N

F310

F316

F316H

F316L

F316N

F321

F321H

F347

F347H

S32906

S32205

S32205

S32906

S31500

S31803

S31500

S31803

S32906

S44660

S30940

S30908

S31040

S31008

S30940

S30908

S31040

S31008

S21904

S20910

S41000

S30400

S30409

S30403

S30451

S31000

S31600

S31609

S31603

S31651

S32100

S32109

S34700

S34909

29Cr-6.5Ni-2Mo-N

22Cr-5.5Ni-3Mo-N

22Cr-5.5Ni-3Mo-N

29Cr-6.5Ni-2Mo-N

18Cr-5Ni-3Mo-N

22Cr-5Ni-3Mo-N

18Cr-5Ni-3Mo-N

22Cr-5Ni-3Mo-N

29Cr-6.5Ni-2Mo-N

26Cr-3Ni-3Mo

23Cr-12Ni-Cb

23Cr-12Ni

25Cr-20Ni-Cb

25Cr-20Ni

23Cr-12Ni-Cb

23Cr-12Ni

25Cr-20Ni-Cb

25Cr-20Ni

21Cr-6Ni-9Mn

22Cr-13Ni-5Mn

13Cr

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni

18Cr-8Ni-N

25Cr-20Ni

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-10Ni-Ti

18Cr-10Ni-Ti

18Cr-10Ni-Cb

18Cr-10Ni-Cb

생산형태

Smls.Tube

Smls.Tube

Wld.Pipe

Smls.Tube

Smls.Pipe

Smls.Pipe

Wld.Pipe

Wld.Pipe

Smls.Pipe

Wld.Tube

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings
[표 645.2.1.A.4] 알루미늄합금

재료규격

형식/등급/분류

UNS No.

SB-209

SB-209

SB-209

SB-209

SB-209

SB-209

SB-209

SB-210

SB-210

SB-210

SB-210

SB-221

SB-221

SB-221

SB-221

SB-221

SB-241

SB-241

SB-241

SB-241

SB-241

SB-241

SB-241

SB-241

SB-308

3003

3004

5052

5083

5086

5454

6061

Allclad 3003

3003

6061

6063

3003

5083

5454

6061

6063

Allclad 3003

3003

3003

5083

5454

6061

6061

6063

6061

A93003

A93004

A95052

A95083

A95086

A95454

A96061

---

A93003

A96061

A96063

A93003

A95083

A95454

A96061

A96063

---

A93003

A93003

A95083

A95454

A96061

A96061

A96063

A96061

공칭성분

Al-Mn-Cu

Al-Mn-Mg

Al-2.5Mg

Al-4.4Mg-Mn

Al-4.0Mg-Mn

Al-2.7Mg-Mn

Al-Mg-Si-Cu

Al-Mn-Cu

Al-Mn-Cu

Al-Mg-Si-Cu

Al-Mg-Si

Al-Mn-Cu

Al-4.4Mg-Mn

Al-2.7Mg-Mn

Al-Mg-Si-Cu

Al-Mg-Si

Al-Mn-Cu

Al-Mn-Cu

Al-Mn-Cu

Al-4.4Mg-Mn

Al-2.7Mg-Mn

Al-Mg-Si-Cu

Al-Mg-Si-Cu

Al-Mg-Si

Al-Mg-Si-Cu

생산형태

Plate,sheet

Plate,sheet

Plate,sheet

Plate,sheet

Plate,sheet

Plate,sheet

Plate,sheet

Smls.drawn tube

Smls.drawn tube

Smls.drawn tube

Smls.drawn tube

Bar,rod,shapes

Bar,rod,shapes

Bar,rod,shapes

Bar,rod,shapes

Bar,rod,shapes

Smls.extr.tube

Smls.extr.tube

Smls.Pipe

Smls.extr.tube

Smls.extr.tube

Smls.extr.tube/pipe

Smls.drawn pipe

Smls.extr.tube/pipe

Shapes
[표 645.2.1.A.5] 구리합금

재료규격

형식/등급/분류

UNS No.

SB-96

SB-98

SB-98

SB-98

SB-111

SB-111

SB-111

SB-111

SB-111

SB-111

SB-111

SB-169

SB-171

SB-171

SB-171

SB-187

SB-187

SB-395

SB-395

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

C65500

C65100

C65500

C66100

C28000

C44300

C44400

C44500

C60800

C70600

C71500

C61400

C46400

C70600

C71500

C10200

C11000

C70600

C71500

공칭성분

97Cu-3.3Si

생산형태

Plate,sheet

98.5Cu-1.5Si

Rod,bar&shapes

97Cu-3Si

94Cu-3Si

60Cu-20Zn

71Cu-28Zn-1Sn-0.06As

71Cu-28Zn-1Sn-0.06Sb

71Cu-28Zn-1Sn-0.06P

95Cu-5Al

90Cu-10Ni

70Cu-30Ni

90Cu-7Al-3Fe

60Cu-39Zn-Sn

90Cu-10Ni

70Cu-30Ni

99.95Cu-P

99.9Cu

90Cu-10Ni

70Cu-30Ni

Rod,bar&shapes

Rod,bar&shapes

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Cond.Tube

Cond.Tube

Plate,sheet

Plate

Plate

Plate

Rod&bar

Rod&bar

Smls.U-bend tube

Smls.U-bend tube
[표 645.2.1.A.6] 니켈 및 니켈합금

재료규격

형식/등급/분류

UNS No.

SB-127

SB-160

SB-160

SB-161

SB-161

SB-162

SB-162

SB-163

SB-163

SB-163

SB-163

SB-163

SB-163

SB-163

SB-164

SB-164

SB-165

SB-166

SB-167

SB-168

SB-333

SB-333

SB-335

SB-335

SB-366

SB-366

SB-366

SB-366

SB-366

SB-366

SB-366

SB-407

SB-407

SB-408

SB-408

SB-409

SB-409

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

N04400

N02200

N02201

N02200

N02201

N02200

N02201

N02200

N02201

N04400

N06600

N08800

N08810

N08825

N04400

N04405

N04400

N06600

N06600

N06600

N10001

N10665

N10001

N10665

N06022

N06059

N10276

N10665

N06059

N10276

N10665

N08800

N08810

N08800

N08810

N08800

N08810

공칭성분

67Ni-30Cu

99Ni

99Ni-LowC

99Ni

99Ni-LowC

99Ni

99Ni-LowC

99Ni

99Ni-LowC

67Ni-30Cu

72Ni-15Cr8Fe

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

42Ni-21.5Cr-3Mo-2.3Cu

67Ni-30Cu

67Ni-30Cu-S

67Ni-30Cu

72Ni-15Cr-8Fe

72Ni-15Cr-8Fe

72Ni-15Cr-8Fe

62Ni-28Mo-5Fe

65Ni-28Mo-2Fe

62Ni-28Mo-5Fe

62Ni-28Mo-5Fe

생산형태

Plate

Bar,rod

Bar,rod

Smls.pipe&tube

Smls.pipe&tube

Plate,sheet,strip

Plate,sheet,strip

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Bar,rod

Bar,rod

Smls.pipe&tube

Bar,rod

Smls.pipe&tube

Plate

Plate,strip

Plate,strip

Rod

Rod

55Ni-21Cr-13.5Mo

Smls.&wld.fittings

59Ni-23Cr-16Mo

54Ni-16Mo-15Cr

65Ni-28Mo-2Fe

59Ni-23Cr-16Mo

54Ni-16Mo-15Cr

65Ni-28Mo-2Fe

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

Smls.fittings

Smls.fittings

Smls.fittings

Wld.fittings

Wld.fittings

Wld.fittings

Smls.Pipe&tube

Smls.Pipe&tube

Bar,rod

Bar,rod

Plate

Plate
재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SB-423

SB-424

SB-425

SB-434

SB-435

SB-435

SB-462

SB-462

SB-462

SB-462

SB-511

SB-514

SB-514

SB-515

SB-515

SB-516

SB-517

SB-535

SB-536

SB-564

SB-564

SB-564

SB-564

SB-564

SB-564

SB-564

SB-572

SB-573

SB-574

SB-574

SB-574

SB-574

SB-575

SB-575

SB-575

SB-575

SB-581

SB-582

SB-619

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

N08825

N08825

N08825

N10003

N06002

N06002

N06022

N06059

N10276

N10665

N08330

N08800

N08810

N08800

N08810

N06600

N06600

N08330

N08330

N04400

N06022

N06059

N06600

N08800

N08810

N08825

N06002

N10003

N06022

N06059

N06455

N10276

N06022

N06059

N06455

N10276

N06007

N06007

N06002

42Ni-21.5Cr-3Mo-2.3Cu

Smls.pipe&tube

42Ni-21.5Cr-3Mo-2.3Cu

Plate,sheet,strip

42Ni-21.5Cr-3Mo-2.3Cu

Bar,rod

70Ni-16Mo-7Cr-5Fe

Plate,sheet,strip

47Ni-22Cr-9Mo-18Fe

47Ni-22Cr-9Mo-18Fe

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

54Ni-16Mo-15Cr

65Ni-28Mo-2Fe

35Ni-19Cr-1.25Si

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

72Ni-15Cr-8Fe

72Ni-15Cr-8Fe

Sheet

Plate

Forgings

Forgings

Forgings

Forgings

Bar

Welded pipe

Welded pipe

Welded tube

Welded tube

Welded tube

Welded tube

35Ni-19Cr-1¼Si

Smls., welded pipe

35Ni-19Cr-1¼Si

Plate, sheet, strip

67Ni-30Cu

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

72Ni-15Cr-8Fe

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

42Ni-21.5Cr-3Mo-2.3Cu

47Ni-22Cr-9Mo-18Fe

70Ni-16Mo-7Cr-5Fe

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

61Ni-16Mo-16Cr

54Ni-16Mo-15Cr

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Rod

Rod

Rod

Rod

Rod

Rod

55Ni-21Cr-13.5Mo

Plate,sheet&strip

59Ni-23Cr-16Mo

61Ni-16Mo-16Cr

54Ni-16Mo-15Cr

Plate,sheet&strip

Plate,sheet&strip

Plate,sheet&strip

47Ni-22Cr-19Fe-6Mo

Rod

47Ni-22Cr-19Fe-6Mo

Plate,sheet,strip

47Ni-22Cr-9Mo-18Fe

Weded pipe
재료규격

형식/등급/분류

UNS No.

공칭성분

SB-619

SB-619

SB-619

SB-619

SB-619

SB-619

SB-619

SB-622

SB-622

SB-622

SB-622

SB-622

SB-622

SB-622

SB-622

SB-626

SB-626

SB-626

SB-626

SB-626

SB-626

SB-626

SB-626

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

N06007

N06022

N06059

N06455

N10001

N10276

N10665

N06002

N06007

N06022

N06059

N06455

N10001

N10276

N10665

N06002

N06007

N06022

N06059

N06455

N10001

N10276

N10665

47Ni-22Cr-19Fe-6Mo

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

61Ni-16Mo-16Cr

61Ni-28Mo-5Fe

54Ni-16Cr-16Mo-5.5Fe

65Ni-28Mo-2Fe

생산형태

Weded pipe

Weded pipe

Weded pipe

Weded pipe

Weded pipe

Weded pipe

Weded pipe

47Ni-22Cr-9Mo-18Fe

Smls.pipe&tube

47Ni-22Cr-19Fe-6Mo

Smls.pipe&tube

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

61Ni-16Mo-16Cr

62Ni-28Mo-5Fe

Smls.pipe&tube

Smls.pipe&tube

Smls.pipe&tube

Smls.pipe&tube

54Ni-16Cr-16Mo-5.5Fe

Smls.pipe&tube

65Ni-28Mo-2Fe

Smls.pipe&tube

47Ni-22Cr-9Mo-18Fe

47Ni-22Cr-19Fe-6Mo

55Ni-21Cr-13.5Mo

59Ni-23Cr-16Mo

61Ni-16Mo-16Cr

62Ni-28Mo-5Fe

54Ni-16Cr-16Mo-5.5Fe

65Ni-28Mo-2Fe

Welded tube

Welded tube

Welded tube

Welded tube

Welded tube

Welded tube

Welded tube

Welded tube
[표 645.2.1.A.7] 티타늄 및 티타늄합금

재료규격

형식/등급/분류

UNS No.

공칭성분

SB-265

SB-265

SB-265

SB-265

SB-265

SB-265

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-338

SB-348

SB-348

SB-348

SB-348

SB-348

SB-348

SB-381

SB-381

SB-381

SB-381

SB-381

SB-381

SB-861

SB-861

SB-861

SB-861

SB-861

SB-862

SB-862

SB-862

SB-862

SB-862

1

2

3

7

16

12

1

2

3

7

16

12

1

2

3

7

16

12

1

2

3

7

16

12

F1

F2

F3

F7

F16

F12

1

2

3

7

12

1

2

3

7

12

Ti

Ti

Ti

Ti-Pd

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-0.3Mo-0.8Ni

Ti

Ti

Ti

Ti-Pd

Ti-0.3Mo-0.8Ni

R50250

R50400

R50550

R52400

R52402

R53400

R50250

R50400

R50550

R52400

R52402

R53400

R50250

R50400

R50550

R52400

R52402

R53400

R50250

R50400

R50550

R52400

R52402

R53400

R50250

R50400

R50550

R52400

R52402

R53400

R50250

R50400

R50550

R52400

R53400

R50250

R50400

R50550

R52400

R53400
생산형태

Plate.sheet,strip

Plate.sheet,strip

Plate.sheet,strip

Plate.sheet,strip

Plate.sheet,strip

Plate.sheet,strip

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Smls.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Wld.Tube

Bar,billet

Bar,billet

Bar,billet

Bar,billet

Bar,billet

Bar,billet

Forgings

Forgings

Forgings

Forgings

Forgings

Forgings

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Smls.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

Wld.Pipe

[표 645.2.1.A.8] 철 볼트재료

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

저합금강볼트

SA-193
SA-193
SA-193
SA-193
SA-320
SA-320
SA-320
SA-320
SA-325
SA-354
SA-354
SA-437
SA-437
SA-449
SA-449
SA-449
SA-508
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540
SA-540

SA-194
SA-194
SA-194
SA-194
SA-194
SA-194
SA-194
SA-194

B5
B7
B7M
B16
L7
L7A
L7M
L43
1
BC
BD
B4B
B4C
---
---
---
5,Cl.2
B21,Cl.1
B21,Cl.2
B21,Cl.3
B21,Cl.4
B21,Cl.5
B23,Cl.1
B23,Cl.2
B23,Cl.3
B23,Cl.4
B23,Cl.5
B24,Cl.1
B24,Cl.2
B24,Cl.3
B24,Cl.4
B24,Cl.5
B24V,Cl.3

2
2H
2HM
3
4
7
7M
16

K50100
G41400
G41400
K14072
G41400
G40370
G41400
G43400
K02706
K04100
K04100
K91352
K91352
K04200
K04200
K04200
K42365
K14073
K14073
K14073
K14073
K14073
H43400
H43400
H43400
H43400
H43400
K24054
K24054
K24054
K24054
K24054
K24070

5Cr-½Mo
1Cr-⅕Mo
1Cr-⅕Mo
1Cr-½Mo-V
1Cr-⅕Mo
C-¼Mo
1Cr-⅕Mo
1¾Ni-¾Cr-¼Mo
Carbon steel
Carbon steel
Carbon steel
12Cr-1Mo-V-W
12Cr-1Mo-V-W
Carbon steel
Carbon steel
Carbon steel
3½Ni-1¾Cr-½Mo-V
1Cr-½Mo-V
1Cr-½Mo-V
1Cr-½Mo-V
1Cr-½Mo-V
1Cr-½Mo-V
2Ni-¾Cr-¼Mo
2Ni-¾Cr-¼Mo
2Ni-¾Cr-¼Mo
2Ni-¾Cr-¼Mo
2Ni-¾Cr-¼Mo
2Ni-¾Cr-⅓Mo
2Ni-¾Cr-⅓Mo
2Ni-¾Cr-⅓Mo
2Ni-¾Cr-⅓Mo
2Ni-¾Cr-⅓Mo
2Ni-¾Cr-⅓Mo-V

저합금강너트

---
---
---
---
---
---
---
---

---
---
---
---
---
---
---
---
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting

Nuts
Nuts
Nuts
Nuts
Nuts
Nuts
Nuts
Nuts

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SA-194
SA-194
SA-540

SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-193
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-320
SA-453
SA-453
SA-453
SA-453
SA-479
SA-564
SA-705

B21
B23
B24
B24V

B6
B8,Cl.1
B8,Cl.2
B8C,Cl.1
B8C,Cl.2
B8M,Cl.1
B8M2
B8M2
B8M2
B8MNA,Cl.1A
B8NA,Cl.1A
B8P,Cl.1
B8P,Cl.2
B8S
B8SA
B8T,Cl.1
B8T,Cl.2
B8,Cl.1
B8,Cl.2
B8A,Cl.1A
B8C,Cl.1
B8C,Cl.2
B8CA,Cl.1A
B8F,Cl.1
B8FA,Cl.1A
B8M,Cl.1
B8M,Cl.2
B8MA,Cl.1A
B8T,Cl.1
B8T,CL.2
B8TA,Cl.1A
651,Cl.A
651,Cl.B
660,Cl.A
660,Cl.B
XM-19
630
630

---
---
---
---

고합금강볼트

---
---
---
---

S41000
S30400
S30400
S34700
S34700
S31600
S31600
S31600
S31600
S31651
S30451
S30500
S30500
S21800
S21800
S32100
S32100
S30400
S30400
S30400
S34700
S34700
S34700
S30323
S30323
S31600
S31600
S31600
S32100
S32100
S32100
S63198
S63198
S66286
S66286
S20910
S17400
S17400

13Cr
18Cr-8Ni
18Cr-8Ni
18Cr-10Ni-Cb
18Cr-10Ni-Cb
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo-N
18Cr-8Ni-N
18Cr-11Ni
18Cr-11Ni
18Cr-8Ni-4Si-N
18Cr-8Ni-4Si-N
18Cr-10Ni-Ti
18Cr-10Ni-Ti
18Cr-8Ni
18Cr-8Ni
18Cr-8Ni
18Cr-10Ni-Cb
18Cr-10Ni-Cb
18Cr-10Ni-Cb
18Cr-8Ni-S
18Cr-8Ni-S
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo
16Cr-12Ni-2Mo
18Cr-10Ni-Ti
18Cr-10Ni-Ti
18Cr-10Ni-Ti
19Cr-9Ni-Mo-W
19Cr-9Ni-Mo-W
25Ni-15Cr-2Ti
25Ni-15Cr-2Ti
22Cr-13Ni-5Mn
17Cr-4Ni-4Cu
17Cr-4Ni-4Cu
Nuts
Nuts
Nuts
Nuts

Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting
Bolting

[표 645.2.1.A.9] 알루미늄합금 및 구리합금 볼트재료

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

SB-211
SB-211
SB-211
SB-98
SB-98
SB-98
SB-150
SB-150
SB-150
SB-150
SB-150
SB-150
SB-150
SB-150
SB-150

2014
2024
6061
---
---
---
---
---
---
---
---
---
---
---
---

A92014
A92024
A96061
C65100
C65500
C66100
C61400
C61400
C62300
C63000
C63000
C64200
C64200
C10200
C11000

---
---
---
98.5Cu-1.5Si
97Cu-3Si
94Cu-3Si
90Cu-7Al-3Fe
90Cu-7Al-3Fe
81Cu-10Al-5Ni-3Fe
81Cu-10Al-5Ni-3Fe
81Cu-10Al-5Ni-3Fe
91Cu-7Al-2Si
91Cu-7Al-2Si
99.95Cu-P
99.9Cu

[표 645.2.1.A.10] 니켈 및 니켈합금 볼트재료

재료규격

형식/등급/분류

UNS No.

SB-160

SB-160

SB-164

SB-164

SB-166

SB-335

SB-335

SB-408

SB-408

SB-425

SB-446

SB-572

SB-572

SB-573

SB-574

SB-574

SB-574

SB-581

SB-581

SB-581

SB-621

SB-637

SB-637

---

---

---

---

---

---

---

---

---

---

1

---

---

---

---

---

---

---

---

---

---

---

2

N02200

N02201

N04400

N04405

N06600

N10001

N10665

N08800

N08810

N08825

N06625

N06002

R30556

N10003

N06022

N06455

N10276

N06007

N06030

N06975

N08320

N07718

N07750

공칭성분

99Ni

99Ni-LowC

67Ni-30Cu

67Ni-30Cu

72Ni-15Cr-8Fe

62Ni-28Mo-5Fe

65Ni-28Mo-2Fe

33Ni-42Fe-21Cr

33Ni-42Fe-21Cr

42Ni-21.5Cr-3Mo-2.3Cu

60Ni-22Cr-9Mo-3.5Cb

47Ni-22Cr-9Mo-18Fe

21Ni-30Fe-22Cr-18Co-3Mo-3W

70Ni-16Mo-7Cr-5Fe

55Ni-21Cr-13.5Mo

61Ni-16Mo-16Cr

54Ni-16Mo-15Cr

47Ni-22Cr-19Fe-6Mo

40Ni-29Cr-15Fe-5Mo

49Ni-25Cr-18Fe-6Mo

26Ni-43Fe-22Cr-5Mo

53Ni-19Cr-19Fe-Cb-Mo

70Ni-16Cr-7Fe-Ti-Al
Bolting
Bolting
Bolting
Rod
Rod
Rod
Bar,
Rod
Bar
Rod
Bar
Bar
Rod
Rod
Rod

생산형태

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

재료규격

형식/등급/분류

UNS No.

공칭성분

생산형태

[표 645.2.1.A.11] 볼트재료

저합금강볼트

SA-193

SA-193

SA-193

SA-193

SA-320

SA-437

SA-437

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-540

SA-193

SA-193

SA-193

SA-193

SA-193

SA-193

SA-193

SA-193

B5

B7

B7M

B16

L43

B4B

B4C

B21Cl.1

B21Cl.2

B21Cl.3

B21Cl.4

B21Cl.5

B22Cl.1

B22Cl.2

B22Cl.3

B22Cl.4

B22Cl.5

B23Cl.1

B23Cl.2

B23Cl.3

B23Cl.4

B23Cl.5

B24Cl.1

B24Cl.2

B24Cl.3

B24Cl.4

B24Cl.5

B24VCl.3

B6

B8Cl.1

B8CCl.1

B8MCl.1

B8MNACl.1A

B8NACl.1A

B8S

B8SA

K50100

G41400

G41400

K14072

G43400

K91352

K91352

K14073

K14073

K14073

K14073

K14073

K41420

K41420

K41420

K41420

K41420

H43400

H43400

H43400

H43400

H43400

K24064

K24064

K24064

K24064

K24064

K24070

5Cr-½Mo

1Cr-⅕Mo

1Cr-⅕Mo

1Cr-½Mo-V

1¾Ni-¾Cr-¼Mo

12Cr-1Mo-V-W

12Cr-1Mo-V-W

12Cr-½Mo-V

12Cr-½Mo-V

12Cr-½Mo-V

12Cr-½Mo-V

12Cr-½Mo-V

1Cr-1Mn-¼Mo

1Cr-1Mn-¼Mo

1Cr-1Mn-¼Mo

1Cr-1Mn-¼Mo

1Cr-1Mn-¼Mo

2Ni-¾Cr-¼Mo

2Ni-¾Cr-¼Mo

2Ni-¾Cr-¼Mo

2Ni-¾Cr-¼Mo

2Ni-¾Cr-¼Mo

2Ni-¾Cr-⅓Mo

2Ni-¾Cr-⅓Mo

2Ni-¾Cr-⅓Mo

2Ni-¾Cr-⅓Mo

2Ni-¾Cr-⅓Mo

2Ni-¾Cr-⅓Mo-V

고합금강볼트

S41000

S30400

S34700

S31600

S31651

S30451

S21800

S21800

13Cr

18Cr-8Ni

18Cr-10Ni-Cb

16Cr-12Ni-2Mo

16Cr-12Ni-2Mo-N

18Cr-8Ni-N

18Cr-8Ni-4Si-N

18Cr-8Ni-4Si-N
Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

재료규격

형식/등급/분류

UNS No.

SA-193

SA-193

SA-193

SA-453

SA-453

SA-453

SA-453

SA-564

SA-564

SA-705

SA-705

SB-164

SB-164

SB-637

SB-637

B8TCl.1

B8R,Cl.1C

B8RA

651Cl.A

651Cl.B

660Cl.A

660Cl.B

630

TemperH1100

630

TemperH1100

---

---

---

2

S32100

S20910

S20910

S63198

S63198

S66286

S66286

S17400

S17400

S17400

S17400

공칭성분

18Cr-10Ni-Ti

22Cr-13Ni-5Mn

22Cr-13Ni-5Mn

19Cr-9Ni-Mo-W

19Cr-9Ni-Mo-W

25Ni-15Cr-2Ti

25Ni-15Cr-2Ti

17Cr-4Ni-4Cu

17Cr-4Ni-4Cu

17Cr-4Ni-4Cu

17Cr-4Ni-4Cu

니켈합금볼트

N04400

N04405

N07718

N07750

67Ni-30Cu

67Ni-30Cu-S

53Ni-19Cr-19Fe-Cb-Mo

70Ni-16Cr-7Fe-Ti-Al

생산형태

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

Bolting

645.6 단조품

645.6.1 단조품의 초음파탐상검사 기준은 다음과 같다. 

1. 공칭두께가 50 mm(2 in) 이상인 모든 단조품은 SA-388에 따라서 초음파탐상

검사를 하여야 한다. 

가. 링, 플랜지 및 기타 속이 빈 단조품은 사각탐상검사(angle beam technique)

을 사용하여 검사하여야 한다. 다른 단조품에 대해서는 수직탐상검사

(straight beam technique)을 사용하여야 한다. 

나. 기준 시험편은 시험할 단조품과 동일한 공칭두께, 조성, P-No. 그룹이어야 

한다. 

2. 초음파탐상검사 결과가 다음과 같으면 불합격이다. 

가. 수직탐상검사 결과, 기하학적 형상이 원인이거나 기하학적 형상과 무관한 

후방반사(back reflection)의 완전한 손실이 동반되는 지시를 발생시키는 하

나 이상의 불연속부가 나타난 경우. 

나. 사각탐상검사 결과, 교정노치로부터의 지시를 초과하는 진폭의 지시를 발생

시키는 하나 이상의 불연속부가 나타난 경우. 

3. 사각탐상검사의 경우, 단조품의 선적 전에 다음의 조건을 구매자에게 검토와 

승인을 위하여 보고하여야 한다. 

가. 교정 블록 진폭의 50%를 초과하는 진폭을 가진 지시군
나. 교정 노치 진폭의 50% 미만의 진폭을 가진 단조품의 좁은 면적 내에 위치

한 지시군. 지시군은 표준교정노치 진폭의 10%를 초과하고 한 변이 약 

50mm(2in)이하인 작은 육면체 안에 위치한 3개 이상의 지시라고 정의한다. 

645.6.2 단조품의 자분탐상검사와 침투탐상검사 기준은 다음과 같다.

1. 형단조를 하거나 기계가공하는 형상 노즐(contour nozzles), 두꺼운 관판, 플랜지 

및 두껍고 복잡한 단조품은 최종 기계가공 후 열처리하기 전에 ASTM　 A 

275/A 275M에 따른 자분탐상법 또는 ASTM　E 165에 따른 침투탐상법으로 검

사를 하여야 한다. 자분탐상검사 또는 침투탐상검사로 검출한 지시의 평가와 

합격기준은 645.46을 따라야 한다.

2. 불합격 대상 결함은 제거하여야 하며 그 부위는 그 불합격 대상 결함의 완전

한 제거를 확인하기 위하여 재시험을 실시하여야 한다. 재료규격이 허용하면, 

단조품은 용기 제조자의 승인 하에서 보수용접을 할 수 있다. 보수는 161에 

따라서 인정을 받은 용접절차를 사용하여 실시하여야 한다. 보수된 단조품은 

이 규정(6. 발전용 화력설비)의 모든 요건을 만족시켜야 한다.

645.7 주조품

645.7.1 각 주조품은 제조자의 명칭, 상표 또는 다른 제조자의 추적 가능한 식별표시

와 재료 지정을 포함하는 주조품 식별 표시를 하여야 한다. 주조품 제조자는 각 주

조품이 주조규격과 이장의 모든 해당 요건에 적합하도록 하여야 한다. 주조품 보수시 

보수부의 특징, 위치 및 범위를 표시하여야 하며, 용접을 하는 주조품은 용접 가능품

이어야 한다. 

645.7.2 철계 주조품에 대한 요건은 다음과 같다.

1. 원심 주조 주강품

재료규격의 최소요건에 추가하여, 원심 주조품의 모든 표면은 열처리후 산술

평균치 6.35(250in)이하의 거칠기로 마무리 되도록 기계 가공을 하여야 

한다. 

2. 철계 주조품의 비파괴검사

가. 일반사항 

주조품은 방사선투과법, 초음파탐상법, 자분탐상법 및 침투탐상법으로 검사

하여야 하고, 아래 나.부터 라.까지의 요건을 만족시켜야 한다. 주조품에 방

사선투과검사 또는 초음파탐상검사가 요구되는 경우, 적어도 한 번의 오스

테나이트화 열처리 후에 실시하여야 하며, 열처리를 요구하지 않는 오스테

나이트계 주조품은 제조과정 중 어느 단계에서나 방사선투과검사나 초음파

탐상검사를 실시할 수 있다. 자분탐상검사 또는 침투탐상검사는 최종 열처

리 후에, 기계 가공 부위는 최종 기계 가공 후에 실시하여야 한다. 
나. 방사선투과검사 

철계 주조품의 모든 부품은 두께에 관계없이 171에 따라서 전부분에 방사선투

과검사를 하여야 한다. 방사선투과사진은 아래에 표시한 해당 방사선 표준사

진과 비교하여야 하며, 결함에 대한 최고 허용 심각도 수준은 다음과 같아야 

한다.

(1) 50 mm(2 in) 미만의 방사선투과 두께를 가진 주조품은 ASTM E446의 두께 

50 mm(2 in)까지의 주강품에 대한 표준참고방사선사진과 표 645.7.2-1에 

나와 있는 최고 심각도 수준

(2) 50 mm(2 in)부터 305 mm(12 in)까지의 방사선투과 두께를 가진 주조품에 

대해서는, ASTM E186의 50 mm(2 in) 부터 115 mm(4.5 in)의 두꺼운 벽 주

강품에 대한 표준참고방사선사진 또는 ASTM E280의 115 mm(4.5 in) 부터 

305 mm(12 in)의 두꺼운 벽 주강품에 대한 표준참고방사선사진 중 적절한 

것과 표 645.7.2-2에 나와 있는 최고 심각도 수준

[표 645.7.2-1] 두께 50 mm(2 in) 미만 주조품에 대한 최고 심각도 수준

결함의 종류

두께 < 25 mm (1 in)

두께 25 mm < 50 mm
( 1 in < 2 in)

A - 가스 다공성

B - 모래와 슬래그

C - 수축 (4 종류)

D - 균열

E - 열간 인열

F - 삽입물

G - 반점

1

2

1

0

0

0

0

2

3

3

0

0

0

0

[표 645.7.2-2] 두께 50~305 mm(2~12 in)인 주조품에 대한 최고 심각도 수준

결함의 종류

A - 가스 다공성

B - 모래와 슬래그

C - 수축, 1형

C - 수축, 2형

C - 수축, 3형

D - 균열

E - 열간 인열

두께 50 mm - 115 mm
(2 in - 4-1/2 in)

두께 >115 mm - 305 mm
( >4-1/2 in - 12 in)

2

2

1

2

3

0

0
2

2

2

2

2

0

0

다. 초음파탐상검사 

두께 30 mm(12 in)를 초과하는 모든 철계 주조품의 부품은 172에 따라서 초

음파탐상법으로 검사하여야 한다. 그 반사가 정상 후방 반사의 20%와 같은 

높이를 초과하거나 변환기를 어떤 방향으로든 50 mm(2 in) 이동하는 동안에 

후방반사의 높이가 30%를 초과하여 감소되는 불연속부로 나타나는 결함이 

있는 주조품은, 방사선투과검사와 같은 다른 비파괴검사 방법의 지시가 검

사원이 만족하지 못한다면 불합격 대상이다.

라. 자분탐상검사 

자성재료의 주조품은 173에 따라서 자분탐상법으로 모든 표면 위에서 검사하

여야 한다. 타입 1 지시나 ASTM E 125 자분 지시에 대한 기준 사진의 타입 II, 

III, IV 및 V의 1등급을 초과하는 지시에 의하여 보이는 결함을 가진 주조품은 

불합격 대상이다. 

마. 침투탐상검사 

비자성재료의 주조품은 174에 따라서 침투탐상법으로 모든 표면 위에서 검사

하여야 한다. 다음의 한계를 초과하는 균열과 선형 결함을 가진 주조품은 불

합격 대상이다. 

(1) 평가를 하는 지시와 관련하여 가장 형편이 나쁜 부분으로 40 mm×150 

mm (1-1/2 in×6 in) 사각형 또는 지름 90 mm(3.5 in)의 원 내에 6 개를 

넘는 지시로 나타나는 선형 지시

(2) 19 mm(3/4 in)까지의 두께의 경우, 길이가 6 mm(1/4 in)를, 19 mm(3/4 in)

부터 57 mm (2.25 in)까지의 두께의 경우, 길이가 두께의 1/3을, 57 mm 

(2.25 in)를 초과하는 두께의 경우, 길이가 19 mm(3/4 in)를 초과하는 지시

로 나타나는 선형 결함, 그러나 긴 쪽의 결함의 길이와 같은 거리로 서로 

떨어져 있는 한 줄로 늘어서 있는 허용할 수 있는 결함은 합격 대상이다.

(3) 2.5 mm(0.0938 in)를 초과하는 치수를 가진 것으로 지시되는 모든 비선형 

결함

3. 철계 주조품의 보수

가. 불합격 대상 결함이 있는 주조품은 보수할 수 있다. 한 결함이 제거되고 용

접에 의한 보수가 필요하지 않을 때는 언제나 그 영향 부위는 날카로운 노

치, 틈 또는 모서리가 없도록 그라인더 등으로 주위 표면과 조화되어야 한

다. 

나. 용접에 의한 철계 주조품의 보수 

위 제2호에서 허용된 최대크기를 초과하는 결함을 가진 주조품은 그 결함이 

제거되고 사전승인을 용기 제작자로부터 받았다면 보수할 수 있다. 보수를 하

기 전에 결함의 완전한 제거를 확인하기 위하여, 그 모재는 자분탐상법이나 
침투탐상법으로 검사하여야 한다. 

(1) 주조품 보수의 검사 요건 

10 mm(3/8 in) 또는 단면두께의 20% 중 작은 값을 초과하는 깊이의 모든 

용접 보수는 방사선투과법, 자분탐상법 또는 침투탐상법으로 검사하여야 

한다. 보수의 깊이가 단면 두께의 20% 또는 25 mm(1 in) 중 작은 값 미만

인 곳으로 보수된 단면을 효과적으로 방사선투과검사를 할 수 없는 곳에

서는, 각 6 mm(1/4 in) 두께 용착금속의 초층을 자분탐상법 또는 침투탐상

법으로 검사를 하여야 한다. 마무리된 표면의 시험은 주조품에 실시하는 

열처리 작업 후에 실시하여야 하며. 초음파탐상검사로 발견된 용접 보수부

위는 동일한 초음파탐상검사 방법으로 검사하여야 한다. 

(2) 보수된 주조품의 용접후열처리 

주조품을 열처리 후 보수 용접을 하였을 경우에는 보수 용접 후에 재열처

리를 하여야 한다. 

(3) 필요한 용접절차 인정과 용접사 인정 

모든 용접은 161에 따라서 인정된 용접절차로 실시하여야 한다. 절차인정

시험은 같은 규격의 주조재료 시험편으로 실시하여야 하며, 제품에 적용

되는 것과 같은 종류의 용접 전후 열처리를 하여야 한다. 또한 용접을 하

는 모든 용접사와 자동 용접사는 161에 따라서 자격이 부여되어야 한다. 

(4) 용접 보수부 위치와 범위는 보수절차와 시험결과가 함께 증명서의 일부로

서 기록, 보관되어야 한다.

645.7.3 비철 주조품에 대한 요건은 다음과 같다.

1. 모든 비철 주조품은 다음에 따라서 시험하여야 한다. 

가. 각 주조품은 모든 표면을 100% 육안으로 검사하고 645.7.2 제2호 마.에 따

라서 침투탐상검사를 실시하여야 한다. 이와 같은 검사는 주조품에 실시하

는 최종 열처리 후에 실시하여야 한다.

나. 주조품의 모든 부분은 100% 방사선투과검사를 하여야 하며, 방사선투과사진

은 “ASTM E272, 고강도 동 및 동-니켈 주조품의 검사를 위한 기준 방사선

투과사진의 방사선투과 표준”과 비교하여야 한다. 합격 주조품은 ASTM 규

격에서 규정하는 대로 벽 두께가 25 mm(1 in) 미만이면 클래스 1 표준, 그 

벽 두께가 25 mm(1 in) 이상이면 클래스 2 표준을 만족시켜야 한다. 

다. 두께가 305 mm(12 in)를 초과하는 주조품의 모든 부분은 ASTM SE-114에 

주어진 절차에 따라서 초음파탐상검사를 하여야 한다. 그 반사가 정상 후방 

반사의 20%와 같은 높이를 초과하지 않거나 변환기를 어떤 방향으로든 50 

mm(2 in) 이동하는 동안에 후방반사의 높이가 30%를 초과하여 감소되지 않

는 불연속부로 나타나는 결함은 합격으로 간주한다. 
2. 용기 제조자의 승인이 있으면, 이 시험으로 불합격 대상인 주조품은 다음 요

건에 따라서 보수할 수 있다. 

가. 645.7.3 제1호에서 허용하는 최대크기를 초과하는 결함을 가진 주조품은 그 

결함이 제거되고 사전승인을 그 용기 제작자로부터 받았다면 보수할 수 있

다. 보수를 하기 전에 그러한 결함의 완전한 제거를 확인하기 위하여, 그 모

재는 침투탐상법으로 검사하여야 한다.

나. 10 mm(3/8 in) 또는 단면두께의 20% 중 작은 것을 초과하는 깊이의 모든 용

접 보수는 방사선투과법 그리고 침투탐상법으로 645.7.3 제1호에 따라서 검

사하여야 한다. 보수의 깊이가 단면 두께의 20% 또는 25 mm(1 in) 중 작은 

값 미만인 곳, 그리고 보수된 단면을 효과적으로 방사선투과를 할 수 없는 

곳에서는, 각 6 mm(1/4 in) 두께의 용착금속의 초층과 마무리 용접 표면은 

침투탐상법으로 검사하여야 한다. 작업이 완료된 표면의 시험은 주조품에 실

시하는 열처리 작업 후에 실시하여야 한다. 초음파탐상검사로 발견되고 보수

된 용접부는 초음파탐상법으로 검사하여야 한다.

다. 주조품을 열처리 후 보수 용접을 하였을 경우에는 보수 용접 후에 재열처리

를 하여야 한다. 

라. 모든 용접은 161에 따라서 인정된 용접절차로 실시하여야 한다. 그 절차인

정시험은 같은 규격의 주조재료 시험편으로 실시하여야 하며, 제품에 적용

되는 것과 같은 종류의 용접 전후 열처리를 하여야 한다. 이 용접을 하는 

모든 용접사와 자동 용접사는 역시 161에 따라서 자격이 인정되어야 한다.

마. 용접 보수부 위치와 범위는 보수절차와 시험결과가 함께 증명서의 일부로서 

기록, 보관되어야 한다.

645.8 크롬몰리브덴 강

645.8.1 크롬-몰리브덴강에 대한 제작과 시험에 대한 보충적 요건을 포함한다. 이 항

에서 취급하는 재료와 해당 규격은 표 645.8.1-1을 참조한다. 

645.8.2 최종 용접후열처리는 645.41의 요건을 따라야 한다. 

645.8.3 시험편 열처리는 다음 기준을 따른다.

1. 인장시험편 두 조와 샤르피 충격시험편 한 조를 시험하여야 한다. 한 조의 인

장시험편은 열처리 조건 A에 따라야 하고, 두 번째 조의 인장시험편과 한 조

의 샤르피 충격시험편은 열처리 조건 B에 따라야 한다.

가. 조건 A 

온도는 실제 최고 용기부분 온도에서 14℃(25℉)를 뺀 것보다 낮아서는 안 된

다. 그 온도에서의 시간은 최고 용기부분 온도에 노출되는 용기부분의 실제 

유지시간의 80% 이상이 되어야 한다. 
나. 조건 B 

온도는 실제 최저 용기부분 온도에서 14℃(25℉)를 더한 것보다 높아서는 안 

된다. 그 온도에서의 시간은 최저 용기부분 온도에 노출되는 용기부분의 실제 

유지시간의 120% 이하가 되어야 한다.

2. 시험편의 열처리 변수를 설정하기 위한 절차는 아래와 같다. 

가. 경험과 기기에 근거하여 용기/구성부품에 대한 최고 및 최저 온도와 유지시

간을 설정한다. 

나. 시험편의 열처리를 위한 조건 A와 조건 B를 결정한다.

다. 용기 열처리 온도와 유지시간의 제한 및 시험편 조건 A와 조건 B는 그림 

645.8.3-1과 같다. 

공칭 조성

2¼Cr-1Mo

2¼Cr-1Mo-¼V

3Cr-1Mo-¼V-Ti-B

[표 645.8.1-1] 재료규격

타입/등급

등급 22, Cl.3

등급 22, Cl.3

B형, Cl.4

규 격

SA-508

SA-541

SA-542

등급 10CrMo9-10 

SA/EN 10028-2

등급 F22V

등급 F22V

등급 22V

D형, Cl.4a

등급 22V

등급 F3V

등급 F3V

등급 3V

등급 3V

C형, Cl.4a

등급 21V

SA-182

SA-336

SA-541

SA-542

SA-832

SA-182

SA-336

SA-508

SA-541

SA-542

SA-832

제품 형식

단조품

단조품

판재

판재

단조품

단조품

단조품

판재

판재

단조품

단조품

단조품

단조품

판재

판재
[그림 645.8.3-1] 크롬-몰리브덴 열처리 기준
645.8.4 용접절차 인정과 용가재시험 기준은 다음과 같다.

1. 제작 용가재를 사용하는 용접절차의 인정은 그 자체 또는 다른 재료에 용접

하는 재료에 대해서 실시하여야 한다. 그 인정은 161의 요건에 적합하여야 하

며, 실온에서의 최대인장응력은 (열처리 조건 A와 B에 대해서) 760 MPa(110 

ksi)가 되어야 한다. 용접은 3Cr-1Mo-1/4V-Ti-B 재료만에 대하여 서브머지드 

아크 용접(SAW)과 피복아크용접(SMAW)으로 제한되어야 한다. 

2. 용접봉과 용가 와이어 플럭스 조합의 각 히트나 로트로부터의 용접금속을 시

험하여야 한다. 최소 및 최대 인장성질이 용접후열처리 조건 A와 B에서 만족

되어야 한다. 최소 샤르피 V 노치 충격 성질이 용접후열처리 조건 B에서 만족

되어야 한다. 시험은 피복 용접봉의 경우, 161 표 3A-1 SFA-5.5, 용가 와이어 

플럭스 조합의 경우, 161 표 3A-1 SFA-5.23에 적합하여야 한다. 

3. 용접후열처리 조건 A와 용접후열처리 조건 B(645.8.3 참조)의 이중시험이 요구

된다. 모재에 대한 최소인장강도와 샤르피 충격성질이 만족되어야 하며, 샤르

피 충격시험은 조건 B만 요구된다. 

4. 2¼Cr-1Mo-¼V의 용접금속은 표 645.8.4-1에 표시된 조성의 요건을 만족시켜

야 한다. 모든 다른 재료의 용접금속 최소탄소함량은 0.05%이다. 

5. 2¼Cr-1Mo과 2¼Cr-1Mo-¼V 재료, 440℃(825℉)을 초과하는 설계온도에 범주 

A에 추가하여, 제작에서 사용되는 용가 와이어와 플럭스 조합의 각 히트는 다

음에 따라서 용접 축에 평행하게(모든 용접금속 시험편) 그리고 횡단하여(각 

한 시험편) 기계 가공한 시험편에 용접금속 응력-파열 시험으로 인정되어야 

한다.

가. 표점간의 거리 이내의 시험편 지름은 13 mm(1/2 in) 이상이어야 한다. 두께

가 19 mm(3/4 in) 이상인 재료에 대해서는, 그 시험편의 중심선이 0.25-t 두

께 위치(또는 중심에 더 가깝게)에 위치하여야 한다.

나. 가로방향 시험편에 대한 표점간의 거리는 용접부와 용융선에 인접한 모재의 

적어도 19 mm(3/4 in)를 포함하여야 한다. 

다. 시험재료는 조건 A로 용접후열처리가 되어야 한다.

라. 2¼Cr-1Mo 재료에 대한 응력-파열시험의 조건은 510℃(950℉)에서 210 

MPa(30 ksi)이어야 한다. 파괴시간은 650 시간을 초과하여야 한다. 

마. 2¼Cr-1Mo-¼V 재료에 대한 응력-파열시험의 조건은 540℃(1,000℉)에서 

210 MPa(30 ksi)이어야 한다. 파괴시간은 900 시간을 초과하여야 한다. 

645.8.5 모의 시험한 용접후열처리 조건 B에 노출된 후에, 모재, 용접금속 및 열영향부

에 대한 최소인성 요건은 표 645.8.5-1에 나와 있다. 재료규격이나 이장의 다른 부분

에서 보다 높은 인성 요구조건이 있으면, 그것을 만족시켜야 한다.
[표 645.8.4-1] 2.25Cr-1Mo-0.25V 용접금속의 조성 요건

용접 공정

C

Mn

Si

Cr

Mo

P

S

V

Cb

SAW

0.05-0.15

0.50-1.30

0.05-0.35

2.00-2.60

0.90-1.20 최대 0.015 최대 0.015

0.20-0.40

0.010-0.040

SMAW

GTAW

0.05-0.15

0.50-1.30

0.20-0.50

2.00-2.60

0.90-1.20 최대 0.015 최대 0.015

0.20-0.40

0.010-0.040

0.05-0.15

0.30-1.10

0.05-0.35

2.00-2.60

0.90-1.20 최대 0.015 최대 0.015

0.20-0.40

0.010-0.040

GMAW

0.05-0.15

0.30-1.10

0.20-0.50

2.00-2.60

0.90-1.20 최대 0.015 최대 0.015

0.20-0.40

0.010-0.040

[표 645.8.5-1] 2.25Cr-1Mo 재료의 인성 요건

시험편의 개수

평균 3

한 조에 단 하나

충격에너지, Joules (ft-lb)

54(40)

48(35)

비고: 최저설계금속온도에서 시험되는 전체크기 샤르피 V-노치, 가로방향

645.9 퀜칭-뜨임을 한 강재

645.9.1 퀜칭-뜨임으로 향상된 인장성질을 갖는 페라이트 계 강에 적용되며, 이장의 

다른 요건과 연관하여 사용하여야 한다.

1. 이 강재에 대한 재료규격은 표 645.2.1.A.2를 참조한다. 

2. 이 조의 요건은 더 얇은 단면을 풀림하여 얻을 수 있는 것과 비교할 수 있는 

구조를 얻기 위하여 급냉과 액체 퀜칭을 포함하는 열처리를 한 표 645.2.1.A.1

에 표시된 두께의 강재를 적용하는 것은 아니다.

645.9.2 표 645.2.1.A.2에 나오는 고강도의 퀜칭-뜨임을 한 강재는 이장의 요건과 제한

하는 것에 따라서 용기 또는 다른 등급(grade)의 퀜칭-뜨임을 한 강재 또는 표 645.2.1. 

A.1, 645.2.1.A.3 및 645.2.1.A.6에 표시된 규격에 적합한 강재와 연결되는 용기의 개별 

부품으로 사용될 수 있다. 

645.9.3 구조적 부착물에 대한 기준은 다음과 같다.

1. 아래 제2호에서 허용된 것을 제외하고는 압력을 받는 부분에 직접 용접되는 

모든 영구적 구조 부착물과 보강 링은 그 규정최소항복강도가 그것이 부착되

는 재료의 규정최소항복강도의 ±20% 이내에 있는 재료로 제작되어야 한다. 

2. SA-333 8등급, SA-334 8등급, SA-353, SA-522, SA-533 및 SA-645 등급 A에 

일치하는 재료로 제작된 동체나 경판에 직접 용접되는 모든 영구적 구조 부착

물은 동일한 재료 또는 니켈합금 UNS N06625, N10276 또는 단조 된 비경화성 

오스테나이트 계 스테인리스강으로부터 제조되어야 한다. 오스테나이트 계 스

테인리스강이 사용되면 부착물과 동체 사이에 부수적으로 발생하는 열팽창에 

의한 용접응력을 고려하여야 한다.
645.10 비철금속 재료 요구조건 

645.10.1 비철재료는 표 645.2.1.A.4, 645.2.1.A.5, 645.2.1.A.6 및 645.2.1.A.7에 표시된 규

격의 하나에 적합하여야 하며, 이 규정(6. 발전용 화력설비)의 다른 요건과 연관하여 

사용하여야 한다. 

645.10.2 판재의 초음파탐상검사 기준은 다음과 같다.

공칭두께가 50 mm(2 in) 이상인 모든 판재는 아래에 표시한 ASTM 표준과 

ASME 규격의 해당 요건에 따라서 초음파탐상검사를 실시하여야 한다. 

1. ASTM SE-114 직접접촉으로 유발되는 길이방향 맥파를 사용하는 반사방법에 

의한 초음파탐상검사(Ultrasonic Testing by the Reflection Method Using 

Pulsed Longitudinal Waves Induced by Direct Contact)

2. ASTM E214 길이방향 맥파를 사용하는 반사방법에 의한 침지 초음파탐상검사

(Immersed Ultrasonic Testing by the Reflection Method Using Pulsed 

Longitudinal Waves) 

3. ASTM E127 알루미늄 합금 초음파 표준 기준 블록의 제작과 점검 (Fabricating 

and Checking Aluminum Alloy Ultrasonic Standard Reference Blocks)

4. ASME SB-548 알루미늄 판의 초음파탐상검사(Ultrasonic Testing of Alumi- 

num Plate)

645.10.3 단조품의 초음파탐상검사 기준은 다음과 같다.

1. 사각형 단조품은 대략 직각에서 두 방향으로부터 수직탐상기법으로 검사하여

야 한다. 공칭두께가 50 mm(2 in) 이상인 플랜지 또는 링과 같은 속이 빈 단

조품은 접촉방법 또는 침지방법의 사각탐상기법을 사용하여 검사하여야 한다. 

벽두께나 기하학적 형상에 의해 사각탐상검사를 할 수 없을 경우에는, 기준시

험편과 합격기준은 원주방향에 있는 축에 직각인 한 면이나 표면으로부터 시

험하여야 한다. 디스크 형 단조품은 한 편평한 면으로부터 그리고 원주 방향 

표면으로부터 시험하여야 한다.

2. 제조공정 중 한 단계에서 금속의 전체 체적에 대해 초음파탐상검사를 하여야 

한다. 열처리된 재료에 대해서는, 최종 열처리 후의 시험이 선호되지만, 단조

물의 윤곽이 제조공정에서 시험을 방해한다면, 최종 열처리 후에 단조품의 가

능한 최대 체적범위를 재시험하여야 한다. 

3. 단조품의 시험에서 사용되는 방법은 다음의 요건에 적합하여야 한다. 

가. 수직탐상검사에서, 그 변환기는 지름이 19 mm 부터 29 mm(3/4 in 부터 

1-1/8 in)이거나 25 mm(1 in)의 정사각형이어야 한다. 공칭 주파수는 시험을 

하는 재료에 적절하여야 한다. 그 계기는 변환기를 그 단조품의 지시가 없

는 곳에 놓았을 때 처음 후방반사가 스크린 높이의 75±5%가 되도록 설정

하여야 한다.
나. 접촉방법에 의한 사각탐상검사에서는, 25 mm×25 mm(1 in×1 in) 또는 25 

mm×38 mm(1 in×1-1/2 in), 45° 변환기를 적절한 주파수에서 사용하여야 

한다.

다. 침지 방법에 의한 사각탐상검사에서는, 대략적인 경사각도로 방위를 잡은 

19 mm(3/4 in) 지름의 변환기를 대략적인 주파수에서 사용하여야 한다.

라. 사각탐상검사는 그 깊이가 10 mm(3/8 in) 또는 그 공칭단면두께의 3% 중 

작은 것과 같고, 길이가 약 25 mm(1 in)이고, 폭이 깊이의 2배 이하인 노치

로 교정하여야 한다.

4. 수직탐상검사 결과가 기하학적 형상과 연관되지 않거나 그것에 기인하지 않

는 후방반사의 완전한 손실이 동반된 지시를 발생시키는 하나 이상의 불연속

부를 나타낸다면, 또는 사각탐상검사 결과가 교정 노치의 지시를 능가하는 지

시를 발생시키는 하나 이상의 불연속부를 나타내면, (이 규정(6. 발전용 화력설

비)에 따라서 보수하지 않는다면,) 그 재료는 불합격 대상이다.

645.10.4 단조품의 침투탐상검사기준은 다음과 같다.

1. 형단조를 하거나 기계가공하는 형상 노즐(contour nozzles), 두꺼운 관판, 플랜

지 및 두껍고 복잡한 단조품의 표면은 최종 기계가공후 열처리 하기 전에 

ASTM E 165에 따른 침투탐상법으로 검사를 하여야 한다. 

2. 침투탐상법으로 검출한 지시의 평가와 합격기준은 645.47.7을 따라야 한다.

3. 불합격 대상 결함은 제거하여야 하며, 그 부위는 불합격 대상 결함의 완전한 

제거를 확인하기 위하여 재시험을 실시하여야 한다. 용접을 허용하면, 단조품

은 용기 제조자의 승인 하에서 보수용접을 할 수 있다. 보수는 161에 따라서 

인정을 받은 용접절차를 사용하여 실시하여야 한다. 보수된 단조품은 이장의 

모든 요건을 만족시켜야 한다.

645.11 판재로부터 기계가공한 허브

645.11.1 판재는 재료규격에서 규정하는 것과 동등한 두께의 성질을 가진 재료를 제작

하는 공정으로 제조되어야 한다. 이와 같은 판재는 일렉트로슬래그(electroslag: ESR)와 

진공 아크 재용해(vacuum arc re-melt: VAR)와 같은 방법으로 제작된 것을 포함하나 

그것에 국한되지는 않는다. 판재는 재료규격의 요건과 다음 항에서 규정하는 보충적 

요건에 따라서 시험하고 검사하여야 한다.

1. 시험편은, 재료규격에서 요구하는 것에 추가하여, 그림 645.11.1-1에서 나타나

는 것처럼 허브의 축에 평행한 방향에서 가능한 한 허브에 가깝게 채취하여

야 한다. 적어도 두 개의 인장 시험편 중 한 개의 시험편은 압연된 판재의 폭

의 중앙 1/3로부터, 그리고 두 번째 시험편은 다른 시험편으로부터 원주를 따

라 90°에서 취하여, 그 허브의 인근에 있는 판재로부터 채취해야 한다. 두 
시험편은 모두 그 재료규격의 기계적 성질 요건을 만족시켜야 하며, 탄소강과 

저합금강의 경우, 면적의 감소는 30% 이상이어야 하고, 그 재료규격이 30%를 

초과하는 면적감소 값을 요구하는 재료에 대해서는 더 높은 값이 만족되어야 

한다.

2. SA-370, 그림 5의 요건에 적합한 별개의 시험편을 사용할 수 있으며, 그 경우

에 재료규격이 요구하는 50 mm(2 in) 내의 백분율 연신에 대한 값은 SA-370, 

그림 5에서 규정된 표점간의 거리에 적용하여야 한다.

3. 인장 시험편의 위치는 그림 645.11.1-1에 나와 있다.

645.11.2 두께에 관계없이, 기계 가공한 부품은 SA-388에 따라서 수직탐상검사기법으

로 초음파탐상검사를 하여야 한다. 시험은 대략 직각에 있는 두 방향, 즉 허브의 원통

형 또는 편평한 사각형 평면으로부터 그리고 허브의 축 방향에서 하여야 하며, 다음

과 같은 경우에 불합격 대상이다.

1. 시험결과가 기준 후방반사의 60%보다 큰 후방반사의 손실이 동반하는 하나 

이상의 지시를 나타낸다. 

2. 시험결과가 후방반사의 40% 손실이 동반될 때 기준 후방반사의 40%보다 큰 

지시를 나타낸다. 

645.11.3 관판 플랜지나 평 경판의 허브를 인접한 동체에 용접하기 전에, 그 허브는 

173에 따른 자분탐상검사 또는 174에 따른 침투탐상검사로 검사하여야 한다. 

645.11.4 용접을 한 후에, 그 용접부와 용접부의 가장자리로부터 적어도 13 mm(1/2 in)

에 대한 허브 부위는 171에 따라서 100% 방사선투과검사를 하여야 한다. 한 대안으로

서, 용접부와 인접한 허브 부위는 172에 따라서 초음파탐상검사를 할 수 있다.

비고: 645.11의 요건을 따르지 않고 판재를 기계가공 하였다면, 이 상세는 허용되지 

않는다.
[그림 645.11.1-1] 인장시험편의 대표적인 채취 위치

645.12 샤르피 충격시험

645.12.1 이 조에 의해서 면제되지 않으면, 동체, 경판, 노즐 및 기타 압력 방호 부품

과 용기의 구조적 건전성에 필수적인 구조 부재에 사용하는 재료에 샤르피 V-노치 충

격시험을 실시하여야 한다. 

1. 표 645.2.1.A.1에 표시된 재료(볼트 재료를 제외한 탄소강 및 저합금강)에 대한 

인성 요건이 645.12.2에 나와 있다. 

2. 표 645.2.1.A.2에 표시된 재료(퀜칭-뜨임을 한 고장력강)에 대한 인성 요건이 

645.12.3에 나와 있다.

3. 표 645.2.1.A.3에 표시된 재료(볼트 재료를 제외한 고합금강)에 대한 인성 요건

이 645.12.4에 나와 있다.

4. 표 645.2.1.A.4 부터 표 645.2.1.A.7에 표시된 재료(비철합금)에 대한 인성 요건

이 645.12.5에 나와 있다.

5. 모든 볼트 재료에 대한 인성 요건이 645.12.6에 나와 있다. 

6. 용접의 충격시험과 철재료의 용기 시험판에 대한 인성시험 절차와 요건에 대

해 645.12.7 및 645.12.8에 각각 나와 있다. 

645.12.2 볼트를 제외한 탄소강과 저합금강에 대한 인성 요건

1. 아래 제3호부터 제5호까지와 제8호에 의해서 면제되는 것을 제외하고는, 재료

의 모든 조합과 최저설계금속온도에 대하여 충격시험을 표 645.2.1.A.1에 표시

한 탄소강과 저합금강 재료에 실시하여야 한다. 아래 제3호부터 제5호까지의 

충격시험 면제 규정은 SA/NF A36-215 등급 P440 NJ4에는 적용하지 않는다.

가. 충격시험이 필요할 때에는, 다음의 인성 값이 요구된다. 

(1) 규정최소인장강도가 655MPa(95ksi) 미만이면, 모든 시험편 크기에 대한 요

구되는 최소에너지요건은, 아래 645.12.7 제2호 나.에서 다르게 규정된 것

을 제외하고는, 용접후열처리를 하지 않는 용기부품과 용접후열처리를 하

는 용기 부품에 대해서 각각 그림 645.12.2-1과 그림 645.12.2-2에서 보는 

것에 완전한 크기의 시험편 폭에 대한 노치에 연한 실제 시험편 폭의 비

율을 곱한 것이어야 한다. 

(2) 규정최소인장강도가 655 MPa(95 ksi) 이상이면, 모든 시험편 크기에 대한 

노치의 반대 쪽 최소 횡팽창량(그림 645.12.2-3 참조)은 그림 645.12.2-4에

서 보는 값보다 작아서는 안 된다.

2. 최저설계금속온도, 두께 및 항복강도에 근거하여 요구되는 충격시험

가. 용접이음 또는 비용접 부분의 적용 두께(아래 제3호 나. 참조)가 100 mm(4 

in)를 초과하고 설계최저금속온도가 32℃(90℉)보다 저온이라면 충격시험이 

요구된다.
나. 450 MPa(65 ksi)를 초과하는 규정최소항복강도를 가진 재료는 충격시험을 

하여야 한다.

3. 최저설계금속온도, 두께 및 재료규격에 근거한 충격시험의 면제

가. 용접후열처리를 하지 않는 부품 그림 645.12.2-5 또는 용접후열처리를 하는 

부품 그림 645.12.2-6은 재료규격과 등급 또는 강재의 클래스, 용접된 부품

의 적용 두께에 대한 충격시험 면제곡선에 근거하여 충격시험 면제를 결정

하기 위하여 사용하여야 한다. 그 금속에 대한 최저설계금속온도와 두께의 

조합이 그림 645.12.2-5나 그림 645.12.2-6의 해당 충격시험 면제곡선 상이나 

또는 그 이상에 있다면 용접금속과 열영향부는 645.12.8에서 요구하는 것을 

제외하고는 충격시험이 요구되지 않는다. 

나. 용접된 부품의 적용 두께 는 다음의 기준을 사용하여 결정한다. 일부 대
표적인 용기의 상세에 대한 적용 두께의 사례는 그림 645.12.2-7, 645.12.2-8 

및 645.12.2-9에 나와 있다. 

(1) 주조품을 제외한 모든 제품 형상

(가) 평 경판과 관판에 있는 것을 제외한 맞대기이음에 가장 두꺼운 용접이

음의 공칭 두께 [그림 645.12.2-7 스케치 (a) 참조]

(나) 위 645.12.2 제1호에서 규정하는 부착물을 포함하는 모서리, 필릿 또는 

겹치기 용접이음은 이어진 두 부품 중 더 얇은 쪽

(다) 평 경판이나 관판은 위 (나) 또는 편평한 구성부품의 두께를 4로 나눈 

값 중에 큰 것

(2) 주조품의 적용 두께는 가장 큰 공칭두께로 한다. 

(3) 볼트체결 플랜지, 관판 및 평 경판과 같이 편평한 비용접 부품의 적용 두

께는 편평한 구성부품의 두께를 4로 나눈 값 

(4) 비용접 접시형 경판의 적용 두께는 평 경판 두께를 4로 나눈 값 또는 접

시형 부분의 최소두께 중 큰 것

다. 용기의 구조적 건전성에 필수적인 동체, 경판, 노즐, 통로, 보강 패드, 보강 

링, 플랜지, 관판, 평 경판, 받침쇠 및 부착물과 같은 구성부품을 압력유지 

구성품에 용접할 때, 각 구성부품은 별개의 구성품으로 취급하여야 한다. 각 

구성부품은 개별적 재료 분류, 적용 두께(위 제3호 나.참조) 및 최저설계금속

온도에 근거하여 충격시험 요건에 대하여 평가되어야 한다. 두 개 이상의 

부품으로 구성 용접된 조립체(예를 들어, 보강 패드가 있는 노즐-동체의 이

음)는 그 조립품의 개별 용접이음 각 적용 두께와 허용 최저설계금속온도를 

결정하고, 가장 높은 최저설계금속온도를 그 용접된 조립체의 허용 최저설

계금속온도로서 사용하여야 한다. 

라. 그림 645.12.2-5는 38mm(1-1/2in)까지의 용접후열처리를 하지 않는 용접된 
부품의 최대 공칭 적용 두께의 한계이다. 어떤 용기는 그 두께가 38 mm 

(1-1/2 in)의 공칭 적용 두께를 초과하고 용접후열처리는 하지 않는 용접 압

력부품일 수 있다. 그 예로서는 두꺼운 관판, 평 경판, 노즐 또는 하중을 지

탱하는 구조적 부착물이 있는 두꺼운 삽입판이다. 이렇게 용접되고 용접후

열처리를 하지 않는 압력부품은 충격시험을 받아야 하고, 이 규정(6. 발전용 

화력설비)의 충격시험 요건을 만족시켜야 한다.

마. 두께가 2.5 mm(0.099 in)이하인 재료에는 충격시험이 요구되지 않는다. 이렇

게 면제된 재료는 -48℃(-55℉)보다 저온의 설계금속온도에서는 사용하지 

않아야 한다. DN100(NPS4)이하의 관으로 제작된 구성부품, P-No1 재료의 

튜브와 동등한 크기는 -104℃(-155℉) 이상의 금속온도에 대한 그 재료의 

규정최소항복강도의 함수로서, 다음과 같은 경우 충격시험을 면제한다.

(1) 140 MPa와 240 MPa(20 ksi와 35 ksi) 사이의 규정최소항복강도의 경우, 충

격시험에 대한 면제두께는 6 mm(1/4 in)이다.

(2) 250 MPa와 310 MPa(36 ksi와 45 ksi) 사이의 규정최소항복강도의 경우, 충

격시험에 대한 면제두께는 3.2 mm(1/8 in)이다.

(3) 314 MPa(46 ksi)이상의 규정최소항복강도의 경우, 충격시험에 대한 면제두

께는 2.5 mm(0.099 in)이다. 

4. 재료규격과 제품형상에 근거한 충격시험의 면제

가. 아래에 표시한 페라이트 계 강 플랜지가 열처리된 상태(풀림, 풀림-뜨임, 또

는 퀜칭-뜨임)에서 공급되고 -29℃(-20℉)이상 그리고 -18℃(0℉)이하의 설계

온도에서 사용될 때는 충격시험이 요구되지 않는다. 

(1) ASME B16.5 플랜지

(2) ASME B16.47 플랜지

(3) ASME B16.5의 플랜지식 관 이음쇠의 치수 요건을 만족시키는 단조 된 노

즐로서 정의되는 긴 용접 넥 플랜지, 넥의 안지름은 그 플랜지의 공칭크

기 이상이어야 하며, 그 넥의 바깥지름과 노즐 보강은 ASME B16.5에 규

정된 것처럼 허브의 지름을 초과하지 않아야 한다. 

나. 아래에 표시된 규격의 요건에 따라서 제작되고 충격시험을 받는 재료는 그 

규격이 요구하는 시험온도보다 3℃(5℉)이하 낮은 최저설계금속온도에서는 

이장의 규정에 의해서 충격시험이 면제된다. 

(1) SA-320

(2) SA-333

(3) SA-334

(4) SA-350

(5) SA-352
(6) SA-420

(7) SA-437

(8) SA-508 5 등급 2 클래스

(9) SA-540 (이 재료규격의 표 2 주 4에 따라 생산한 재료 제외) 

(10) SA-723

(11) SA-765

5. 설계응력 값에 근거한 충격시험의 면제

가. 구성품에 대한 위 645.12.2 제2호 또는 제3호보다 낮은 최저설계금속온도는 

아래 절차에 따라서 결정할 수 있다.

(1) 1 단계 - 용접된 부품은 위 645.12.2 제3호 나.에 따라서 그 부품의 공칭두

께, 와 그 부품에 요구되는 적용 두께, 를 결정한다.

(2) 2 단계 - 용접후열처리를 하지 않는 부품은 그림 645.12.2-5에서, 용접후열

처리를 하는 부품은 그림 645.12.2-6에서 해당 재료의 인성곡선

을 결정한다. 인성곡선에 대한 재료지정은 목록은 그림 645.12.2- 

5, 645.12.2-5M, 645.12.2.6 및 645.12.26M의 면제곡선별 재료 지

정 주에 나와 있다. 규정최저항복강도가 450 MPa(65 ksi) 이상인 

재료는 645.12.2 제3호 나.를 참조한다.

(3) 3 단계 - 해당 인성곡선과 적용 두께, 에 근거하여, 용접후열처리를 하지 
않는 부품은 그림 645.12.2-5에서, 용접후열처리를 하는 부품은 

그림 645.12.2-6에서 최저설계금속온도를 결정한다. 규정최저항복

강도가 450 MPa(65 ksi) 이상인 재료는 645.12.2 제3호 나.에 따라 

충격시험을 실시하여 최저설계금속온도를 결정한다.

(4) 4 단계 - 최저설계금속온도에서의 설계하중조건에 근거하여, 아래의 계산

식들 중 하나를 사용하여 응력비율,  를 결정한다. 이 비율은 
ASME/ANSI 압력-온도 등급 내의 설계규정에 근거하여, 요구되는 

설계두께와 공칭두께, 적용응력과 허용설계응력, 또는 적용압력과 

최고허용사용압력의 항으로서 계산될 수 있다.



   

  

 (두께기준) (3.1)

 (응력기준) (3.2)

 (압력-온도 등급기준) (3.3)

   

(5) 5 단계 - 최종 최저설계금속온도 값의 결정과 결과의 평가

(가) 4 단계에서  비율의 계산 값이 0.24 이하이면, 최저설계금속온도를 

-104℃(-155℉)로 설정한다.
(나) 4 단계로부터의  비율의 계산 값이 0.24를 초과하면, 온도감소 을 
결정한다. 규정최소항복강도가 450 MPa(65 ksi) 이하이면, 4 단계로부

터의 비율에 근거하여, 용접후열처리를 하지 않는 부품은 그림 645. 
12.2-10 또는 용접후열처리를 하는 부품에 대해서는 그림 645.12.2-11

로부터 을 결정한다. 만일 규정최소항복강도가 450 MPa (65 ksi)를 
초과하면, 계산식(3.4)로부터 온도감소 을 결정한다. 최저설계금속온
도의 최종 계산 값은 계산식(3.5)를 사용하여 계산한다. 계산식(3.5)로 

주어진 최저설계금속온도의 감소는 55℃(100℉)를 초과하지 않아야 한

다. 규정 최저설계금속온도가 계산된 최저설계금속온도보다 높으면, 충

격시험은 요구되지 않는다. 그러나 규정 또는 계산 최저설계금속온도

가 -48℃(-55℉)보다 낮다면, 충격시험이 요구된다. 



    
     
        


  



(℉.ksi) (3.4) 

    (3.5)

나. 위의 645.12.2 제5호 가.의 절차는 각 용접된 부품마다 반복되고 모든 용접

된 부품의 가장 높은 최저설계금속온도가 그 용기에 대한 최저설계금속온도

이다. 

다. 용접으로 부착된 플랜지는 그 플랜지가 부착되는 넥이나 동체에 대하여 결

정한 것같이 온도감소를 결정하기 위해 위의 645.12.2 제5호 가.의 절차를 

사용할 수 있다. 플랜지에 대하여 온도감소를 결정할 때는 볼트체결 조건을 

고려하지 않아도 된다. 

라. 평 경판, 덮개, 관판 및 플랜지(볼트와 너트 포함)와 같은 1차 막 인장응력

에서 응력을 받지 않는 구성품에 대한 최저설계금속온도는 645.12.2 제3호에

서 산출한 최저설계금속온도 또는 645.12.2 제5호 가.에서 결정된 온도감소

를 뺀 충격시험온도보다 낮아서는 안 된다. 645.12.2 제5호 가.에서 사용하는 

비율은 그 최저설계금속온도에서 그 구성품의 최고허용압력에 대한 최저설

계금속온도에서 최고설계압력의 비율이어야 한다.

6. 충격시험을 한 재료에 대한 최저설계금속온도의 조정

가. 충격시험을 한 구성품의 경우, 645.12.2 제5호 가.의 4단계에서 응력비율이 

1보다 작고 최저설계금속온도가 -104℃(-155℉)보다 낮지 않다면, 그 구성

품을 충격시험온도보다 낮은 최저설계금속온도에 사용할 수 있다. 이러한 

구성품에 대한 최저설계금속온도는 645.12.2 제5호(즉, 645.12.2 제5호 가.의 

3단계에서 최저설계금속온도 계산을 위한 출발점이 충격시험 온도가 된다)

에서 결정된 온도감소를 뺀 충격시험온도보다 낮아서는 안 된다.(645.12.2 제
4호 나. 참조) 

나. 645.12.2 제5호 및 645.12.2 제6호의 면제 조항은 압력이 그 내용물의 증기

압에 좌우되는 용기(예를 들어, 냉동공장 또는 탄화수소 처리공장의 용기로

서, 즉각적인 재가압을 허용하지 않는 운전시스템을 가진 용기)에 일반적으

로 적용한다. 이러한 용도에 대한 최초 두께는 일반적으로 설계(최저설계금

속온도)에 상응하는 최고설계압력에 대해서 계산한다. 다음에 설계조건에 대

한 645.12.2 제5호 가.의 4단계에 정의된 요구두께/공칭두께 비율을 계산한

다. 또한 상응하는 온도에서의 다른 예상 압력에 대한 두께를 계산한다. 이 

때 최저설계금속온도와의 차이 (645.12.2 제5호 가.의 3단계 참조) 및 

645.12.2 제5호 가.의 4단계에 정의된 두께 비율을 함께 계산한다. 그림 

645.12.2-10(용접된 상태의 부품) 또는 그림 645.12.2-11(용접후열처리 부품)

에 나와 있는 선상 또는 그 아래에 있는 비율/ 점들이 적합하지만, 운전

온도는 －104℃(-155℉) 이상이어야 한다. 645.12.2 제5호 가의 4단계에 나와 

있는 바와 같이, 상응하는 압력-온도비율 또는 상응하는 응력비율을 비교할 

수 있다.

7. 최저설계금속온도 아래에서 운전하는 용기 또는 구성부품 

용기나 구성부품은 다음과 같은 경우에는 명판에 표시된 최저설계금속온도보

다 낮은 온도에서 운전될 수 있다. 

가. 최저설계금속온도와 같은 낮아진 운전온도를 사용할 때는 645.12.2의 규정은 

만족되지만 어떤 경우에서도 그 운전온도는 -104℃(-155℉)보다 낮아서는 안 

된다.

나. 그 두께가 압력하중을 기초로 한 용기나 구성부품은 그 압력에 상응하는 운

전온도는 명판에 표시된 최저설계금속온도에서 645.12.2 제5호에서 결정된 

허용 온도감소를 뺀 온도처럼 낮은 온도일 수 있다. 645.12.2 제5호의 4단계

에서 사용된 비율은 그 표시된 최저설계금속온도에서의 그 용기의 설계압력

에 상응하는 운전온도에서의 최고압력의 비율이지만, 어느 경우에서도 그 

운전온도는 -104℃(-155℉)보다 낮아서는 안 된다.

8. 파괴역학 방법을 사용하는 최저설계금속온도의 설정

가. 645.12.2 제1호부터 제7호까지의 절차 대신에, 파괴역학(fracture mechanics)

의 접근법을 사용하여 최저설계금속온도를 설정할 수 있다. 

나. 최저설계금속온도를 결정하기 위하여 사용되는 평가는 취성파괴에 대한 민

감도를 제어하는 모든 요인. 예를 들어, 열응력을 포함하는 적용하중으로부

터의 응력, 결함 크기, 모재와 용접이음의 파괴인성, 열처리 및 부하율의 체

계적인 평가를 포함하여야 한다. 

다. 파괴역학 평가에서 사용되는 기준결함크기는 a = min[t/4, 25 mm(1 in.)] 의 
깊이와 2c = 6a의 길이를 가진 표면결함이어야 한다. 사용자가 승인한다면, 

용기의 인증을 위하여 사용되고 확인되는 용접이음형상과 비파괴검사에 근

거하여 대안적인 기준결함크기를 사용할 수 있다.(645.46 참조)

라. 재료 파괴인성은 그 재료에 대한 면제곡선(그림 645.12.2-5와 그림 

645.12.2-6의 주를 참조)을 사용하여 정해야 한다. 사용자가 승인한다면, 파

괴인성 시험결과에 근거하여 대안적인 재료 파괴인성을 사용할 수 있다. 

마. 파괴역학 접근법을 이용하여 정한 최저설계금속온도는 645.12.2 제1호 마.에

서 주어진 것보다 낮아서는 안 된다.

9. 저온용도 재료의 용접후열처리 요건

가. 최저설계금속온도가 -48℃(-55℉)보다 낮고, 645.12.2 제5호 가.의 4단계에서 

규정하는 응력비율이 0.24 이상이면, 용접이음은 645.41의 요건에 따라서 용

접후열처리를 하여야 한다. 

나. 위 가.의 요건은 645.12.2 제1호에 따라서 최저설계금속온도 또는 그 이하에

서 충격시험을 한 P-No.1 재료로 제작한 용기나 용기부품에서 아래의 (1) 및 

(2)에 표시된 용접이음에는 적용하지 않는다. 모재, 용접금속 및 열영향부에 

대한 최소평균에너지요구는 용접후열처리를 하지 않는 부품 그림 645.12.2-1 

또는 용접후열처리를 하는 부품 그림 645.12.2-2에서 보는 값 대신에 41 J 

(30 ft-lb)이어야 한다.

(1) 100% 방사선투과검사를 한 원뿔-원통 이음부를 제외한 타입 1 범주 A 및 

B 이음부. 두께가 같지 않은 단면을 연결하는 범주 A 및 B 이음부는 3:1

을 초과하지 않는 경사를 가진 천이부가 있어야 한다. 

(2) 부착물의 용접이 645.12.2과 645.12.8의 요건을 만족한다면, 가벼운 하중이 

걸리는 부착물은 10mm(3/8 in)를 초과하지 않는 각장을 가진 필릿용접 

(여기에서, 가벼운 하중이 걸리는 부착물이란 그 부착물 용접부 내의 응력

이 허용응력의 25%를 초과하지 않는 부착물로 정의한다.) 모든 용접부는 

170에 따라서 침투탐상법 또는 자분탐상법으로 검사하여야 한다.

10. 용접절차의 충격시험

가. 용접 구조에 대한 용접절차 인정은 다음 규정에서 요구할 때 645.12.2 제1호

에 따라 용접금속과 열영향부에 대한 충격시험을 포함하여야 한다.

나. 다음 중 어느 하나의 경우, 용가재가 투입되는 용접부는 충격시험을 포함하

여 인정한 용접절차를 적용하여 용착시켜야 한다.

(1) 이 규정(6. 발전용 화력설비)에서 모재에 대한 충격시험을 요구할 때

(2) 개별 용접층의 두께가 13 mm(1/2 in)를 초과하고, 최저설계금속온도가 21 

℃(70℉) 보다 낮을 때

(3) 최저설계금속온도가 -48℃(-55℉)보다 낮을 때 645.12.2 제3호부터 제5호까
지에 의해서 충격시험이 면제되는 모재를 연결할 때 

(4) 그림 645.12.2-5 또는 그림 645.12.2-6 곡선 C 또는 D에 의해 충격시험이 

면제되는 모재를 연결하거나, 645.12.2 제4호 나.에 의해서 충격시험이 면

제되는 금속을 연결할 때로서 그 최저설계금속온도가 -29℃(-20℉)보다 

낮으나 －48(-55℉) 이상일 때. 제작 용접에서 개별 용접층의 두께가 6 

mm(1/4 in.)를 초과하지 않으며, 용가재의 각 히트 및/또는 로트와 플럭스

의 배치별로 제조자가 최저설계금속온도 이하에서 해당 SFA 규격에 따라 

충격시험이 요구하자 않은 경우에는, 용접절차를 인정할 때 충격시험이 

요구되지 않는다. 용가재 및/또는 플럭스의 제조자가 보다 넓은 온도 범위

로 등급을 확장하기 위한 목적으로 해당 SFA 규격의 범위를 벗어나 추가 

시험을 실시할 수 있다.

다. 다음과 같은 경우에는 용가재를 사용하지 않고, 인정할 때 충격시험이 포함

된 용접절차를 적용하여 용접을 완료하여야 한다. 다만, 재료규격의 일부로 

용접한 용접부는 제외한다.

(1) 이 규정(6. 발전용 화력설비)에서 모재에 대한 충격시험을 요구할 때

(2) 용접부의 두께가 13 mm(1/2 in.)(모든 최저설계금속온도에 대해) 또는 8 

mm(5/16 in.)[최저설계금속온도가 10℃(50℉)보다 낮을 때]를 초과할 때

(3) 최저설계금속온도가 -48℃(-55℉)보다 낮을 때 645.12.2 제4호 나.에 의해

서 충격시험이 면제되는 모재를 연결할 때

[주 7] 참조

[그림 645.12.2-1] 규정최소항복강도의 함수로 나타낸 탄소강과 저합금강의 전체크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하지 않는 부품 

[주 7] 참조

[그림 645.12.2-1M] 규정최소항복강도의 함수로 나타낸 탄소강과 저합금강의 전체크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하지 않는 부품 

[그림 645.12.2-2] 규정최소항복강도의 함수로 나타낸 탄소강과 저합금강의 전체크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하는 부품 
[그림 645.12.2-2M] 규정최소항복강도의 함수로 나타낸 탄소강과 저합금강의 전체크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하는 부품 
그림 645.12.2-1, 645.12.2-1M, 645.12.2-2 및 645.12.2-2M에 대한 주

주 1. 항복강도 값들 사이에 보간법 적용을 허용한다. 

2. 시험편 한 개의 최소충격에너지는 시험편 세 개에 요구되는 평균충격에너지의 2/3 

이상이어야 한다.

3. SA-320, SA-333, SA-334, SA-350, SA-352, SA-420, SA-437, SA-508 등급 5 클래스 2, 
SA-540(이 규격의 표 2, 주 4에 따라 생산한 재료는 제외), SA-723 및 SA-765에 따
라 생산하여 충격시험을 실시한 재료는 이 에너지 값을 만족시켜야 하는 것은 아니
다. 이 규격들에 따라 생산한 재료들이 해당 규격에서 요구하는 에너지 값들을 충족
시킨다면 시험온도 이상의 최저설계금속온도용으로 사용할 수 있다.

4. 재료의 규정최소인장강도가 655 MPa(95 ksi) 이상인 재료의 인성 요건은 645.12.2 제

1호 가.(2)를 따라야 한다. 

5. 그림 645.12.2-1과 645.12.2-1M의 데이터는 표 645.12.2-1에 나와 있다. 

6. 그림 645.12.2-2와 645.12.2-2M의 데이터는 표 645.12.2-2에 나와 있다.

7. 10 mm(0.394 in) 미만의 샤르피 V-노치 시험편 두께에 대해서는 645.12.2 제1호 

가.(1)을 참조한다.
[표 645.12.2-1] 최소규정항복강도의 함수로 나타낸 탄소강 및 저합금강의 전체 크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하지 않는 부품
(그림 645.12.2-1과 645.12.2-1M 참조)

두께

(mm)

샤르피 V-노치 (J)

규정최소항복강도 (MPa)

205

260

345

450

550

6

10

13

16

19

25

32

38

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

34

40

27

27

27

29

34

45

53

61

27

31

36

43

51

62

72

두께

(in)

0.25

0.375

0.5

0.625

0.75

1

1.25

82 

1.5

샤르피 V-노치 (ft-lbs)

규정최소항복강도 (ksi)

30

38

50

65

80

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

25

30

20

20

20

21

25

33

39

45

20

23

27

32

37

46

53

60

비고: 이 표에 주어진 샤르피 V-노치 값은 그림 645.12.2-1과 645.12.2-1M의 곡선을 대표

하는 값이다.
[표 645.12.2-2] 최소규정항복강도의 함수로 나타낸 탄소강 및 저합금강의 전체 크기 
시험편에 대한 샤르피 V-노치 충격시험 요건 - 용접후열처리를 하는 부품 
(그림 645.12.2-2와 645.12.2-2M 참조)

두께

(mm)

샤르피 V-노치 (J)

규정최소항복강도 (MPa)

205

260

345

450

550

6

10

13

16

19

25

32

38

44

51

57

64

70

76

83

89

95

102

108

114

121

127

133

140

146

152

159

165

171

178

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

27

29

31

33

35

37

38

39

40

40

41

41

41

41

41

41

41

41

41

27

27

27

27

27

27

27

27

31

35

40

43

46

49

52

54

56

58

59

60

61

61

61

61

61

61

61

61

61

61

27

27

27

27

27

27

34

40

47

52

56

60

64

68

71

74

76

78

80

81

82

82

82

82

82

82

82

82

82

82

두께

(in)

0.25

0.375

0.5

0.625

0.75

1

1.25

1.5

1.75

2

2.25

2.5

2.75

3

3.25

3.5

3.75

4.0

4.25

4.5

4.75

5

5.25

5.5

5.75

6

6.25

6.5

6.75

7

샤르피 V-노치 (ft-lbs)

규정최소항복강도 (ksi)

30

38

50

65

80

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

20

21

23

25

26

27

28

29

29

30

30

30

30

30

30

30

30

30

30

20

20

20

20

20

20

20

20

23

26

29

32

34

36

38

40

42

43

44

45

45

45

45

45

45

45

45

45

45

45

20

20

20

20

20

20

25

30

35

38

41

44

47

50

52

54

56

58

59

60

60

61

61

61

61

61

61

61

61

61

비고: 이 표에 주어진 샤르피 V-노치 값은 그림 645.12.2-2와 645.12.2-2M의 곡선을 대표하

는 값이다.
[그림 645.12.2-3] 부러진 샤르피 V-노치 시험편의 횡팽창 예시

C
v
횡
팽
창
、
m

i
l

s

[그림 645.12.2-4] - 횡팽창 요건
C
v
 횡
팽
창
、

m
s

i
l

[그림 645.12.2-4M] 횡팽창 요건

[그림 645.12.2-5] 충격시험 면제곡선 - 용접후열처리를 하지 않는 부품

적용 공칭두께, in
[그림 645.12.2-5M] 충격시험 면제곡선 - 용접후열처리를 하지 않는 부품

적용 공칭두께, mm

[그림 645.12.2-6] 충격시험 면제곡선 - 용접후열처리를 하는 부품 및 비용접 부품

적용 공칭두께, in

공칭 적용 두께
[그림 645.12.2-6M] 충격시험 면제곡선 - 용접후열처리를 하는 부품 및 비용접 부품

적용 공칭두께, mm
공칭 적용 두께

그림 645.12.2-5, 645.12.2-5M, 645.12.2.6 및 645.12.26M의 면제곡선별 재료 지정 주

곡선

재료 지정

A

a) 아래 곡선 B, C 및 D에 명시되지 않은 모든 탄소강과 모든 저합금강 강판, 형강 및 봉강 

b) 풀림-뜨임 또는 물 퀜칭-뜨임이 된 SA-217 등급 WCB 및 WCC, 풀림-뜨임 또는 물 퀜칭

-뜨임이 된 SA-217 등급 WC6 

B

a) 풀림-뜨임 또는 물 퀜칭-뜨임이 된 SA-216 등급 WCA 및 두께 50 mm (2 in) 이하의 미

세결정립 법으로 생산하여 물 퀜칭-뜨임이 된 등급 WCB 및 WCC

b) 풀림-뜨임이 된 SA-217 등급 WC9

c) SA-285 등급 A 및 B

d) SA-414 등급 A

e) SA-515 등급 60 

f) 풀림 하지 않은 SA-516 등급 65 및 70

g) 풀림 하지 않은 SA-662 등급 B

h) 압연 상태의 SA/EN 10028-2 등급 P355GH

i) 미세결정립 법으로 생산하여 풀림 된, 아래 곡선 C 및 D에 명시되지 않은 곡선 A의 모든 

재료(단, 주강은 제외)

j) 아래 곡선 C와 D에 명시되지 않은 관, 관이음쇠 단조품 및 튜브

C

a) 풀림-뜨임이 된 SA-182, 등급 F21 및 F22 

b) SA-302 등급 C와 D 

c) 풀림-뜨임 또는 액체 퀜칭-뜨임이 된 SA-336 등급 F21 및 F22
곡선

재료 지정

d) 풀림-뜨임 또는 액체 퀜칭-뜨임이 된 SA-387 등급 21과 22

e) 풀림 하지 않은 SA-516 등급 55와 60

f) SA-533 등급 B와 C의 클래스 1

g) SA-662 등급 A

h) 풀림-뜨임한 SA/EN 10028-2 등급 10CrMo9-10 

i) 해당 재료규격에서 허용하는 바에 따라, 미세결정립 법으로 생산하여 풀림, 풀림-뜨임 또는 
액체 퀜칭-뜨임이 된 곡선 B의 a) ~ h) 및 j)에 명시된 모든 재료(단, 아래 곡선 D에 명시되
지 않은 재료)

D

a) SA-203

b) SA-508 클래스 1

c) 풀림 된 SA-516

d) SA-524 클래스 1 및 2

e) SA-537 클래스 1, 2 및 3

f) 풀림 된 SA-612, 단, SA-20 표 1의 각주에 나와 있는 Nb 제한값의 증가가 허용되지 않는 

경우는 제외한다. 

g) 풀림 된 SA-662 

h) SA-738 등급 A

i) 재료규격의 규정에 따라서 Nb와 V를 의도적으로 추가한, -29℃(-20℉) 이상의 SA-738 등급 

A 

j) -29℃(-20℉) 이상의 SA-738 등급 B

k) 풀림 된 SA/EN 10028-2 등급 P355GH [비고 d)3)] 참조

비고:

a) 곡선 A 및 B에 명시되지 않은 주조품은 충격시험을 하여야 한다. 

b) 볼트에 대해서는 645.12.6을 참조한다.

c) 재료 지정에 특정 클래스나 등급이 명시되지 않은 경우, 모든 클래스와 등급들이 지정된다.

d) 다음은 모든 재료 지정 각주에 적용된다. 

1) 재료규격에서 허용하는 대로 공냉보다 빠른 속도로 냉각 후 뜨임 하는 것은 풀림-뜨임 열처리

와 동등한 것으로 간주한다.

2) 미세결정립법은 SA-20에 나와 있는 것처럼 미세한 오스테나이트 결정입자크기를 얻기 위해 필

요한 절차이다. 

3) 풀림 압연조건은 풀림과 동등한 것으로 간주하지 않는다. 

e) 그림 645.12.2-5 및 645.12.2-5M의 데이터는 표 645.12.2-3에 나와 있다. 

f) 그림 645.12.2-6 및 645.12.2-6M의 데이터는 표 645.12.2-4에 나와 있다.
[표 645.12.2-3] 충격시험 면제곡선 － 용접후열처리를 하지 않는 부품 
(그림 645.12.2-5 및 645.12.2-5M 참조)

두께
(mm)

0

10

13

16

19

25

32

38

A

20.5

20.5

22.9

26.3

29.6

35.2

39.7

43.4

면제 곡선 (℃)

B

-0.6

-0.6

1.8

5.1

8.5

14.1

18.6

22.3

C

-21.7

-21.7

-19.3

-16.0

-12.6

-7.0

-2.6

1.2

D

-36.1

-36.1

-33.7

-30.4

-27.1

-21.4

-17.0

-13.2

두께
(in)

0

0.394

0.5

0.625

0.75

1

1.25

1.5

면제 곡선 (℉)

A

68.9

68.9

73.3

79.3

85.3

95.4

103.4

110.2

B

30.9

30.9

35.3

41.3

47.3

57.4

65.4

72.2

C

-7.1

-7.1

-2.7

3.3

9.3

19.4

27.4

34.2

D

-33.1

-33.1

-28.7

-22.7

-16.7

-6.6

1.4

8.2

비고: 이 표에 주어진 샤르피 V-노치 값은 그림 645.12.2-5와 645.12.2-5M의 곡선을 대표하는 값이다. 

[표 645.12.2-4] 충격시험 면제곡선 － 용접후열처리를 하는 부품 및 비용접 부품
(그림 645.12.2-6 및 645.12.2-6M 참조)

두께
(mm)

0

10

13

16

19

25

32

38

44

51

57

64

70

76

83

89

95

102

면제 곡선 (℃)

B

-20.5

-20.5

-17.3

-13.2

-9.4

-3.6

0.5

3.8

6.6

9.0

11.3

13.3

15.1

16.7

18.1

19.3

20.3

21.1

C

-41.6

-41.6

-38.4

-34.3

-30.5

-24.7

-20.6

-17.3

-14.6

-12.1

-9.9

-7.8

-6.0

-4.4

-3.0

-1.8

-0.8

-0.1

D

-48.3

-48.3

-48.3

-48.3

-45.0

-39.2

-35.0

-31.8

-29.0

-26.5

-24.3

-22.3

-20.5

-18.9

-17.5

-16.3

-15.3

-14.5

두께
(in)

0

0.394

0.5

0.625

0.75

1

1.25

1.5

1.75

2

2.25

2.5

2.75

3

3.25

3.5

3.75

4

면제 곡선 (℉)

B

-4.8

-4.8

0.9

8.2

15.0

25.5

33.0

38.8

43.8

48.2

52.3

55.9

59.2

62.0

64.6

66.7

68.5

69.9

C

-42.8

-42.8

-37.1

-29.8

-23.0

-12.5

-5.0

0.8

5.8

10.2

14.3

17.9

21.2

24.0

26.6

28.7

30.5

31.9

D

-55.0

-55.0

-55.0

-55.0

-49.0

-38.5

-31.0

-25.2

-20.2

-15.8

-11.7

-8.1

-4.8

-2.0

0.6

2.7

4.5

5.9

A

33.2

33.2

38.9

46.2

53.0

63.5

71.0

76.8

81.8

86.2

90.3

93.9

97.2

100.0

102.6

104.7

106.5

107.9

A

0.6

0.6

3.8

7.9

11.7

17.5

21.7

24.9

27.7

30.1

32.4

34.4

36.2

37.8

39.2

40.4

41.4

42.2

비고: 이 표에 주어진 샤르피 V-노치 값은 그림 645.12.2-5와 645.12.2-5M의 곡선을 대표하는 값이다. 
[그림 645.12.2-7] 적용 두께를 설명하는 대표적인 용기의 상세도
[그림 645.12.2-8] 적용 두께를 설명하는 대표적인 용기의 상세도
[그림 645.12.2-9] 적용 두께를 설명하는 대표적인 용기의 상세도
가 0.24 이하일 때는 645.12.2 제5호 가.(5)(가)를 참조한다. 

[그림 645.12.2-10] 충격시험 없이 최저설계금속온도의 감소 - 용접후열처리를 하지 

않는 부품

가 0.24 이하일 때는 645.12.2 제5호 가.(5)(가)를 참조한다. 

[그림 645.12.2-10M] 충격시험 없이 최저설계금속온도의 감소 - 용접후열처리를 하지 

않는 부품
가 0.24 이하일 때는 645.12.2 제5호 가.(5)(가)를 참조한다. 

[그림 645.12.2-11] 충격시험 없이 최저설계금속온도의 감소 - 용접후열처리를 하는 
부품 및 비용접 부품

가 0.24 이하일 때는 645.12.2 제5호 가.(5)(가)를 참조한다. 

[그림 645.12.2-11M] 충격시험 없이 최저설계금속온도의 감소 - 용접후열처리를 하는 

부품 및 비용접 부품 
그림 645.12.2-10, 645.12.2-10M, 645.12.2-11 및 645.12.2-11M에 대한 주

a) 항복강도 값들 사이의 보간법 적용이 허용된다.

b) 645.12.2 제5호 가.(5).(나)에서 허용하는 경우 외에는, 최저설계금속온도 감소는 55℃

(100℉)를 초과하지 않아야 한다. 

c) 그림 645.12.2-10 및 645.12.2-10M의 데이터는 표 645.12.2-5에 나와 있다. 

d) 그림 645.12.2-11 및 645.12.2-11M의 데이터는 표 645.12.2-6에 나와 있다.

[표 645.12.2-5] 충격시험 없이 최저설계금속온도의 감소 - 용접후열처리를 하지 않는 부품 
(그림 645.12.2-10 및 645.12.2-10M 참조)

응력 또는 두께 
비율

(℃)

(℉)

규정최소항복강도(MPa)

규정최소항복강도(ksi)

≤345 MPa

＞345 MPa
≤450 MPa

≤50 ksi

＞50 ksi
≤65 ksi

1.000
0.940
0.884
0.831
0.781
0.734
0.690
0.648
0.610
0.573
0.539
0.506
0.476
0.447
0.421
0.395
0.372
0.349
0.328
0.309
0.290
0.273
0.256
0.241

0.0
2.7
5.2
7.3
9.3
11.1
12.8
14.3
15.8
17.2
18.5
19.7
20.9
22.0
23.1
24.0
25.0
25.9
26.7
27.5
28.3
29.0
29.7
30.4

0.0
2.5
4.7
6.6
8.4
10.0
11.5
13.0
14.3
15.5
16.7
17.7
18.8
19.7
20.6
21.5
22.3
23.1
23.8
24.5
25.1
25.7
26.3
26.8

0.0
4.9
9.3
13.2
16.7
20.0
23.0
25.8
28.5
31.0
33.3
35.5
37.6
39.6
41.5
43.3
45.0
46.6
48.1
49.6
50.9
52.2
53.5
54.6

0.0
4.5
8.4
11.9
15.1
18.1
20.8
23.3
25.7
27.9
30.0
31.9
33.8
35.5
37.1
38.7
40.1
41.5
42.8
44.0
45.2
46.3
47.3
48.3

비고: 이 표에 주어진 온도 감소 값은 그림 645.12.2-10 및 645.12.2-10M의 곡선을 대표하는 값이다.
[표 645.12.2-6] 충격시험 없이 최저설계금속온도의 감소-용접후열처리를 하는 부품과 비용접 

 (그림 645.12.2-11 및 645.12.2-11M 참조)

부품

(℃)

(℉)

응력 또는 두께 
비율

규정최소항복강도(MPa)

규정최소항복강도(ksi)

≤345 MPa

＞345 MPa
≤450 MPa

≤50 ksi

＞50 ksi
≤65 ksi

1.000

0.940

0.884

0.831

0.781

0.734

0.690

0.648

0.610

0.573

0.539

0.506

0.476

0.447

0.421

0.395

0.372

0.349

0.328

0.309

0.290

0.273

0.256

0.241

0.0

3.0

5.9

8.7

11.5

14.3

17.3

20.3

23.5

26.9

30.6

34.7

39.5

45.3

52.9

-

-

-

-

-

-

-

-

-

0.0

2.6

5.0

7.3

9.5

11.7

13.9

16.1

18.3

20.5

22.7

25.0

27.3

29.8

32.3

35.0

37.8

40.9

44.3

48.0

52.3

-

-

-

0.0

5.4

10.6

15.6

20.7

25.8

31.1

36.5

42.2

48.4

55.0

62.5

71.1

81.6

95.2

-

-

-

-

-

-

-

-

-

0.0

4.6

8.9

13.1

17.2

21.1

25.0

29.0

32.9

36.8

40.9

45.0

49.2

53.6

58.1

62.9

68.1

73.6

79.7

86.4

94.2

-

-

-

비고: 이 표에 주어진 온도 감소 값은 그림 645.12.2-11 및 645.12.2-11M의 곡선을 대표하는 값이다.
645.12.3 퀜칭-뜨임을 한 강재

1. 퀜칭-뜨임을 한 페라이트계 강에 대한 인성 요건

가. 표 645.2.1.A.2에 표시된 퀜칭-뜨임을 한 모든 강재는 샤르피 V-노치 시험을 

하여야 한다. 

나. 충격시험은 설계에서 결정된 최저설계금속온도보다 낮은 온도에서 실시하여

야 한다. 그러나 어떤 경우에도 최저설계금속온도는 0℃(32℉)보다 높아서는 

안 된다.

다. 재료는 아래에서 허용하는 최저설계금속온도보다 낮은 온도에서 사용해도 

된다.

(1) 645.12.2 제5호 가의 4단계에서 규정하는 응력비율이 0.24 이하일 때, 그에 

대응하는 최저설계금속온도는 －104℃(-155℉) 이상이어야 한다. 

(2) 645.12.2 제5호 가.의 4단계에서 규정하는 응력비율이 0.24를 초과할 때, 그

에 대응하는 최저설계금속온도는 충격시험온도에서 645.12.2 제5호 가.에

서 결정한 허용온도감소를 뺀 값 이상이어야 하며, 어느 경우에도 －10

4℃(-155℉) 이상이어야 한다.

2. 충격시험

가. 시험편의 준비 

모든 시험편은 645.12.7 제2호에 따라 최종 열처리 상태에 있는 재료로부터 

준비하여야 한다. 

나. 충격시험의 회수와 시험편 

샤르피 V-노치 충격시험은 3개의 시험편으로 구성되어야 한다. 압연 상태의 

판재의 경우, V-노치 시험은 각 압연 상태의 강판으로부터 실시하여야 한

다. (풀림, 풀림-뜨임 또는 퀜칭-뜨임이 된) 열처리를 한 강판의 경우, 샤르

피 V-노치 시험은 각 열처리 된 상태의 강판으로부터 실시하여야 한다. 샤

르피 V-노치 시험은 하나의 열처리 로트에 포함된 봉재, 관, 튜브, 압연형

강, 단조품 또는 주조품의 각 히트로부터 실시하여야 한다. 충격시험의 회수

는 재료규격이 요구하는 것보다 적어서는 안 된다. 

다. 시험편의 위치와 방향

시험편의 위치와 방향은, 판재로부터의 시험편은 최종 압연방향에 수직방향

이어야 하고 단조품과 관은 주요 가공방향에 수직방향이어야 한다는 것을 

제외하고는 645.12.7 제2호 및 제3호의 샤르피 충격시험에 대한 요건을 따라

야 한다.(그림 645.12.3-1 참조) 

라. 최소 횡팽창량은 645.12.2 제1호 가.를 따라야 한다. 

마. 재시험은 645.12.7 제6호를 따라야 한다. 
비고: 관에서의 횡방향 샤르피 V-노치 시험편의 채취 방향은 스케치 (b-1)에 
나와 있는 것과 같아야 한다. 관의 모양으로 인해 이 횡방향 시험편을 
채취하지 못할 경우, 대안으로 스케치(b-2)에서 나와 있는 방향으로 채
취하여야 한다. 

[그림 645.12.3-1] 횡방향 샤르피 V-노치 시험편의 채취방향과 위치

3. 낙하시험

가. 최저설계금속온도가 -29℃(-20℉)보다 낮을 때에는 “ASTM E 208, 페라이
트 계 강의 무연성 천이 온도를 결정하기 위한 낙하시험의 실시(Conducting 

Drop-Weight Test to Determine Nil-Ductility Transition Temperature of 

Ferritic Steels)”에서 규정되는 낙하시험을 표 645.2.1.A.2에 표시된 모든 재

료에 대해 실시하여야 하나, 다음 경우에는 낙하시험을 하지 않는다. 

(1) SA-522는 어떤 경우에도 미실시

(2) SA-353과 SA-553는 온도가 -196℃(-320℉) 이상일 때 미실시

(3) SA-645 등급 A 온도가 -170℃(-275℉) 이상일 때 미실시

나. 판재에 대한 시험 회수 

두께가 16 mm(5/8 in) 이상인 판재의 경우, 열처리된 상태(645.12.3 제2호 참

조)의 각 판재에 대해서 1회의 낙하시험(시험편 2개)을 실시하여야 한다. 

다. 단조품과 주조품에 대한 시험 회수 

모든 두께의 단조품과 주조품의 경우, 어느 한 열처리 로트 내의 각 히트에 

대해서는 1회의 낙하시험(시험편 2개)을 실시하여야 한다. 시료채취절차는 

ASTM E 208의 요건을 따라야 한다. 단조품에 대한 시험편의 위치는 SA-350

에 규정된 충격시험편의 위치와 같아야 한다(SA-350, 7.2.3). 

라. 요구되는 시험결과 

두 시험편은 시험온도에서 ASTM E 208에 규정하는 “무파단(no-break)” 

기준을 만족하여야 한다. 

645.12.4 볼트를 제외한 고합금강

1. 고합금강에 대한 인성 요건

가. 충격시험은 아래 제3호 및 제5호에 의하여 면제된 것을 제외하고는, 모든 

재료와 최저설계금속온도의 조합은 표 645.2.1.A.3에 표시된 고합금 재료에 

실시하여야 한다. UNS S17400 재료에 대해 충격시험이 요구된다. 충격시험

은 3개의 시험편으로 구성된 시험편 조를 대상으로 실시하여야 한다: 모재

에서 채취한 시험편 한 조와 용접금속에서 채취한 시험편 한 조 및 열영향

부에서 채취한 시험편 한 조. 시험편들은 그 시험편이 대표하는 부품 또는 

용기와 동일하게 열처리하여야 한다. 

나. 최저설계금속온도가 －196℃ (-320℉) 이상일 때 충격시험은 최저설계금속

온도 이하에서 실시하여야 하며, 노치 반대쪽의 최소 횡팽창량은 노치 반대

쪽의 최소 횡팽창량은 -196℃(-320℉) 이상의 최저설계금속온도에 대해서 

0.38 mm (0.015 in)이어야 한다.

다. 최저설계금속온도가 －196℃ (-320℉)보다 낮을 때, 생산용접은 피복아크용

접(SMAW), 가스금속아크용접(GMAW), 서브머지드아크용접(SAW), 플라즈마

아크용접(PAW) 및 가스텅스텐아크용접(GTAW)으로 제한하여야 한다. 용가재

와 용가재/플럭스 조합의 각 히트, 로트 또는 배치는 아래 제5호 라.(1)~(3)에
서 요구하는 대로 사용 전 시험을 실시하여야 한다. 아래 제5호 라.(4) 및 

(5)에서 허용하는 사용 전 시험의 면제는 적용되지 않는다. 노치 인성시험은 

아래 (1) 또는 (2)에서 규정하는 대로 실시하여야 한다.

(1) Type 316L 용가재 또는 Type 308L 용가재를 사용하여 GTAW 또는 

GMAW 용접을 한 경우

(가) Type 316L 용가재의 각 히트로 용착된 용접금속은 페라이트계 번호가 

5를 초과하지 않아야 하며, Type 308L 용가재의 각 히트로부터 용착된 

용접금속은 페라이트계 번호가 4에서 14의 범위에 있어야 한다. 페라이

트계 번호는 AWS A4.2에 따라서 교정한 페라이트계 스코프(ferrite- 

scope) 또는 마그나 게이지(magna gauge)로 측정하거나, 그림 645.12.4 

-1에 따른 시험 용접부의 화학조성을 적용하여 결정한다.

(나) 인성시험은 3개의 시험편으로 구성된 3개 시험조(모재, 용접금속 및 열

영향부에서 채취)를 대상으로 －196℃(-320℉)에서 실시하여야 한다. 

(다) 각 시험조의 3개 시험편 각각에 대한 노치 반대쪽 횡팽창은 0.53 mm 

(0.021 in) 이상이어야 한다. 

[그림 645.12.4-1] 용접금속의 델타 페라이트 함량

(2) 위 (1)의 인정 조건을 충족시킬 수 없을 경우

(가) 생산용접에 사용한 오스테나이트 계 스테인리스강 용가재의 각 히트 또
는 로트로부터 용착된 용접금속의 페라이트계 번호는 시험 용접부의 

페라이트계 번호 이하이어야 한다.

(나) 인성시험은 모재에서 채취한 3개의 시험편 한 조를 대상으로 196℃

(-320 ℉)에서 실시하여야 한다. 3개 시험편 각각에 대한 노치 반대쪽 

횡팽창은 0.53 mm(0.021 in) 이상이어야 한다.

(다) ASTM E 1820 JIC 시험은 두 개의 시험편으로 구성된 두 시험조(열영향
부와 용접금속에서 채취)를 대상으로 최저설계금속온도 이하에서 실시

하여야 한다. 열영향부에서 채취한 시험편은 T-L 방향이어야 하며, KIC 
(J) 값은 시험한 모든 시험편에 대해서 132 MPa (120 ksi  ) 이상
이 요구된다.

(3) 요구되는 인성시험편이 위 (2)(다) 또는 (2)(나)의 횡팽창 요건을 따르지 못

할 경우, 추가로 실패한 인성시험편의 시험조를 대표하는 두 개의 시험편 

한 조에 대한 ASTM E 1820 JIC 시험을 최저설계금속온도 이하에서 실시하
여야 한다. 모재와 열영향부에서 채취한 시험편은 T-L 방향이어야 하며, 
KIC (J) 값은 시험한 모든 시험편에 대해서 132 MPa (120 ksi  ) 이
상이 요구된다.

2. 열처리를 실시할 때 요구되는 충격시험 

다음 재료들에 대해 명시된 온도범위 내에서 열처리 할 경우에는 645.12.4.1에 

따라서 21℃ (70℉) 이하에서 충격시험이 요구된다. 재료의 열처리에 열 절단

은 포함되지 않는다. 

가. 480℃∼705℃(900℉∼1300℉)의 온도로 열처리 한 오스테나이트계 스테인리

스강. 단, 480℃∼900℃(900℉∼1650℉)의 온도에서 열처리하는 Type 304, 

304L, 316 및 316L에 대해서는 충격시험을 면제한다. 이 경우에는 최저설계

금속온도가 －29℃(-20℉) 이상이어야 하며, 범주 A와 B 용접 이음의 열처

리된 용접금속에 대한 생산 충격시험을 하여야 한다.

나. 315℃∼955℃(600℉∼1750℉)의 온도에서 열처리되는 오스테나이트-페라이

트 듀플렉스 스테인리스강 

다. 425℃∼730℃(800℉∼1350℉)의 온도에서 열처리되는 페라이트계 크롬 스테

인리스강과 마르텐사이트계 크롬 스테인리스강 재료의 열처리에는 열 절단

은 포함하지 않는다. 

3. 모재와 열영향부에 대한 충격시험 면제

위 제2호에서 한정된 경우를 제외하고는 다음과 같이 모재, 열영향부(용접된 

경우) 및 최저설계금속온도의 조합에서는 충격시험이 요구되지 않는다.

가. 다음과 같은 오스테나이트 계 크롬-니켈 스테인리스강 

(1) 최저설계금속온도 －196℃(-320℉) 이상에서 탄소함량 0.1%를 초과하지 않
는 재료(탄소함량의 값은 구매자가 규정할 수 있거나, 재료규격의 한계 이

내에 있어야만 한다.)

(2) 최저설계금속온도 -48℃(-55℉) 이상에서 탄소함량 0.1%를 초과하지 않는 

재료(탄소함량의 값은 구매자가 규정한 것과 같을 수 있다)

(3) 최저설계금속온도가 －29℃(-20℉) 이상인 주조품 

나. 다음과 같은 오스테나이트계 크롬-망간-니켈 스테인리스강 (200 시리즈)

(1) -196℃(-320℉) 이상의 최저설계금속온도에서 0.1%를 초과하지 않는 탄소

함량의 재료

(2) -48℃(-55℉) 이상의 최저설계금속온도에서 0.1%를 초과하는 탄소함량의 

재료

(3) -29℃(-20℉) 이상의 최저설계금속온도에서 주조품

다. -29℃(-20℉) 이상의 최저설계금속온도에서 모든 제품 형상강재

(1) 재료의 공칭두께가 10 mm(3/8 in.) 이하인 오스테나이트-페라이트계 듀플

렉스 강

(2) 재료의 공칭두께가 3mm(1/8in) 이하인 페라이트계 크롬 스테인리스강 

(3) 재료의 공칭두께가 6mm(1/4in) 이하인 마르텐사이트계 크롬 스테인리스강 

라. 최대 크기로 채취할 수 샤르피 시험편의 노치 폭이 2.5mm(0.099in) 미만일 

경우, 충격시험은 요구되지 않는다. 

마. 허용인장응력에 대한 적용 인장응력의 동시 비율이 0.24 미만이면, 위 제2호

에서 변경하는 경우 외에는 충격시험이 요구되지 않는다. 적용 응력은 압력 

또는 비압력 하중에 의해 발생된 응력이다. 여기에는 일반1차 막 인장응력

을 유발하는, 표 645.14.4-1에 나와 있는 하중들을 포함한다.

4. 용접절차 인정을 위한 충격시험의 면제

용접절차 인정의 경우, 645.12.4 제2호에서 한정된 경우를 제외하고는, 용접금

속과 최저설계금속온도의 다음 조합에 대하여 충격시험이 요구되지 않는다. 

가. 0.1%를 초과하지 않는 탄소함량을 가진 오스테나이트 계 크롬-니켈 스테인

리스강 모재의 경우, -104℃(-155℉) 이상의 최저설계금속온도에서 용가제의 

추가 없이 용접 

나. 오스테나이트 용접금속

(1) 0.1%를 초과하지 않는 탄소함량을 가지고 -104℃(-155℉) 이상의 최저설계

금속온도에서 SFA-5.4, SFA-5.9, SFA-5.11, SGA-5.14 및 SFA-5.22에 적합

한 용가재 금속 용접 

(2) 0.1%를 초과하는 탄소함량을 가지고 -48℃(-55℉) 이상의 최저설계금속온

도에서 SFA-5.4, SFA-5.9, SFA-5.11, SGA-5.14 및 SFA-5.22에 적합한 용가

재 금속 용접
다. 다음 용접금속의 경우, 유사한 화학조성의 모재가 위 제3호 다.에서 서술한 

대로 면제된다면, 그 용접금속도 -29℃(-20℉) 이상의 최저설계금속온도에서 

면제되어야 한다. 

(1) 오스테나이트-페라이트계 듀플렉스강

(2) 페라이트 계 크롬 스테인리스강

(3) 마르텐사이트 계 크롬 스테인리스강

라. -104℃(-155℉)아래의 최저설계금속온도에서 오스테나이트 계 스테인리스강 

용가재에 요구되는 충격시험 -104℃(-155℉)아래의 최저설계금속온도에서의 

제품 용접부는 다음의 모든 조건이 만족되어야 한다.

(1) 용접법은 피복금속아크용접(SMAW), 가스금속아크용접(GMAW), 서브머지드

아크용접(SAW), 가스텅스텐아크용접(GTAW) 및 플라즈마아크용접(PAW)으

로 제한된다.

(2) 해당 용접절차시방서(제4항제1호의 합격기준을 사용하는)는 최저설계금속온

도 이하에서 제7항의 요건에 따른 충격시험이 포함된 또는 이 규정(6. 발

전용 화력설비)의 다른 요건에 충격시험이 면제된 절차인정기록서(PQR)를 

보조한다.

(3) (용가재의 사용 또는 사용이 없는 경우) 탄소함량은 용접금속의 0.1% 이하

이어야 한다. 

(4) 용접금속은 아래의 조합과 같이 SFA-5.4, SFA-5.9, SFA-5.11, SFA- 5.14 및 

SFA-5.22에 적합한 용가재 금속에 의해서 생성한다.

(가) 피복금속아크용접(SMAW), 및 가스금속아크용접(GMAW) 공정의 제조 용

접에서 사용되는 용가재의 각 히트 및/또는 로트는 그 최저설계금속온

도 이하에서의 충격시험으로 사용 전 시험을 실시하여야 한다. 시험 쿠

폰은 SFA-5.4, A9.12에 따라서 준비하여야 한다. 합격기준은 제4항제1

호에 따라야 한다.

(나) 서브머지드 아크용접 공정의 제조 용접에서 사용될 용가재 금속과 플럭

스 조합의 각 히트는 그 최저설계금속온도 이하에서의 충격시험으로 

사용 전 시험을 실시하여야 한다. 시험 쿠폰은 SFA-5.4, A9.12에 따라

서 준비하여야 한다. 합격기준은 제4항제1호에 따라야 한다.

(다) 두 용접법 이상 또는 두 히트, 로트 조합 이상의 용접재료를 단일 시험 

쿠폰으로 조합하는 것은 허용되지 않는다. 제조자 검사증명서가 용가재

와 함께 공급된다면, 최저설계금속온도 이하에서의 사용 전 시험은 용

가재 제조자가 실시할 수 있다.

(라) 최저설계금속온도 이하에서 제8항에 따르는 절차인정 충격시험이 동일

한 제조자 상품명과 종류의 용가재 금속을 사용하여 실시된다면, 각 
히트, 로트의 사용 전 시험이 없이, 다음의 용가재 금속을 사용할 수 

있다: ENiCrFe-2, ENiCrFe-3, ENiCrMo-3, ENiCrMo-4, ENiCrMo-6, 

ERNiCr-3, ERNiCrM0-3, ERNiCrM0-4, SFA-5.4, E310-15 또는 16 

(마) 최저설계금속온도 이하에서 제8항에 따르는 절차인정 충격시험이 실시

된다면, 각 히트의 사용 전 시험이 없이, 다음의 용가재 금속을 사용할 

수 있다: 가스텅스텐아크용접(GTAW)과 플라즈마아크용접(PAW) 공정과 

함께 사용되는 ER308L, ER316L 및 ER310.

645.12.5 비철합금

1. 표 645.2.1.A.4 부터 표 645.2.1.A.7에 표시된 비철재료는 그 표의 재료에 대한 

조성 범위 이내 용착 용접금속과 함께 영하의 온도의 충격저항에서 현저한 저

하를 나타내지는 않는다. 따라서 다음에 대한 추가적 요건은 규정되지 않는다. 

가. -269℃(-452℉)까지의 온도에서 단조 알루미늄합금이 사용될 때,

나. -198℃(-325℉)까지의 온도에서 동 및 동합금, 니켈 및 니켈합금 그리고 주

조 알루미늄합금이 사용될 때,

다. -59℃(-75℉)까지의 온도에서 티타늄 또는 지르코늄과 지르코늄 합금이 사

용될 때

2. 표 645.2.1.A.4 부터 표 645.2.1.A.7 내에 표시된 비철재료는, 그 사용자가 인장 

연신률의 결정과 (노치가 없는 인장강도와 비교하여) 예리한 노치의 인장강도

와 같은 적절한 시험결과로 그 재료가 그 설계온도에서 적절한 연성을 가지고 

있다는 것에 대하여 자신을 납득시킬 수 있다면, 여기에서 규정된 온도보다 

더 낮은 온도에서 그리고 다른 용접금속 조성에 대해서 사용될 수 있다. 

645.12.6 볼트 재료

1. 설계기준에 따라 설계된 플랜지 연결에 사용하기 위한 볼트재료

가. 표 645.12.6-1, 645.12.6-2, 645.12.6-3 및 645.1.6-4에 표시된 볼트재료는 이 

표의 것과 같거나 높은 최저설계금속온도에서 사용될 때는 충격시험이 요구

되지 않는다. 

나. 표 645.12.6-1, 645.12.6-2, 645.12.6-3 및 645.1.6-4에서 나타난 것보다 낮은 

온도에서 사용될 볼트 재료는, 인성 표준이 645.12.2 또는 645.12.4에 따른 

합격기준이 있는 샤르피 V-노치이어야 한다는 것을 제외하고는, SA-320에 

적합하여야 한다. 

2. 설계해석에 따라 설계된 플랜지 연결에 사용하기 위한 볼트재료

설계해석에 따라 설계된 플랜지 연결에 사용하기 위한 표 645.2.1.A.11에 표시

된 철계 볼트 재료는 충격시험이 요구된다. 3개의 샤르피 V-노치 충격시험편

의 평균은 적어도 41 J(30 ft-lb)이어야 하고, 개별 시험편의 최소값은 34 J(25 

ft-lb)이상이어야 한다.
[표 645.12.6-1] 플랜지와 함께 사용하는 저합금 볼트재료

재료규격

재료
Type/Grade

지 름 mm(in)

저합금 볼트

충격시험 없는
최저설계금속온도 , ℃(℉)

B5

B7

B7M

B16

L7

L7A

L7M

L43

1

BC

BD

SA-193

SA-320

SA-325

SA-354

102(4)까지, 102 포함

64(2-1/2) 이하

64초과 102(2-1/2 － 4)까지, 102 포함

102초과 178(4-7)까지, 178 포함 

64(2-1/2) 이하

64(2-1/2) 이하

64초과 102까지(2-1/2 - 4), 102 포함

102초과 178까지(4 - 7), 178 포함

-29 (-20)

-48 (-55)

-40 (-40)

-40 (-40)

-48 (-55)

-29 (-20)

-29 (-20)

-29 (-20)

64(2-1/2) 이하

64(2-1/2)까지, 64 포함

64(2-1/2) 이하

25(1) 이하

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

13부터 38까지 (1/2 ~ 1-1/2), 38 포함

-29 (-20)

102(4)까지

102(4)까지, 102 포함

-18 (0)

-7 (+20)

SA-437

B4B, B4C

모든 지름

645.12.2 제4호 나. 참조

SA-449

-

76(3)까지, 76 포함

-29 (-20)

SA-508

5 Cl.2

B21

B23 Cl. 1&2

B23 Cl. 3&4

B23 Cl.5

SA-540

B24 Cl.1

B24 Cl.2

B24 Cl.3&4

B24 Cl.5

B24 Cl.3

모든 지름

모든 지름

모든 지름

152(6)까지. 152 포함

645.12.2 제4호 나. 참조

충격시험이 요구된다.

충격시험이 요구된디.

645.12.2 제4호 나. 참조

152초과 241까지(6 - 9-1/2), 241 포함

충격시험이 요구된다.

203(8)까지, 203 포함

645.12.2 제4호 나. 참조

203 초과 241(8 - 9-1/2)까지, 241 포함

충격시험이 요구된다.

152(6)까지, 152 포함

645.12.2 제4호 나. 참조

152 초과 203(6 - 8)까지, 203 초과

충격시험이 요구된다.

178(7)까지, 178 포함

645.12.2 제4호 나. 참조

178 초과 241(7 - 9-1/2)까지, 241 포함

충격시험이 요구된다.

203(8)까지, 203 포함

645.12.2 제4호 나. 참조

203 초과 241(8 - 9-1/2)까지, 241 포함

충격시험이 요구된다.

241(9-1/2)까지, 241 포함 

645.12.2 제4호 나. 참조

모든 지름

645.12.2 제4호 나. 참조

저합금강 너트

SA-194

SA-540

2, 2H, 2HM, 3, 
4, 7, 7M, 16

B21, B23, B24, 
B24V

모든 지름

모든 지름

-48 (-55)

-48 (-55)
[표 645.12.6-2] 플랜지와 함께 사용하는 고합금 볼트재료

재료규격

재료
Type/Grade

지름 mm(in)

충격시험 없는
최저설계금속온도, ℃(℉)

B6

B8 Cl. 1

102(4) 이하

모든 지름

-29 (-20)

-254 (-425)

SA-193

B8 Cl. 2

38(1-1/2)까지, 38 포함

충격시험이 요구된다.

B8C Cl. 1

B8C Cl. 2

B8M Cl. 1

B8M2

모든 지름

-254 (-425)

19 - 38(0.75 - 1-1/2), 38 포함

충격시험이 요구된다.

모든 지름

-254 (-425)

51 - 64 (2 - 2-1/2), 64 포함

충격시험이 요구된다.

B8MNA Cl. 1A

모든 지름

B8NA Cl. 1A

모든 지름

-196 (-320)

-196 (-320)

SA-193

B8P Cl. 1

모든 지름

충격시험이 요구된다.

38(1-1/2)까지, 38 포함

충격시험이 요구된다.

모든 지름

모든 지름

충격시험이 요구된다.

-254 (-425)

19 - 25(3/4 - 1), 25 포함

충격시험이 요구된다.

B8P Cl. 2

B8S, 88SA

B8T Cl. 1

B8T Cl. 2

B8 Cl. 1

B8 Cl. 2

모든 지름

25(1)까지, 25 포함

B8A Cl. 1A

모든 지름

B8C Cl. 1&1A

모든 지름

B8C Cl. 2

25(1)까지, 25 포함

B8CA Cl. 1A

모든 지름

SA-320

B8F Cl. 1

모든 지름

B8FA Cl. 1A

모든 지름

B8M Cl. 1 

모든 지름

B8M Cl. 2 

38(1-1/2)까지, 38 포함

B8MA Cl. IA

모든 지름

B8T Cl. 1

B8T Cl. 2

모든 지름

38(1-1/2)까지, 38 포함

B8TA Cl. 1A

모든 지름

651 Cl. A&B, 
660 Cl. A&B

모든 지름

XM-19

203(8)까지, 203 포함

630

630

203(8)까지, 203 포함

203(8)까지, 203 포함

SA-453

SA-479

SA-564

SA-705
645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

645.12.2 제4호 나. 참조

충격시험이 요구된다.

충격시험이 요구된다.

충격시험이 요구된다.

충격시험이 요구된다.

[표 645.12.6-3] 플랜지와 함께 사용하는 알루미늄, 동 및 동합금 볼트재료

재료 규격

SB-98

SB-150

SB-187

SB-211

UNS

C65100, C65500, C66100

C61400, C62300, C63000, C64200

C10200, C11000

A92014, A92024, A96061

비고: 이 표에 명시된 모든 볼트 재료에 대한 최저설계금속온도는 -196℃(-320℉)이다.

[표 645.12.6-4] 플랜지와 함께 사용하는 니켈 및 니켈합금 볼트재료

재료 규격

UNS

SB-160

SB-164

SB-166

SB-335

SB-408

SB-425

SB-446

SB-572

SB-573

SB-574

SB-581

SB-621

SB-637

N02200, N02201

N04400, N04405

N06600

N10001, N10665

N08800, N08810

N08825

N06625

N06002, R30556

N10003

N06022, N06455, N10276

N06007, N06030, N06975

N08320

N07718, N07750

비고: 이 표에 명시된 모든 볼트 재료에 대한 최저설계금속온도는 -196℃(-320℉)이다.

645.12.7 인성시험 절차

1. 시험절차

가. 충격시험 절차와 장치는 SA-370 또는 ISO 148(1, 2 및 3부)의 요구에 따라야 

한다. 

나. 충격시험 온도는 그 최저설계금속온도보다 높아서는 안 된다

2. 시험편

가. 충격시험의 각조는 3개의 시험편으로 구성되어야 한다. 

나. 충격시험 시험편은 샤르피 V-노치 형식이어야 하며, (A형 시험편에 대하여) 

SA-370의 시험편 요건에 적합하여야 한다. 표준의 전체크기(10 mm×10 

mm) 시험편을 얻을 수 있을 때는 그것을 사용하여야 한다. 규정시험온도에

서 전체크기 시험편을 사용하여 시험하였을 때 244 J(180 ft-lb)을 초과하는 

흡수 에너지를 갖는 보통 재료에 대해서는, 소형의(10 mm×6.7 mm) 시험편
을 전체크기 시험편 대신에 사용할 수 있다. 그러나 이 선택 안을 사용할 

때는, 그 합격기준은 각 시험편에 대하여 최소 102 J(75 ft-lb)이 되어야 한

다. 

다. 재료의 형상 또는 두께로 인하여 전체크기 시험편을 얻을 수 없는 재료에서

는 시험편이 얻을 수 있는 가능한 가장 큰 크기의 시험편이든지, 표면의 불

규칙 부분을 제거하기 위하여 기계 가공을 하여야 하는 전체 재료두께이어

야 한다.[아래 제5호의 시험온도기준이, 그 노치에 연한 폭이 그 재료의 두

께의 80% 미만일 때, 655 MPa(95 ksi) 미만의 규정최소인장강도를 가진 탄소

강과 저합금강 재료에 적용되어야 한다.] 대안으로서, 이러한 재료는 가능한 

가장 큰 샤르피 소형의 시험편을 만들기 위하여 두께를 감소시킬 수 있다. 

얻을 수 있는 최대 샤르피 시험편이 노치에 연한 2.5 mm(0.099 in) 미만의 

폭을 갖는 곳에서는 인성시험이 요구되지 않는다. 그러나 충격시험에 너무 

얇은 탄소강은 645.12.2 제9호에 의해서 제공되는 면제를 전제로, -48℃(-5

5℉)보다 낮은 설계온도에 대해서 사용하지 않아야 한다.

3. 제품 형상

가. 각 제품형상의 충격시험편은 채취절차 요건에 따라 정해진 방향과 위치에 

따라야 한다.

나. 주조 및 단조에 의한 작은 부품의 제조자는 동일한 규격, 재료의 히트 및 

열처리를 포함한 제작 공정이 그 로트의 모두에 사용되었다면, 임의로 채취

한 부품으로부터 얻은 충격시험편 한 조의 결과에 따라 20개 이하의 복제 

부품의 로트를 인정할 수 있다. 그 부품이 645.12.7 제2호에서 지시하는 최

소크기의 시험편 3개를 제공하기에 너무 작을 때는, 충격시험은 실시할 필

요가 없다(645.12.7 제2호 다. 참조). 

4. 충격시험 요건과 일치의 인증

가. 재료 제조자가 인증한 충격시험 보고서는 그 재료가 이 호의 요건을 만족시

킨다는 것을 보증하려면 아래 요건을 충족해야한다.

(1) 취한 시험편이 공급된 재료(645.12.7 제3호 가. 참조)를 대표하는 것이며, 

그 재료는 그 충격성질을 상당히 감소시킬 제작 도중 또는 후의 열처리를 

하지 아니한다. 

(2) 시험편을 채취하는 재료는 그것이 완성된 용기의 재료를 대표하도록 분리

하여 열처리 되었다. 

나. 시험의 회수와 시험편 채취방법이 그 재료 제조자를 위하여 규정된 것과 같

다면 용기 제조자는 재료 제조자가 충격시험을 하지 않은 재료의 적합성을 

확인하기 위하여 충격시험을 하게 할 수 있다. 

5. 충격시험의 온도기준
모든 샤르피 충격시험은 다음의 시험온도기준이 준수되어야 한다. 

가. 10 mm(0.394 in) 이상 두께의 재료 - 채취할 수 있는 가장 큰 샤르피 V-노

치 시험편이 적어도 8 mm(0.315 in)의 노치에 연한 폭을 가진 곳에서의 샤

르피 충격시험은 최저설계금속온도 이하의 온도에서 실시하여야 한다. 채취

할 수 있는 가장 큰 샤르피 V-노치 시험편이 8 mm(0.315 in) 미만의 노치에 

연한 폭은 그 시험편 폭에 최저설계금속온도보다 표 645.12.7-1에서 나타내

는 온도만큼 더 낮은 온도에서 실시하여야 한다. 

나. 10 mm(0.394 in) 미만 두께의 재료 - 채취할 수 있는 가장 큰 샤르피 V-노

치 시험편이 그 재료 두께의 적어도 80%가 되는 노치에 연한 폭을 가진 곳

에서의 샤르피 충격시험은 최저설계금속온도 이하의 온도에서 실시하여야 

한다. 채취할 수 있는 가장 큰 샤르피 V-노치 시험편이 8 mm(0.315 in) 미

만의 노치에 연한 폭을 가진 곳에서는, 655 MPa(95 ksi) 미만의 규정최소인

장강도를 가진 탄소강과 저합금 재료에 대한 시험은 그 시험편 폭에 대하여 

최저설계금속온도보다 실제 재료두께에 상응하는 온도감소와 실제 시험한 

샤르피 시험편 폭에 상응하는 온도감소 사이의 차이(표 645.12.7-1 참조)만

큼 더 낮은 온도에서 실시하여야 한다. 645.12.7 제2호 나.의 선택 안이 사용

될 때에는 이 요건은 적용되지 않는다. 표 645.2.1.A.2, 655 MPa(95 ksi) 이상

의 규정최소인장강도를 가진 탄소강과 저합금강 재료 및 고합금강 재료와 

향상된 인장성질을 가진 퀜칭-뜨임을 한 재료에 대한, 시험은 최저설계금속

온도 이하의 온도에서 실시되어야 한다. 
[표 645.12.7-1] 최저설계금속온도 밑으로 샤르피 충격시험 온도감소

실제 재료두께(645.12.7 제5호 나. 참조) 또는 
샤르피 충격 시험편의 노치 폭

온도 감소

mm

10 (전체크기 표준 봉재)

9

8

7.5 (3/4 크기 봉재)

7

6.65 (2/3 크기 봉재)

6

5(1/2 크기 봉재)

4

3.33 (1/3 크기 봉재)

3

2.5 (1/4 크기 봉재)

in

0.394

0.354

0.315

0.295

0.276

0.262

0.236

0.197

0.158

0.131

0.118

0.099

℃

0

0

0

3

4

6

8

11

17

19

22

28

℉

0

0

0

5

8

10

15

20

30

35

40

50

비고 a) 중간 값에 대한 직선 보간법의 적용이 허용된다. 

b) 소형 샤르피 충격 시험편의 폭이 그 재료 두께의 80% 미만일 때, 규정최소인장강도가 655 

MPa (95 ksi) 미만인 탄소강과 저합금 재료

6. 재시험

가. 흡수에너지 기준 - 흡수에너지기준이 만족되지 못하면, SA-370의 해당 절차

에 따르는 재시험이 허용되어야 한다. 

나. 횡팽창 기준 - 재시험은 다음과 같이 실시되어야 한다. 

(1) 3개의 시험편 평균값이 요구 값 이상이면, 재시험이 허용된다. 

(가) 655 MPa(95 ksi) 이상의 규정최소인장강도를 가진 표 645.2.1.A.1(탄소강 

및 저합금강)의 재료 및 표 645.2.1.A.2(퀜칭-뜨임을 한 고장력강) 재료

의 경우, 3개의 한 그룹 내에서 하나의 시험편에 대한 횡팽창의 측정값

이 그림 645.12.2-4에서 요구되는 것보다 낮으면, 

(나) 최저설계금속온도가 -196℃(-320℉) 이상인 표 645.2.1.A.3(고합금강)의 

재료의 경우, 3개의 한 그룹 내에서 하나의 시험편에 대한 횡팽창의 측

정값이 0.38 mm(0.015 in) 미만이나 요구되는 값의 2/3 미만이 아니면, 

(다) 최저설계금속온도가 -196℃(-320℉) 미만인 표 645.2.1.A.3(고합금강)의 

재료의 경우, 3개의 하나의 그룹 내의 한 시험편에 대한 횡팽창의 측정

값이 0.53 mm(0.021 in) 미만이면,

(라) 표 645.2.1.A.2(퀜칭-뜨임을 한 고장력강)의 재료의 경우, 3개의 한 그룹 
내에서 하나의 시험편에 대한 횡팽창의 측정값이 그림 645.12.2-4에서 

요구되는 것보다 작으나 그 요구되는 값의 2/3 이상이면. 

(2) 재시험은 3개의 추가 시험편으로 구성되어야 한다. 655 MPa(95 ksi) 이상

의 규정최소인장강도를 가진 표 645.2.1.A.1(탄소강 및 저합금강)의 재료 

및 표 645.2.1.A.2(퀜칭-뜨임을 한 고장력강) 재료의 경우, 각 시험편의 재

시험 값은 용접후열처리를 하지 않는 시험편에 대한 표 645.8.5-1과 용접

후열처리를 하는 시험편에 대한 표 645.12.6-1에서 요구되는 값 이상이어

야만 한다. 표 645.2.1.A.3(고합금강)의 재료의 경우, 각 시험편에 대한 재

시험 값은 -196℃(-320℉) 이상인 최저설계금속온도는 0.38 mm(0.015 in) 

이상이어야만 한다. -196℃(-320℉) 이하인 최저설계금속온도에 대해서는 

645.12.2 제1호 가.(2) 및 645.12.4 제1호 나.를 참조한다. 

(3) 열처리에 의해서 향상된 성질을 가지는 재료의 경우, 요구되는 값이 재시험

에서 얻어지지 않거나 또는 첫 시험에서의 값이 재시험에서 요구되는 값보

다 낮으면, 그 재료는 재열처리를 하여 재시험할 수 있다. 재열처리 후에, 

3개의 시험편을 만들어야 하며, 합격하기 위해서는 그 시험편 각각의 횡팽

창은 그림 645.12.2-4에서 요구하는 값 이상이어야만 한다.

다. 결함이 있는 시험편에 불규칙한 결과가 발생하거나 시험절차에 불확실성이 

있을 때에는 재시험이 허용된다. 645.12.7 제2호 나.의 선택 안이 첫 시험을 

위하여 사용되고 102 J(75 ft-lb)의 합격기준이 얻어지지 않을 때는, 전체크

기 시험편(10 mm×10 mm)을 사용하는 재시험이 허용된다. 

645.12.8 용접절차의 충격시험과 철 재료의 시험판 

1. 충격시험

가. 용접구조의 강재 용기는 절차인정 시험판과 용기 시험판(제품 충격 시험판)

의 용접부와 열영향부의 충격인성은 이 항에서의 요구에 따라 결정하여야 

한다. 

나. 모든 시험판은 실제 제작에 적용하기 위하여 제조자가 정한 냉각속도와 온

도에서의 누적시간 또는 제조자가 정한 온도로 열처리를 하여야 한다. 

P-No.1 그룹1, 그룹2 및 그룹3의 재료에 대하여, 제작 열차리가 시험판에 적

용한 열처리와 다를 경우에도, 다음과 같은 조건에서 용접절차 인정 및 생

산 시험판의 용접부와 열영향부에 대한 충격시험을 반복 실시할 필요가 없

다.

(1) 표 645.41.1-1에 규정된 유지온도와 시간 또는 표 645.41.1-9에서 허용하는 

유지온도와 시간에 따라 시험판과 생산 용접부에 적용된 용접후열처리 

또는 모의 열처리 사이클을 적용한다.

2. 용접부 충격시험의 위치, 방향, 온도 및 값
가. 모든 충격시험은 다음의 요건을 따라야 한다. 

나. 용접금속 충격 시험편의 각 조는 그 노치가 용착부 내에 있게 하여 용접부

를 가로질러 채취해야 한다. 각 시험편은 그 노치가 재료의 표면에 직각이 

되도록 방향을 잡아야 하며, 시험편의 한 면이 재료 표면의 1.5 mm(1/16 in) 

이내에 있어야 한다. 절차시험을 두께가 38 mm(1-1/2 in)를 초과하는 재료에 

할 때는, 충격 시험편의 두 조를 그 용접부로부터 채취하되, 한 조는 그 재

료의 한 쪽 표면으로부터 1.5 mm(1/16 in) 이내에 위치하여야 하고, 다른 한 

조는 위에서 설명한 것처럼 반대 측 표면과 두께 중심 사이의 가능한 한 중

간에 가깝게 채취해야 한다. 

다. 열영향부 충격 시험편의 각 조는 용접부를 가로지르고 에칭 후에 그 노치가 

열영향부에 위치하도록 충분한 길이를 가져야 한다. 노치는 파단 시 가능한 

한 많은 열영향부가 포함되게 하는 방식으로 재료 표면에 대략 직각으로 잘

라야 한다. 

라. 전기저항 용접 관에 대해서와 같은 고상용접(solid state welding) 공법의 용

접부는 노치가 용접부의 중앙선에 위치하도록 용접부를 가로질러 취한 3개 

시험편의 한 조만으로 용접 충격시험이 구성되어야 한다. 각 시험편은 노치

가 재료의 표면에 직각이 되도록 방위를 잡아야 하며, 시험편의 한 면이 그 

재료 표면의 1.5 mm(1/16 in) 이내에 있어야 한다. 

마. 용접부와 열영향부에 대한 시험온도는 모재보다 높아서는 안 된다. 

바. 충격값은 적어도 모재에서 요구되는 값과 같아야 한다.

3. 용접절차를 위한 충격시험

가. 645.12.4 제4호 및 645.12.2 제10호에 의해서 면제되는 것을 제외하고는, 모

재가 충격시험을 받도록 요구될 때, 용접부와 열영향부에 용접절차 충격시

험을 실시하여야 한다. 

나. 용착부에 대해서 충격시험이 요구되나 그 모재가 충격시험이 면제되면, 용

접절차 시험판을 만들어야 한다. 시험판 재료는 용기에서 사용되는 동일한 

P-No와 그룹 No.의 재료이어야 한다. 충격 시험편의 한 조를 노치가 용접금

속의 중앙이 되고 표면에 직각이 되도록 취하여야 한다. 열영향부는 충격시

험이 필요 없다. 

다. 제작용접을 위하여 채택된 용접절차가 필릿 용접부 만을 위하여 사용될 때

에는, 그것은 홈용접 인정시험으로 인정되어야 한다. 충격시험이 요건일 때

는, 인정 시험판이나 관 재료는 645.12.7의 요건을 만족시켜야 한다. 

라. 충격시험에 대해서 161 별표 1에 규정된 추가적 필수변수가 요구된다. 

마. 하한 임계온도에서 용접후열처리를 하는 시험판이나 관은 그 인정된 최대두

께는 그 시험판이나 관의 두께이다. 
바. 표 645.2.1.A.1(탄소강과 저합금강)의 재료의 경우, 시험판은 제조에서 사용

되는 재료에 관계되는 다음의 요건 모두를 만족시켜야 한다. 

(1) 동일한 P-No.와 그룹No.이어야 한다. 

(2) 동일한 열처리 상태에 있어야 한다. 

(3) 절차에 의해서 인정된 모재의 범위의 가장 두꺼운 재료에 대한 645.12.2, 

645.12.3 및 645.12.4의 최소인성요건 

4. 용기 시험판의 충격시험

가. 모재 또는 용접절차인정을 위해 충격시험이 요구될 때는, 각 용기에 적용되

는 인정된 용접절차별로 645.12.8 제2호에 따라서 범주 A 및 B 이음부의 용

접부와 열영향부에 대한 충격시험을 실시하여야 한다. 시험판은 용기나 용

기 그룹에 사용되는 강재의 히트들 중 하나에서 채취하여야 하며, 해당 이

음부의 생산용접에 사용할 장비, 용접재료 및 절차를 이용하여, 가능한 한 

범주 A 생산용접 이음부의 끝부분에 연장하여 용접하거나, 첫 단에 가깝게 

용접하여야 한다. 

나. 범주 A 이음부에 사용하였던 것과는 다른 용접절차를 사용하여 용접된 범

주 B 이음부의 경우, 그 용기에 사용된 제조 용접조건 하에서 동일한 종류

의 장비를 사용하고 같은 위치에서 이음부에 사용된 동일한 용접절차를 사

용하여 시험판을 용접하여야 하며, 제조 용접부와 동시에 또는 실제로 할 

수 있는 한 제조 용접의 시작에 가깝게 용접하여야 한다. 

다. 요구되는 충격 시험판의 매수 

(1) 용기가 아래 (2)에 규정된 여러 개들 중 하나가 아니라면, 각 용기의 범주 

A와 범주 B 이음부에 적용된 용접절차별로 한 매의 시험판을 만들어야 한

다. 추가로 범주 A와 범주 B 이음부에 대해서는 다음 요건을 적용하여야 

한다. 

(가) 자동용접, 기계용접 또는 반자동용접을 실시한 경우, 용기의 용접에 적

용된 자세별로 서 채택된 각 자세에서 시험판을 제작하여야 한다.

(나) 수동용접이 채택되면, 아래보기자세에서만 시험판을 제작하여야 한다. 

용접이 다른 자세에서도 실시될 것이라면, 시험편은 수직 자세에서만 

제작할 필요가 있다(여기서 용접 층의 대부분이 수직상향방향으로 용착

된다). 수직으로 용접한 시험판이 모든 자세에서의 수동용접을 인정할 

것이다. 

(다) 용기 시험판을 이용하여 161.5.7 제1호에 따라서 용기 재료 두께에 대

한 충격시험 요건을 인정할 수 있어야 한다. 두께가 16 mm(5/8 in) 미만

이면 시험재료의 두께가 인정된 최소두께이다. 

(2) 한 위치에서 3개월 기간 이내에 용접된 여러 개의 용기 또는 용기 부품의 
경우, 6 mm(1/4 in) 또는 25% 중 더 큰 것을 초과하여 변동하지 않고, 같

은 규격과 재료 등급인 판 두께에 대해서는 같은 절차로 용접된 이음부의 

매 122 m(400 ft)에 대하여 시험판을 만들어야 한다. 

라. 용기 시험판이 충격 요건을 만족시키지 못 한다면, 시험판으로 대표되는 용접

부는 불합격 대상이 되며, 재열처리와 재시험 또는 재시험이 허용된다.

645.12.9 기호 설명 - 645.1~645.12에 사용되는 기호에 대한 설명은 다음과 같다.

 = 참조 결함 깊이

 = 참조 결함 길이
 =  계산에 사용하는 이음효율. 주조품에 대해서는 품질계수 또는 이음효율 

중 설계에 적용되는 것을 적용한다. 

 = 는 와 같다. 단, 는 0.8 이상 또는   max   

 = 부식여유

 = 최저설계금속온도
 = 고려조건에 적용하는 압력
 = 이 규정(6. 발전용 화력설비)의 설계요건에 근거한 최고허용사용압력
 = 응력비율
 = 허용응력(표 645.2.1.A에서 산출)

 = 적용되는 일반1차응력

 = 참조 결함 판 두께
 = 적용 두께
 = 공칭 두께(비부식 상태)
 = 요구 두께(부식 상태 고려)
 = 초과두께에 근거한 최저설계금속온도의 감소

645.13 가스화로설비 및 부속설비의 구조 

645.13.1 기술기준 제119조에서 “안전한 것”이란 645.14부터 645.25까지로 설계된 것

을 말한다.

645.14 설계일반 요건 

645.14.1 최소두께 요건.

성형 후 제품형상 및 재료에 관계없이 동체와 경판에 대하여 허용되는 최소두께는 부

식여유를 제외하고 1.6 mm(0.0625 in)이어야 한다. 아래의 경우는 예외이다.

1. 이 최소두께는 판형 열교환기의 열전달 판에는 적용되지 않는다.

2. 이 최소두께는 이중 관 열교환기의 내부 관, 동체, 케이싱 또는 닥트에 의해서 

둘러싸이고 보호되는 그 크기가 DN 150(NPS 6) 이하인 관, 튜브에는 적용되지 
않으며, 기타 모든 열교환기의 압력부품은 1.6 mm(0.0625 in)의 최소두께 요건

을 반드시 만족시켜야 한다.

3. 탄소강이나 저합금강으로 제작된 압축공기, 수증기 및 물에 사용하는 동체와 

경판의 최소두께는 부식여유를 제외하고 2.4 mm(0.0938 in)가 되어야 한다.

4. 최소두께가 아래 규정을 모두 만족한다면 공랭식 또는 냉각탑식 열교환기의 

튜브에는 적용되지 않는다.

가. 튜브가 핀 또는 기타 기계적 방법으로 보호되어야 한다. 

나. 튜브 바깥지름이 최소 10 mm(0.375 in), 최대 38 mm(1.5 in)가 되어야 한다. 

다. 최소두께는 645.16.3의 식으로 계산한 값 이상이어야 하며, 어떠한 경우에

도 0.5 mm(0.022 in) 이상이어야 한다.

645.14.2 재료두께 요건은 아래와 같다

1. 제작여유

재료 두께는 성형, 열처리 및 기타 제작공정이 그 재료의 두께를 최소요구두께 

이하로 감소되어서는 아니 된다.

2. 판재의 하한공차

판재는 설계두께보다 두껍게 구매하여야 한다. 재료규격이 설계두께보다 0.3 

mm (0.01 in) 또는 6%중 보다 작은 값으로 공급된다면, 그 판재로 제작된 용기

는 전 설계압력에 사용할 수 있다. 만일 구매한 판재 규격이 설계 두께보다 더 

큰 하한공차를 허용한다면, 구매 두께는 설계 두께보다 더 커야 하며 공급되는 

두께는 설계두께의 0.3 mm 또는 6% 중 작은 값이어야 한다.

3. 관의 하한공차

관 또는 튜브를 공칭벽두께로 구매한다면, 벽두께에 대한 제작 하한공차를 고려

하여야 한다. 최소 벽두께를 결정한 후, 구매 두께는 관 또는 튜브의 구매 규격

에서 허용하는 제작 하한공차를 고려하여 충분히 증가시켜야 한다. 

645.14.3 부식여유는 사용자가 그 용기의 사용기간을 고려하여 부식여유를 결정하여야 

하며, 사용자 설계시방에 명시하여야 한다. 제조자는 최소주문 판재두께에 맞추기 위

해 모든 최소요구두께에 부식여유를 더 하여야 하나, 부식여유가 용기의 모든 부분에 

대하여 동일할 필요는 없다.

645.14.4 용기부품의 설계두께는 아래 제1호에서 규정하는 하중 및 하중조합으로 결정

하여야 한다. 하중해석에 의한 설계 절차를 이용하여 설계두께를 결정할 수 있으나 

어떤 경우에도 그 설계두께는 위 645.14.1에서 규정하는 최소두께에 645.14.3에서 규정

하는 부식여유를 더한 값 이상이어야 한다.

1. 설계하중과 하중조합

압력용기 구성부분의 최소 벽두께를 결정하기 위한 설계 시 적용되는 모든 하중

과 하중조합을 고려하여야 한다.
가. 설계에서 고려하여야 할 하중은 제한적이지는 않지만 표 645.14.4-1에 나와 

있는 하중과 사용자가 규정한 하중을 포함하여야 한다. 

나. 하중조합은 제한적이지는 않지만 표 645.14.4-2에 나와 있는 하중조합을 포

함하여야 한다. 풍하중 및 지진하중에 대해 다른 공인된 표준을 적용할 경

우에는 사용자가 해당 표준을 지정하고 하중 인자들을 제공하여야 한다. 표 

645.14.4-2의 풍하중 및 지진하중 인자들은 ASCE/SEI 7을 기준으로 하고 있

다.

다. 하중조합을 해석할 때에는, 허용응력의 값을 설정온도에서 평가하여야 한

다.

라. 최대두께를 결정하기 위해서는 하중의 조합을 평가하여야 한다. 하중평가

에서 압력(P)을 포함하는 경우 압력이 영(0)이 되는 영향을 고려하여야 한다.

마. 적용되는 하중과 하중조합을 사용자 설계시방에 명확히 기록하여야 한다. 

바. 용기나 그 부품에 반복하중이 가해지고 피로해석이 요구된다면, 압력주기 

도수분포그래프와 상응하는 열주기 도수분포그래프를 사용자 설계규격에 제

공하여야 한다.

[표 645.14.4-1] 설계하중

설계하중 변수

내 용

















규정 설계내압 또 설계외압

액체 또는 내용물(예, 촉매)의 정수두

다음을 포함하는 관심 위치에서의 용기, 내용물 및 부속품의 사하중
Ÿ 내장 부품 및 지지물(예, 스커트, 러그, 새들 및 다리)과 부속품(예, 

플랫폼, 사다리, 등)을 포함한 용기의 무게
Ÿ 운전 및 시험 조건에서의 용기 내용물의 무게
Ÿ 내화물 라이닝, 단열재
Ÿ 모터, 기계, 다른 용기 및 배관과 같은 부착 기기의 중량으로부터 정적 

반력

Ÿ 부속품 활하중
Ÿ 유체 흐름의 영향

지진하중 (645.14.4 제1호 나. 참조)

풍하중

설하중

폭연으로 인한 하중
[표 645.14.4-2] 설계하중의 조합

설계하중의 조합 [주 1]

일반 일차 허용 막응력 [주 2]

   

    

    

    

     또는 

      또는    

  또는  [주 3)]

   















-

주 1. 설계하중의 조합 칸에서 사용하는 변수들은 표 645.14.4-1에 정의되어 있다.

2. 는 그 하중조합에 대한 허용응력이다(645.14.4 제1호 다. 참조).
3. 이 하중조합은 전복조건을 다룬다. 만일 설계에 앵커가 포함되어 있으면, 이 하중조합의 

고려는 필요하지 않다. 

645.14.5 설계허용응력은 아래와 같다.

1. 설계조건

모든 재료에 대한 허용응력 값은 표 645.2.1.A에 따르고, 1차 응력을 유발하고 

운전 중에 동시에 발생할 것으로 예상되는 어느 하중의 조합(645.14.4 참조)에 

대하여 645.13∼645.25로 계산한 용기의 벽두께는 아래 식을 만족하여야 한다.

 ≤ 

   ≤ 

2. 시험조건

(4.1)

(4.2)

시험조건에 대한 허용응력은 아래 요건으로 결정하여야 한다. 이 허용응력이 초

과되지 않도록 시험압력을 제한할 수 있는 제어장치를 설치해야 한다. 필요 시 

정수두와 추가 압력하중을 포함시켜야 한다.

가. 정수압으로 시험하는 용기

정수압 시험이 645.50∼645.52에 따라서 실시될 때에는, 완성된 용기의 정수압 

시험압력은 다음의 등가 응력한계에 도달하는 값을 초과하지 말아야 한다.

(1) 계산된  이 아래의 해당 한계를 초과해서는 안 된다.

 ≤  

(2) 계산된   가 아래의 해당 한계를 초과해서는 안 된다.

 ≤ 에 대해서

   ≤ 
 ≺  ≤ 에 대해서
(4.3)

(4.4)

   ≤    

나. 공기압으로 시험하는 용기

(4.5)

공기압 시험이 645.50∼645.52에 따라서 실시될 때에는, 완성된 용기의 공기

압 시험압력은 다음의 등가 응력한계에 도달하는 값을 초과하지 않아야 한

다.

(1) 계산된  이 아래의 해당 한계를 초과해서는 안 된다.

 ≤ 

(2) 계산된   가 아래의 해당 한계를 초과해서는 안 된다.

 ≤ 에 대해서 

   ≤ 
 ≺  ≤ 에 대해서

   ≤    

3. 1차 및 2차응력의 합

(4.6)

(4.7)

 (4.8)

설계온도에서 허용 1차 및 2차응력의 합은 다음 식으로 계산하여야 한다.

  max    

(4.9)

그러나 다음의 경우에는 SPS = 3S로 제한하여야 한다.
가. 최소규정항복강도와 극한인장강도의 상온비율이 0.70을 초과하는 경우

나. 허용응력이 시간-종속 특성에 의해 지배를 받는 경우

645.14.6 클래드와 용접 덧씌우기

1. 클래드 판재의 설계계산은 모재의 공칭두께에 클래드 공칭두께의 배를 

더한 것에서 부식여유를 뺀 것과 같다.

가. 클래드 판재는 표 645.2.1.A에 표시된 규격중 하나에 적합하거나, 덧씌우기 

용접 클래드 판재이다.

나. 클래드를 복구하기 위해 모재에 내식성 용접금속을 용착시켜 이음부를 완

성한다.

다. 약한 재료의 허용응력은 강한 재료의 허용응력의 최소 70%가 되어야 한다.

2. 가 보다 클 때에는, 승수 는 1과 같아야 한다.

645.14.7 용기의 벽 두께를 계산할 때 내식성, 내마모성 라이닝은 벽 두께에 포함하지 

않는다. 

645.14.8 가스화로설비 내부의 열교환용 튜브 및 헤더는 605를 준용한다.

645.14.9 플랜지와 관이음쇠는 다음 표준의 사용이 인정된다.

1. ASME B16.5 Pipe Flanges and Flanged Fittings

2. ASME B16.9 Factory-Made Wrought Steel Butt-Welding Fittings

3. ASME B16.11 Forged Fittings, Socket-Welding and Threaded

4. ASME B16.15 Cast Bronze Threaded Fittings, Classes 125 and 250
5. ASME B16.20 Metallic Gaskets for Pipe Flanges-Ring-Joint, Spiral-Wound, and 

Jacketed

6. ASME B16.24 Cast Copper Alloy Pipe Flanges and Flanged Fittings, Class 150, 

300, 400, 600, 900, 1500 and 2500

7. ASME B16.47 Large Diameter Steel Flanges, NPS 26 Through 60

645.14.10 기호설명

 : 일반 1차 막응력
   : 일반 1차 막응력 + 1차 굽힘 응력
 : 설계온도에서의 모재 판재에 대한 설계온도에서의 허용응력(표 645.2.1.A)
 : 클래드에 대한 설계온도에서의 표 645.2.1.A.1∼645.2.1.A.11로부터의 허용응
력, 또는 용접 덧씌우기에 대하여 그 화학적 성질이 설계온도에서 클래딩

의 화학적 성질과 가장 밀접하게 근사한 단조재료의 허용응력 

 : 설계온도에서의 허용응력(표 645.2.1.A)

Sps : 설계온도에서의 허용 1차 및 2차응력의 합
 : 시험온도에서의 항복강도

645.15 용접이음의 설계 

645.15.1 용접범주는 이음 형식과 압력 용접이음, 시험에 대한 특별요건의 규정에 사

용하기 위한 것이다. 두께에 근거한 이 특별요건이 용접이음마다 적용되는 것은 아니

기 때문에, 특별요건이 적용되는 이음만이 범주에 포함된다. 용접범주는 표 645.15.1-1

에서 정의되고, 그림 645.15.1-1에 나와 있다.

645.15.2 용접이음 형식은 압력 또는 비압력부분 사이의 용접 형식을 정의하며, 표 

645.15.2-1에 나와 있다. 

[그림 645.15.1-1] 범주 A, B, C, D 및 E의 대표적 용접이음 위치들
[표 645.15.1-1] 용접범주의 정의

용접범주

내 용

Ÿ 주 동체, 통로 압력실[주 1], 지름의 천이부 또는 노즐 내의 길이방향 및 나선방향 

용접이음 

Ÿ 구, 성형 또는 평 경판, 또는 사각형 용기의 측판[주 2] 내에 있는 모든 용접이음
Ÿ 평 관판 내의 모든 맞대기 용접이음
Ÿ 반구형 경판을 주 동체, 지름의 천이부, 노즐 또는 통로 압력실에 연결하는 원둘레 

용접이음

Ÿ 대단부 또는 소단부에서 천이부와 원통 사이의 이음을 포함한, 주 동체, 통로 압력

실[주 1], 노즐 또는 지름의 천이 이내의 원둘레 용접이음 

Ÿ 주 동체, 지름의 천이부, 노즐 또는 통로 압력실에 반구형이 아닌 성형 경판을 연

결하는 원둘레 용접이음

Ÿ 주 동체, 성형 경판, 지름의 천이부, 노즐 또는 통로 압력실[주 1]에 플랜지, 반 스

톤 랩(Van Stone lap), 관판 또는 평경판을 연결하는 용접이음 

Ÿ 사각형 용기의 한 측판[주 2]을 다른 측판에 연결하는 어느 용접이음 

Ÿ 주 동체, 구, 지름의 천이부, 경판 또는 사각형 용기에 통로 압력실[주 1] 이나 노

즐을 연결하는 용접이음 

Ÿ 노즐을 통로 압력실[주 1]에 연결하는 용접이음(지름 천이부의 소단부에 있는 노즐

에 대해서. 범주 B 참조) 

Ÿ 비압력부품과 보강재를 부착하는 용접이음

A

B

C

D

E

주 1. 통로 압력실은 용기의 동체나 경판을 가로지르고 압력방호 밀폐공간의 일체형 부분을 형성하

는 그 용기의 부속품으로 정의한다. 

 2. 사각형 용기의 측판은 한 압력방호 밀폐공간을 형성하는 평판들 중 어느 하나로서 정의한다.

[표 645.15.2-1] 용접이음 형식의 정의

용접이음 형식

내 용

양쪽 면 용접이나 안쪽 및 바깥쪽 표면에 같은 품질의 용착금속을 만드는 다른 
수단들로 만드는 맞대기이음 및 원뿔 꼭지각의 반이 30° 이하인 각 이음. 
제자리에 남아 있는 받침쇠를 사용하는 용접은 형식 No.1 맞대기이음으로서 자격
이 없다. 

제자리에 남아 있는 받침쇠가 있는 한쪽으로부터 용접하여 만드는 맞대기이음 

받침쇠가 없이 한쪽으로부터 용접하여 만드는 맞대기이음

덮개 필릿용접이 있거나 없이 완전용입 용접으로 제작되는 모서리이음

원뿔 꼭지각의 반이 30°를 초과하는 곳에서 완전용입 용접으로 제작되는 각 이
음

덮개 필릿용접이 있거나 없이 부분용입 용접으로 제작되는 모서리이음

1

2

3

7

8

9

10

필릿용접
645.15.3 용접이음의 효율은 수치로서 나타내며, 이음 설계에서 해당 허용응력 값(표 

645.2.1.A)의 승수로 사용한다. 

645.15.4 허용되는 이음 형식은 아래와 같다.

1. 범주 A 

가. 범주 A의 모든 이음은 형식 1. 맞대기이음이어야 한다.

나. 인정할 수 있는 범주 A 용접은 표 645.15.4-2 및 표 645.15.4-3에 나와 있

다.

다. 두께가 상이한 단면 사이의 천이 이음 - 두께가 얇은 쪽 단면의 두께 1/4 

또는 3 mm(0.125 in)을 초과하는 다른 단면 이음에는 기울기가 있는 천이가 

마련되어야 한다. 그 천이는 균일한 기울기를 만들 수 있는 어떠한 공정에

서나 성형할 수 있다. 피로해석이 요구되지 않을 때에는, 아래의 추가적 요

건이 적용되어야 한다.

(1) 맞대기용접으로 부착하는 동체 단면에서 기울기가 요구될 때는, 그 천이 

형상은 표 645.15.4-2의 4, 5 및 6에 따라야 한다.

(2) 맞대기용접으로 부착하는 반구형 경판에 기울기가 요구될 때는, 그 천이 

형상은 표 645.15.4-3의 2, 3, 4 및 5에 따라야 한다.

(3) 남은 두께가 같은 지름의 동체에 대해서 요구되는 두께와 같다면, 안지름

의 원통보다 더 두꺼운 두께를 가진 반구형 경판은 그 원통의 바깥지름까

지 기계가공을 할 수 있다.

(4) 용접 가장자리를 추가 용접금속으로 천이를 성형할 때는, 추가적 용착금

속 덧살붙임은 645.26∼645.44의 요건을 따라야 한다. 그 맞대기용접은 부

분적으로 또는 모든 부위의 경사진 부분에 할 수 있다. 

(5) 이 항의 요건은 플랜지 허브에는 적용되지 않는다.

2. 범주 B 

가. 범주 B의 이음은 아래 형식 중 하나를 따라야 한다.

(1) 형식 1. 맞대기이음

(2) 아래 제6호에서 제한한 것을 제외하고는, 형식 2. 맞대기이음

(3) 두께 16 mm(0.625 in) 이하 및 지름 610 mm(24 in) 이하의 동체에는 형식 

3. 맞대기이음만을 따라야 한다. 

나. 인정할 수 있는 범주 B 용접은 표 645.15.4-2 및 645.15.4-3에 나와 있다.

다. 형식 2.의 맞대기이음 받침쇠는 제거하여야 한다. 만일 받침쇠가 있는 형식 

2. 맞대기이음의 피로해석이 요구된다면, 막 응력에 대해서는 2.0의 응력집중

계수를, 굽힘응력에 대해서는 2.5의 응력집중계수를 적용하여야 한다.

라. 두께가 상이한 동체 단면 사이의 천이 이음은 위 제1호 다.의 요건을 만족

시켜야 하고, 표 645.15.4-2와 표 645.15.4-3를 따라야 한다. 남은 두께가 같
은 지름의 동체에 대해서 요구되는 두께와 같다면 안지름의 원통보다 더 두

꺼운 두께를 가진 접시형 경판은 그 원통의 바깥지름까지 기계가공을 할 수 

있다.

마. 두께가 상이한 노즐 넥과 부착되는 관 사이의 천이이음은 표 645.15.4-2의 

7 및 8에 의해 기울기가 있는 천이를 사용하여 만들어야 한다.

바. 이 규정(6. 발전용 화력설비)에서 범주 B에 맞대기이음을 요구할 경우, 지

름 천이부를 원통에 연결하는 각 이음(angle joint)이 이음형식 1의 맞대기 

이음 요건을 따른다면, 이 항의 요건을 준수하는 것으로 간주하여야 한다. 

맞대기이음에 관한 모든 요건을 각 이음에 적용하여야 한다.

3. 범주 C 

가. 범주 C의 이음은 아래 형식의 하나일 수 있다.

(1) 형식 1. 맞대기이음

(2) 아래 제6호에서 제한한 것을 제외하고는, 완전용입 모서리이음

(3) 다음의 제한이 있는, 표 645.15.4-7 분리형(loose type) 플랜지 부착을 위

한 필릿용접이음

(가) 플랜지와 용접 부품의 재료는 형식1 재료이다(표 645.15.4-1 참조).

(나) 플랜지와 용접부품 재료의 최소규정항복강도는 552 MPa(80 ksi) 미만이

다.

(다) 플랜지와 용접부품 재료의 최소 연신율은 측정 길이 50 mm(2 in)에서 

12%이다.

(라) 플랜지가 용접되는 재료의 두께는 32 mm(1.25 in)를 초과하지 않아야 

한다.

(마) 필릿용접 치수는 표 645.15.4-7의 요건을 만족시켜야 한다.

(바) 피로해석 요구 결정을 위한 피로심사기준에 피로해석이 요구되면 그 

해석은 645.25.1에 따라서 실시하여야 한다.

(사) 부속서 4(ASME B16.5)에 적합하지 않은 분리형 플랜지는 다음의 두 요

건이 다 만족될 때에만 허용된다.

ㆍ 플랜지 제작 재료는 다음 식을 만족시켜야 한다.




≤ 

(4.10)

ㆍ 그 구성부품이 반복적 용도가 아니다. 즉 피로해석이 645.25.1에 따

라서 요구되지 않는다.

나. 허용할 수 있는 범주 C 용접은 다음 표에 나와 있다.

(1) 표 645.15.4-2 - 동체 이음매에 적합한 용접이음

(2) 표 645.15.4-4 - 스테이가 없는 평 경판, 볼트조임 플랜지가 없는 관판 
및 사각형 압력용기의 측판에 적합한 용접이음

(3) 표 645.15.4-5 - 맞대기용접 허브에 적합한 용접이음

(4) 표 645.15.4-6 - 볼트조임 플랜지가 있는 관판 부착에 적합한 용접이음

(5) 표 645.15.4-7 - 플랜지 부착에 적합한 용접이음

다. 평경판, 랩 조인트 스터브 엔드 및 맞대기이음을 위한 허브가 있는 관판

(1) 인접 동체, 경판 또는 표 645.15.4-5에 나와 있는 관판 및 평경판과 같은 

기타 압력부품에 맞대기용접을 위한 허브는 단조나 평판으로 기계가공을 

하여야 한다. 단조 허브 재료는 용기의 축에 평행한 방향으로 규정된 최소

인장강도와 연신율이 나오도록 단조하여야 한다. 평판으로 기계가공을 한 

허브는 645.10의 요건을 만족시켜야 한다. 

(2) 표 645.15.4-7, 상세 6, 7 및 8에서 허브가 있는 플랜지는 판재로부터 기

계가공을 해서는 안 된다.

라. 모서리 이음 - 동체, 경판 또는 기타 압력부품을 표 645.15.4-4와 표 

645.15.4-6과 같은 모서리 이음으로 성형하기 위하여 단조 또는 압연 판재에 

용접한다면, 그 용접은 아래의 요건을 만족시켜야 한다.

(1) 용접이음 단면에서, 용착금속과 부착되는 단조 또는 압연 판재 사이의 선, 

치수 a와 b를 각각 결정하기 위해서, 부착되는 판재의 표면에 평행한 평면

과 수직인 평면에 표시하여야 한다.(표 645.15.4-4 및 표 645.15.4-6 참조)

(2) a와 b에 대한 치수요건은 표 645.15.4-4와 표 645.15.4-6 내의 해당 요건을 

만족시켜야 한다.

(3) 동체, 경판 또는 기타 압력부품의 두께보다 작은 이음 또는 편심이 되게 

부착하는 용접이음 상세는 허용되지 않는다.

(4) 일체형 관판이 두 동체, 경판 또는 기타 압력부품 사이에 위치한다면, 표 

645.15.4-4에 용접 부착 상세 대해서 사용하여야 한다.

4. 범주 D 

가. 범주 D의 이음은 다음 형식의 어느 하나일 수 있다.

(1) 형식 1. 맞대기이음

(2) 아래 6.에서 제한된 것을 제외하고는, 완전용입 모서리이음

(3) 노즐 넥 또는 필릿용접에서 또는 두 용접 모두 완전용입 모서리이음

(4) 노즐 넥에서 부분용입 모서리이음. 

나. 허용할 수 있는 범주 D용접이 다음 표에 나와 있다.

(1) 표 645.15.4-2 - 동체 이음매에 적합한 용접이음

(2) 표 645.15.4-8 - 방사선투과검사를 할 수 없는 완전용입 용접 노즐의 일

부 부착

(3) 표 645.15.4-9 - 동체의 일부 패드 용접 노즐 부착과 기타 연결
(4) 표 645.15.4-10 - 동체의 일부 이음쇠 형식 용접 노즐 부착과 기타 연결

(5) 표 645.15.4-11 - 방사선투과검사를 할 수 있는 일부 용접 노즐의 부착

(6) 표 645.15.4-12 - 일부 부분용입 노즐 부착 

다. 노즐용접에 대한 요건이 아래에 제시되어 있다.

(1) 동체의 구멍두께가 64 mm(2.5 in) 이상일 때, 형식 1. 맞대기이음이나 완

전용입 이음을 사용하여야 한다.

(2) 보강이 없는 용기 벽과 접하는 노즐 넥 － 보강이 없는 용기 벽에 접하는 

노즐 넥은 완전용입 그루브 용접으로 부착하여야 한다. 한쪽 면에서만 용

접이 가능한 경우와 완전용입을 육안으로 확인할 수 없을 때는 받침쇠를 

사용하여야 한다. 받침쇠를 사용하였을 때는 용접 후에 제거하여야 하며, 

허용할 수 있는 용접 부착 형식은 표 645.15.4-8, 상세 1, 2 및 8에 나와 

있다. 

(3) 보강이 없는 삽입 노즐 넥 - 용기 벽에 뚫은 구멍 내에 일부 또는 삽입된 

보강요소가 없는 노즐 넥의 경우에는 완전용입 그루브 용접으로 부착하여

야 한다. 받침쇠를 사용하였을 때는 용접 후에 제거하여야 하며, 허용할 수 

있는 용접 부착 형식은 표 645.15.4-8의, 상세 3, 4, 5, 6, 7 및 9에 나와 있

다.

(4) 보강이 있는 삽입 노즐 넥 - 하나 이상의 보강요소가 있는 삽입형 노즐 

넥은 그 보강판의 바깥 가장자리와 노즐 넥 둘레에서 용접으로 부착하여야 

한다. 분리된 보강과 비일체형 부착 노즐의 설계 시에는 피로해석 심사기

준을 적용하여야 한다. 넥을 용기 벽과 보강에 부착하는 용접은 완전 용입 

그루브 용접으로 사용하여야 한다. 허용할 수 있는 용접부착 형식은 표 

645.15.4-9, 상세 1, 2 및 3에 나와 있다(아래 라. 참조).

(5) 스터드 패드 형식 연결부 - 외부에서 가해지는 하중을 가질 수 있는 스터

드 연결부는 표 645.15.4-9의, 상세 5에 따라서 완전용입 용접을 사용하여 

부착하여야 한다. 점검구멍, 열전대 연결부 등으로 사용되는 통로 및 핸드 

홀과 같이 외부하중이 없는 스터드 패드 형식 연결부는 표 645.15.4-9, 상

세 4에 따라서 필릿용접을 사용하여 부착할 수 있다.

(6) 암나사가 있는 관이음쇠 - 암나사가 있는 관이음쇠는 DN 50 이하로 제한

하여야 한다. 허용할 수 있는 용접 부착 형식은 표 645.15.4-10에 나와 있

다.

(7) 일체형 보강이 있는 노즐 - 일체형 보강이 있는 노즐은 맞대기용접 형식 

No.1에 따라 부착할 수 있다. 모서리 용접으로 부착된 일체형 보강이 있는 

노즐 또는 기타 연결부는 완전용입 모서리용접을 사용하여 부착하여야 한

다. 허용할 수 있는 용접부착 형식은 표 645.15.4-11에 나와 있다.
(8) 부분용입으로 부착되는 노즐 - 부분용입 용접은 근본적으로 외부에서 가

해지는 기계적 하중이 없고 용기 자체에 큰 열응력이 없는 계장용 구멍, 

점검구멍 등의 노즐부착에만 사용할 수 있다. 허용할 수 있는 용접부착 형

식은 표 645.15.4-12에 나와 있다. 만일 표 645.15.4-12의 상세 3과 4가 사

용된다면, 넥 안의 재료는 보강면적계산에 포함하지 말아야 한다.

라. 용기와 노즐이 다음 요건 모두를 만족시킨다면, 645.16.10 및 645.16.11, 

645.17.12 및 645.17.13의 요건에 따라서 보강된 원뿔의 소단부에 있는 노즐

을 제외하고, 분리된 보강판이나 패드의 형태로 추가된 보강을 사용할 수 있

다.

(1) 노즐, 패드 및 용기 벽체의 재료는 표 645.15.4-1에 나와 있는 재료 형식 

1 및 형식 4에 대해서는 161 별표 2에 적합하여야 한다.

(2) 노즐, 패드 및 용기 벽체 재료의 규정최소인장강도는 550 MPa(80 ksi)를 

초과하지 않아야한다.

(3) 노즐, 패드 및 용기 벽체 재료의 최소연신율은 50 mm(2 in)에서 12%를 

초과하지 않아야한다.

(4) 추가된 보강의 두께는 용기 벽두께의 1.5배를 초과하지 않아야 한다.

5. 범주 E

가. 부착 방법 - 비압력 부품의 부착은 아래의 요건을 따라야 한다.

(1) 비압력 부품, 지지물, 러그, 브래킷 및 보강재는 맞대기용접, 완전용입 그

루브 용접, 부분용입 용접, 필릿용접 또는 스터드 용접을 사용하여 안쪽 또

는 바깥쪽에 부착할 수 있다.

(2) 저항용접 스터드는, 재료 표 645.15.4-1의 형식 2에 포함된 것을 제외하고는, 

모든 재료에 대해서 비압력 부품의 경미한 부착에만 사용할 수 있다.

(3) 지지물, 러그, 브래킷, 보강재 및 기타 부착물은 용기 벽의 안쪽 또는 바

깥쪽에 스터드 볼트로 부착할 수 있다.

(4) 모든 부착물은 동체의 곡률에 일치하여야 한다.

(5) 경미한 부착물을 압력부품에 연결하는 용접은 재료 표 645.15.4-1의 형식 

1, 3 및 4에 연속 또는 비연속용접으로 할 수 있다.

(6) 압력부품에 비압력부품을 부착하는 용접은 재료 표 645.15.4-1의 형식 2에 

연속용접으로 하여야 한다.

(7) 압력부품에 비압력부품을 부착하는 일부 용접의 허용할 수 있는 형식 및 

최소용접크기가 그림 645.15.4-1에 나와 있다(제한사항에 대하여 아래 마. 

및 바. 참조).

(8) 보강 링을 부착하는 허용할 수 있는 방법의 일부가 그림 645.15.4-2에 나

와 있다(제한사항에 대하여 아래 마. 및 바. 참조).
나. 압력부품 주요 부착 재료 - 압력부품에 직접 용접되는 부착재료는 표 

645.2.1.A에 나와 있다.

(1) 재료와 용착금속은 그 압력부품의 재료와 호환성이 있어야 한다.

(2) 표 645.15.4-1 형식 3 재료의 경우, 압력부품에 직접 용접되는 구조적 영

구 부착물은 규정최소항복강도가 그 부착물이 부착되는 재료의 ±20% 이

내이어야 한다. 이 요건에 대한 예외 조건으로서 SA-240, SA-312 또는 

SA-479의 비경화성 오스테나이트계 스테인리스강의 경하중용 부착물을 

SA-353, SA-553 Type 1, Type 2 또는 SA-645의 압력부품에 필릿용접하는 

것은 허용된다.

다. 압력부품의 경미한 부착 재료 - 위 나.에 의하여 제한되는 것 또는 단조 

제작(645.43.7)에 대한 것을 제외하고는, 아래의 요건이 만족된다면 경미한 

부착물은 비인증 재료로 만들 수 있으며, 압력부품에 직접 용접할 수 있다.

(1) 재료가 식별되어 있으며 용접에 적당하다.

(2) 재료가 압력부품의 재료와 용접 호환성이 있어야 한다.

(3) 용접부는 용접후열처리를 하여야 한다.

라. 비압력부품에 용접되는 부착재료 - 비압력부에 용접되는 부착물은 재료가 

식별되고, 용접에 적당하고, 부착되는 재료와 호환성이 있다면 비인증 재료

로 만들 수 있다. 

마. 표 645.15.4-1의 재료 형식 1 및 4의 압력부품부착용접- 압력부품에 비압력 

부품이나 보강재를 부착하는 용접은 아래 중 하나이어야 한다.

(1) 각장이 13 mm(0.5 in) 이하이고 용접 끝이 큰 구조적 불연속으로부터 

 보다 가깝지 않은 필릿용접 

(2) 부분용입 용접 + 필릿용접 : 부착부품의 두께가 38 mm(1.5 in)이하인 부품

(3) 완전용입 홈 용접 + 양면 필릿용접

(4) 완전용입 맞대기용접 : 비파괴시험으로 완전용입 맞대기용접의 용접부를 

검사한다면 맞대기용접을 위한 돌출부는 사전에 용착이 가능하며. 용접덧

살 부위에 대한 열처리를 고려하여야 한다.

(5) 위 (3) 및 (4)의 용접 형식에 추가하여, 부착방향이 유사한 지지 스커트 또

는 기타 지지물의 부착을 위하여, 다리 치수나 연결되는 부분의 각도와 베

벨을 증가시켜 얻는 것과 같은 90° 필릿용접 보다 더 큰 유효목이 (그림 
645.15.4-3 참조)인 곳에서 사용될 수 있다. 그러나 위 (2)의 두께에 대한 

제한이 적용되어야 한다.

(6) 구조용 재료가 식(4.10)을 만족시키고 구성부품이 반복하중을 받지 않을 

때, 보강 링은 단속용접을 할 수 있다.

바. 재료 표 645.15.4-1 형식 2 및 3의 압력부품 부착용접 - 비압력부품이나 보
강재를 압력부품에 부착하는 용접은 다음 중 하나이어야 한다.

(1) 아래 (2)에서 허용하는 것을 제외하고는, 필릿용접은 누설방지 용접 또는 

다리치수 10 mm(0.375 in) 이하인 용접 크기로 경하중 부착물에 대해서만 
허용되며, 그 필릿용접 끝이 큰 구조적 불연속으로부터  보다 멀지 않
게 위치하여야 한다.

(2) SA-333, 334 등급 8, SA-353, SA-522, SA-553 및 SA-645의 재료는 그 필

릿용접 다리치수가 13 mm(0.5 in) 이하이고 용접 끝이 큰 구조적 불연속으
로부터  보다 멀지 않다면, 필릿용접이 허용된다.

(3) 부분용입 용접 + 필릿용접: 두께 19 mm(0.75 in) 이하 부품의 부착으로 제

한

(4) 완전용입 홈 용접 + 양면 필릿용접

(5) 완전용입 맞대기용접 (돌출부 요건에 대해서는 마.(4)참조)

(6) 부착방향이 유사한 지지 스커트 또는 기타 지지물의 부착을 위하여, 위 

(5)에서 허용되는 용접에 추가하여, 90° 필릿용접보다 더 큰 유효목치수의 

용접 목이 최소한 (그림 645.15.4-3 참조)인 곳에서 사용될 수 있다. 이 
그림 내의 상세는 부착용접이 양면용접이 아니라면 두께 19 mm(0.75 in) 

이하의 부품의 부착으로 제한된다.

사. 용접재료의 응력 값 － 부착하는 용접 재료의 강도는 연결되는 두 재료 중 

약한 것에 대한 공칭용접면적과 표 645.2.1.A의 허용응력 값을 근거하여야 

하고 아래에서 보는 감소계수  로 곱해야 한다.
(1) 완전용입 맞대기 또는 홈 용접 -  = 1.0 : 공칭용접면적은 용접의 깊

이에 용접길이를 곱한 것이다.

(2) 부분용입 홈 또는 부분용입 홈 + 필릿용접 -  = 0.75 : 공칭용접면적은 

(가) 홈 용접 - 용입깊이에 용접길이를 곱한 것

(나) 홈 용접 + 필릿용접 - 살돋움을 뺀 목과 용입깊이에 용접길이를 곱한 

것

(다) 필릿용접 -  = 0.5 : 공칭용접면적은 목 면적이다.

아. 용접 덧씌우기와 클래드 구조

(1) 부착물은 용접 덧씌우기 용착에 제한 없이 직접 용접할 수 있다.

(2) 클래딩 두께에 대한 설계상 클래드 구조는 부착물 또는 클래딩 재료의 설

계허용응력 값의 10%를 초과하든 적든 부착용접 내의 1차 응력을 발생시

키지 않는 하중에 클래딩에 직접 부착용접을 할 수 있다. 대안으로 용접 

덧씌우기의 부분적 부위는 부착위치를 제공하기 클래딩 이내에 위치할 수 

있다.

(3) 부착된 라이닝은 해석, 시험 없이 또는 라이닝에 직접 부착한 부착물의 
적합성과 신뢰성이 확인된 방법을 수행되면, 부착은 모재에 직접 하여야 

한다. 

자. 용접후열처리 요건 - 용접 후의 열처리에 대해서는, 용기 모재의 가공 요

건이 적용되어야 한다.

차. 피로해석 필요성의 평가 － 645.25 피로심사해석을 적용하는 데 있어서, 필

릿용접과 불완전용입 용접은 아래의 용접 제외하고는 비일체형 부착으로 한

다. 

(1) 위 다, 마.(1), 바.(1) 및 (2)에서 다루는 용접

(2) 위 마.(5) 및 바.(6)에서 다루는 용접은 일체형이다.

6. 퀜칭-뜨임한 고장력강의 이음에 대한 특별제한

가. 아래 나.에서 허용된 것을 제외하고는, 퀜칭-뜨임을 한 고강도 강재로 만든 

용기와 용기부품에서, 범주 A, B 및 C의 모든 이음과 범주 지정에서 규정되

지 않은 압력방호 용기의 모든 용접이음은 형식 1.이어야 한다.

(1) 만일 동체 판 두께가 50 mm(2 in) 이하이면, 모든 범주 D 용접은 표 

645.15.4-11의 형식 1이어야 한다.

(2) 만일 동체 판 두께가 50 mm(2 in)를 초과하면, 그 용접 상세는 표 

645.15.4-8 또는 표 645.15.4-11에서 노즐에 대해서 허용한 대로 할 수 있

다.

나. SA-333 등급 8, SA-334 등급 8, SA-353, SA-522, SA-553 및 SA-645의 재료

는 용접이음은 다음과 같아야 한다. 

(1) 범주 A의 모든 이음들은 형식 No.1이어야 한다.(표 645.15.4-8 또는 표 

645.15.4-11 참조)

(2) 범주 B의 모든 이음들은 형식 No.1 또는 No.2이어야 한다.(표 645.15.4-8 

또는 표 645.15.4-11 참조)

(3) 범주 C의 모든 이음들은 그 이음의 전체 단면을 통과하여 연장되는 완전

용입 용접이어야 한다.(범주 C의 나. 참조)

(4) 노즐 넥을 용기 벽에 그리고 만일 사용하는 경우에는 보강 패드에 부착하

는 범주 D의 모든 이음들은 완전용입 그루브 용접이어야 한다.(범주 D의 

나. 참조)

645.15.5 기호설명

 : 해당되는 대로, 두께 천이나 요구되는 용접크기에 대한 길이요건을 결정하기 

위해서 사용하는 형상 변수

 : 해당되는 대로, 두께 천이나 요구되는 용접크기에 대한 길이요건을 결정하기 

위해서 사용하는 형상 변수

 : 용접크기 변수
 : 동체의 평균 반지름
: 설계온도에서 최소규정항복강도
 : 최소규정인장강도
 : 부착된 부재의 두께
 : 모서리용접의 목 치수
 : 보강요소의 두께
 : 경판의 공칭두께
 : 해당되는 대로, 동체나 노즐의 두께
 : 평경판, 플랜지 또는 다른 부분의 바깥표면으로부터 용접의 가장자리나 중심

까지의 거리

: 연결관의 최소두께
 : 동체의 요구두께
 : 동체의 공칭두께
: 용접의 용입두께
 : 일체형 플랜지로서 설계 계산이 되었을 때 두께  2배 또는 루스 플랜지로 
설계 계산이 되었을 때 내압에 대하여 요구되는 동체노즐의 노즐두께의 2배, 

그러나 어느 경우에도 6 mm(0.25 in) 이상

 : 해당되는 대로, 평경판, 덮개, 플랜지 또는 관판의 최소두께
 : 용접형식 감소계수
[표 645.15.4-1] 용접과 제작 요건에 대한 재료 형식의 정의

재료 형식

내 용

1

2

3

4

Ÿ P-No. 1, 그룹 1, 2 및 3

Ÿ

SA-302를 제외한 P-No. 3, 그룹 3

Ÿ P-No. 4, 그룹 1, SA-378, 등급 12 만

Ÿ P-No. 8, 그롭 1 및 2

Ÿ P-No. 9A, 그룹 1

Ÿ 재료 형식 1, 3 및 4에 포함되지 않은 재료들

Ÿ 퀜칭-뜨임을 한 고장력강(표 645.2.1.A.2 참조) (SA-372, 형식 IV 및 V를 단조 

용기용으로 사용할 때는 제외)

Ÿ P-No. 21 부터 P-No. 25

Ÿ P-No. 31 부터 P-No. 35

Ÿ P-No. 41 부터 P-No. 45

[표 645.15.4-2] 동체 이음매에 적합한 용접이음

상세

이음 
형식

이음 범주

설계 고려사항

그 림

1

A,B,C,D

1

2

2

3

3

B

B

4

1

A,B,C,D Ÿ

 ≥ 

Ÿ 테이퍼의 길이 는 용접을 포함

할 수 있다. 

Ÿ 이음 형식 2와 형식 3은 허용된
다. 제한사항은 645.15.4 제1호∼

5

1

A,B,C,D

제5호 참조.
상세

이음 
형식

이음 범주

설계 고려사항

그 림

6

1

A,B,C,D

7

1

B

8

1

B

B

B

B

9

10

11

12

1

8

1

8

Ÿ 용접 베벨은 설명하기 위한 목적

이다. 
 ≥ max     

Ÿ

Ÿ  ≤ 
Ÿ 는  ≤  ≤ 
Ÿ

의 최소 반지름은 6 mm(0.25 
in) 

Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조

Ÿ

 ≥ max      

Ÿ  ≤ 
Ÿ 는  ≤  ≤ 
Ÿ

의 최소 반지름은 6 mm(0.25 
in)

Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조

645.15.4 제2호 바. 참조 

Ÿ  ≤ 
Ÿ
Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조

Ÿ   

645.15.4 제2호 바. 참조

Ÿ  ≤ 
Ÿ
Ÿ 이음 형식 2와 3은 허용할 수 있
다. 제한에 대하여 645.15.4 제1

호∼제5호 참조.

B

Ÿ   
[표 645.15.4-3] 성형 경판에 적합한 용접이음

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

1

A, B

Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조

2

1

A, B

3

1

A, B

4

1

A, B

Ÿ

 가  를 초과할 때,  ≥ 
 ≤    
Ÿ 스커트 최소 길이는 

Ÿ

min      . 요구 
되는 테이퍼 길이를 제공하기 

위해서 필요한 경우는 제외한다.
Ÿ 만일  ≤1.25 이면, 스커트의 길
이는 어느 요구되는 테이퍼에 대

해서도 충분하여야 한다. 

Ÿ 테이퍼 길이 는 용접 폭을 포함

할 수 있다. 

Ÿ 동체 판의 중심선은 경판 중심선
의 어느 쪽에나 있을 수 있다. 
Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조

Ÿ

Ÿ

 ≥ 
 ≤    

Ÿ 테이퍼 길이 는 용접 폭을 포함

할 수 있다.

Ÿ 동체 판의 중심선은 경판 중심선
의 어느 쪽에나 있을 수 있다.
Ÿ 이음 형식 2와 3은 허용된다. 제
한사항은 645.15.4 제1호∼제5호 

참조
상세

이음 
형식

이음 
범주

설계 고려사항

그 림

Ÿ 상세 4를 참조한다.

5

1

A, B

6

2

B

Ÿ 맞대기용접과 필릿용접(적용한 경
우)은 설계차압의 1.5 배의 전단

하중을 받을 수 있도록 설계하여

Ÿ

야 한다. 
 ≥ min      
Ÿ b는 최소한 13 mm(0.5 in) 
Ÿ 동체두께  과  와 다를 수 있

다. 

Ÿ 는  ≤  ≤ 

7

1

A, B

Ÿ

Ÿ

 ≥ 
 ≥ min   
[표 645.15.4-4] 스테이가 없는 평 경판, 볼트조임 플랜지가 없는 관판 및
사각형 압력용기의 측판에 적합한 용접이음

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

7

C

2

7

C

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

 ≥ 

 ≥ 

   ≥ 

 ≥ 

 ≥ min     

Ÿ 치수 는 개선에 의해서 생기며, 

맞춘 뒤 그리고 용접 전에 입증

하여야 한다. 

Ÿ

Ÿ

   ≥ 

  가 허용된다.

3

7

C

Ÿ 치수 는 개선에 의해서 생기며, 

맞춘 뒤 그리고 용접 전에 입증

하여야 한다.
[표 645.15.4-5] 맞대기용접 허브에 적합한 용접이음

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

1

C

2

1

C

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

 ≤  (1.5 in)인 경우, 
 ≥  (0.357 in)
   (1.5 in)인 경우, 
 ≥ min     

 ≤  (1.5 in)인 경우, 
 ≥  (0.357 in)
   (1.5 in)인 경우, 
 ≥ min     
 ≥ max  

3

1

C

Ÿ   max      , 
51 mm(2 in)를 초과할 필요는 

없다.

[표 645.15.4-6] 볼트조임 플랜지가 있는 관판 부착에 적합한 용접이음

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

7

C

Ÿ

   ≥ 
  가 허용된다.

Ÿ
Ÿ 치수 는 개선에 의해서 

형성되며, 가접 후 용접 전에 

확인하여야 한다.
 ≥ min   

Ÿ
[표 645.15.4-7] 플랜지 부착에 적합한 용접이음

상세

이음 
형식

이음 범주

설계 고려사항

그 림

1

10

C

Ÿ 분리형 플랜지
 ≥ 
Ÿ
 ≤    (0.25 in) 최대
 ≥ max       

Ÿ

Ÿ

2

10

C

Ÿ 분리형 플랜지
 ≥ 
Ÿ
 ≤    (0.25 in) 최대

Ÿ

3

7

C

Ÿ 분리형 플랜지
 ≥ 
Ÿ
 ≤  최대
 ≥ max       

Ÿ

Ÿ

4

7

C

Ÿ 분리형 플랜지
 ≥ 
Ÿ
 ≤  최대

Ÿ
상세

이음 
형식

이음 범주

설계 고려사항

그 림

5

7

C

Ÿ 분리형 플랜지
 ≥ 
Ÿ
 ≤    (0.1875 in) 

Ÿ

6

1

C

Ÿ 일체형 플랜지
 ≥  최소
Ÿ
 ≥ max       

Ÿ

7

1

C

Ÿ 일체형 플랜지
 ≥  최소
Ÿ

8

1

C

Ÿ 일체형 플랜지
 ≥  최소
Ÿ
상세

이음 
형식

이음 범주

설계 고려사항

그 림

9

7

C

10

7

C

Ÿ 일체형 플랜지
Ÿ

 ≥ min    
 ≥ min      

Ÿ

Ÿ 일체형 플랜지
   ≥ 
Ÿ
 ≥ min      
 ≥ min      

Ÿ

Ÿ
[표 645.15.4-8] 완전용입 용접 노즐의 적합한 부착방법(방사선투과검사를 하기 어려운 

형식)

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

7

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       

2

7

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       

3

7

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       

4

7

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       
상세

이음 
형식

이음 
범주

설계 주

그림

5

7

D

Ÿ

Ÿ

 ≥ min      
 ≥ min       
대안으로서 45°에서 

 ≥ min       
의 모서리 따기

6

7

D

Ÿ

Ÿ

 ≥ min      
 ≥ min       

7

7

D

Ÿ

Ÿ

 ≥ min      
 ≥ min       

8

7

D

Ÿ

Ÿ

Ÿ

Ÿ

 ≥ min      
 ≥ min       
 ≥     
 ≥     

최소
45〫도
[표 645.15.4-9] 동체에 적합한 패드 용접 노즐의 부착방법 및 기타 연결부

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

7

D

2

7

D

3

7

D

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

 ≥ min     
 ≥ min   
 ≥ min      
대안으로서 45°에서
 ≥ min      
의 모서리 따기

 ≥ min     
 ≥ min   
 ≥ min       

 ≥ min     
 ≥ min   
 ≥ min      
다른 대안으로서 45°에서
 ≥ min      
의 모서리 따기

4

10

D

Ÿ

 ≥ min   

5

7

D

Ÿ

Ÿ

 ≥ min   
 ≥ min       
[표 645.15.4-10] 동체에 관이음쇠 형식 용접 노즐의 적합한 부착방법 및 기타 연결부

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

7

D

Ÿ DIN 50(NPS 2) 이하로 제한
Ÿ

 ≥ min     

2

7

D

Ÿ DIN 50(NPS 2) 이하로 제한
Ÿ

 ≥ min     

3

7

D

Ÿ DIN 50(NPS 2) 이하로 제한
Ÿ

 ≥ min     

4

10

D

Ÿ DIN 50(NPS 2) 이하로 제한
Ÿ

 ≥ min     
 ≥ min   

Ÿ

5

9

D

Ÿ DIN 50(NPS 2) 이하로 제한
Ÿ 홈 용접  는 스케줄 160의 두께 

이상이어야 한다.
 ≥ min   

Ÿ
[표 645.15.4-11] 용접 노즐의 적합한 부착방법(방사선투과검사를 하기 쉬운 형식)

상세 이음 형식 이음 범주

설계 고려사항

그 림

1

2

1

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       

1

D

3

1

D

4

1

D

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

Ÿ

 ≥ min       
 ≥ min       

 ≥ min       
 ≥ min       
   ≤ 
   ≤ 

 ≥ min       
 ≥ min       

5

1

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       

6

1

D

Ÿ

Ÿ

 ≥ min       
 ≥ min       
[표 645.15.4-12] 부분용입 노즐의 적합한 부착방법

상세

이음 
형식

이음 
범주

설계 고려사항

그 림

1

9

D

Ÿ

Ÿ

 ≥ min      
 ≥ 

2

9

D

Ÿ

Ÿ

 ≥ min      
 ≥ 

3

9

D

4

9

D

Ÿ

 ≥ min       
max는 아래와 같이 정의:

 0.25 mm,  ≤  
 0.51 mm,     ≤  
 0.76 mm,    

 0.01 in,  ≤  in
 0.02 in,      ≤  in
 0.03 in,    in

Ÿ

Ÿ

 ≥ min 
 ≥ min       
max는 아래와 같이 정의:

 0.25 mm,  ≤  
 0.51 mm,     ≤  
 0.76 mm,    

 0.01 in,  ≤  in
 0.02 in,      ≤  in
 0.03 in,    in
바깥 쪽

1.25tn 최소

1.25tn 최소

비고 a) 부착용접크기:  ≥  및  ≥ 

b) 연속용접으로 부착한 패드에 대해서 통기구멍을 고려하여야 한다. 
c) 위의 설계 (e)에 대해서는, 웨브의 최소한 50%는 동체 둘레에 따라서 균일한 

간격으로 용접하여야만 한다. 

[그림 645.15.4-1] 브래킷, 러그 및 보강재의 부착 용접 상세도
비고: 제한사항은 645.15.4 제5호 마. 참조

[그림 645.15.4-2] 보강 링의 적합한 부착방법
비고: a) 모든 용접은 연속용접이다.

b) c는 용접의 루트로부터 용접면까지 용접금속의 최소두께이다. 
c) 부착용접크기:  ≥ 

[그림 645.15.4-3] - 적합한 스커트 용접 상세도
645.16 내압을 받는 동체의 설계

645.16.1 동체 허용오차는 아래와 같다.

1. 완성된 동체는 아래의 요건을 만족시켜야 한다.

가. 어느 단면에서의 최대안지름과 최소안지름 사이의 차이는 검토 단면의 공

칭단면의 1%를 초과하여서는 안 된다. 그 지름은 용기의 안쪽 또는 바깥쪽

에서 측정할 수 있다. 만일 바깥쪽에서 측정하였으면, 검토대상 단면에서의 

판 두께에 대해서 보정하여야 한다.

나. 단면이 구멍을 통과하거나 구멍의 중심으로부터 측정한 구멍의 안지름 이

내에 있으면, 주어진 안지름 사이의 허용 차이는 그 구멍 안지름의 2 %만큼 

증가시킬 수 있다. 그 단면이 경판-동체 접합부를 포함하여 그 용기의 축에 

직각인 어느 다른 위치를 통과할 때, 그 지름 사이의 차이는 1%를 초과해서

는 안 된다.

2. 성형경판의 허용오차는 아래의 요건을 만족시켜야 한다.

가. 접시형, 원환원뿔형, 반구형 또는 타원형 경판의 안쪽 표면은 규정된 형상

에서 바깥쪽으로 D의 1.25% 및 안쪽으로 D의 0.625%를 초과하여 벗어나서

는 안 된다. 여기서 D는 부착점에서의 용기 동체 공칭안지름이며, 편차는 규

정된 형상에 수직으로 측정하여야 하며, 경사가 커서는 안 된다. 또한 너클 

반지름은 규정된 것보다 작아서는 안 된다.

나. 위 가.에서 규정하는 편차 측정은 모재의 표면에서 하여야 하고 용접부에

서 하여서는 안 된다.

다. 스테이가 없는 성형경판의 플랜지(straight flange)를 동체에 랩 조인트 방식

으로 연결하기 위해 기계 가공할 때는, 그 두께를 블랭크 경판(blank head) 

또는 부착점에서 동체 두께의 90% 미만으로 감소시켜서는 안 된다. 기계 가

공을 할 때, 기계 가공된 두께로부터 경판의 원래 두께로의 천이는 경사가 

크지 않고 두께 차이의 적어도 3배되는 길이로 경사져야 한다.

645.16.2 원통형 동체는 아래와 같이 설계하여야 한다.

1. 요구두께 - 내압을 받는 원통형 동체의 최소요구두께는 아래 식을 사용하여 

결정하여야 한다.

exp

  





 



 

(4.11)

2. 조합하중 - 내압과 다른 하중을 받는 원통형 동체는 아래 645.16.9의 요건을 

만족시켜야 한다.

645.16.3 원뿔형 동체는 아래와 같이 설계하여야 한다. 

1. 요구두께 - 내압을 받는 원뿔형 동체(그림 645.16.3-1 참조)의 최소요구두께는 

아래 식을 사용하여 결정하여야 한다. 
 cos  

 exp





 



 

(4.12)

2. 오프셋 천이 - 오프셋 원뿔에 대한 원통은 그림 645.16.3-2에 나와 있는 최소

반지름의 차이 이하의 거리만큼 서로 평행한 중심선을 가져야 한다. 오프셋 원

뿔는 식(4.13)에 각 를 사용하여 동심원 원뿔로서 설계하여야 한다. 

  max  

(4.13)

3. 조합하중 - 외압과 다른 하중을 받는 원뿔형 동체는 아래 645.16.9의 요건을 

만족시켜야 한다. 

[그림 645.16.3-1] 원뿔형 동체

[그림 645.16.3-2] 오프셋 천이부 상세도
645.16.4 구형 동체와 반구형 경판은 아래와 같이 설계하여야 한다. 

1. 구형 동체와 반구형 경판의 최소요구두께는 다음 아래 식을 사용하여 결정하

여야 한다. 

exp

  









 

(4.14)

2. 조합하중 - 내압과 다른 하중을 받는 구형 동체과 반구형 경판은 아래 

645.16.9의 요건을 만족시켜야 한다.

645.16.5 접시형 경판은 아래와 같이 설계하여야 한다.

1. 중앙부와 너클 두께를 가진 접시형 경판 - 내압을 받는 접시형 경판(그림 

645.16.5-1 참조)의 최소요구두께는 다음의 절차를 사용하여 계산하여야 한다.

순서 1 - 안지름 를 결정하고, 중앙부 반지름 , 너클 반지름  및 벽두께 

를 가정한다.

순서 2 - 경판의 ,  및  비율을 계산하고 아래 식으로 만족여부를 

결정하고 만족한다. 식에 만족하면, 순서 3으로 진행한다.

≤ 


 ≤ 



≥ 


 ≤ 

≤ 

순서 3 - 다음의 형상계수를 계산한다. 

  arccos


  

,radians
 


 ,radians

  

 

   는  cos     
 ≥  는   

 

순서 4 - 다음 식을 사용하여 계수 과 를 계산한다.













  
  

≤ 는   
 는   
≤ 는   
 
 는     

(4.15)

 (4.16)

(4.17)

(4.18)

(4.19)

(4.20)

(4.21)

(4.22)

(4.23)

(4.24)

(4.25)

순서 5 - 너클의 탄성좌굴을 일으킬 것으로 예상되는 내압의 값을 계산한다.

 
  


(4.26)

순서 6 - 그 재료의 항복강도와 같은 최대응력을 초래할 내압의 값을 계산한

다. 



 
  


(4.27)

설계온도에서 허용응력이 시간에 영향을 받는다면, 는 설계온도에서의 그 
재료의 항복강도이다, 즉   . 설계온도에서 허용응력이 시간에 영향을 받
는다면, 는 다음과 같이 정해진다.
(1) 만일 허용응력이 90% 항복 기준에 결정된다면, 는 설계온도에서 그 재

료의 허용응력에 1.1로 곱한 값이다.

즉   

(2) 만일 허용응력이 67% 항복 기준에 결정된다면, 는 설계온도에서 그 재

료의 허용응력에 1.5로 곱한 값이다.

즉    

순서 7 - 너클의 좌굴파괴를 일으킬 것으로 예상되는 내압의 값을 계산한다.

≤ 에 대해서,   

 에 대해서,

  

   
     



여기서,

 
 

순서 8 - 너클의 좌굴파괴에 근거한 허용압력을 계산한다.


  

순서 9 - 중앙부의 파열에 근거한 허용압력을 계산한다. 



  

 


순서 10 - 최고허용내압을 계산한다.

  min  

(4.28)

(4.29)

(4.30)

(4.31)

(4.32)

(4.33)

순서 11 - 만일 순서 10으로부터 계산한 허용내압이 설계압력 이상이면, 설계

는 완료된다. 만일 순서 10으로부터 계산한 허용내압이 설계압력 미만이면, 

경판두께를 증가시키고, 순서 2부터 순서 10을 반복한다. 허용할 수 있는 설

계가 이루어질 때까지 이 과정을 반복한다.
2. 중앙부와 너클의 두께가 상이한 접시형 경판 - 그림 645.16.5-2와 같이 여러 

개의 용접된 구성부품으로 성형된 접시형 경판은 너클부위보다 구형의 중앙부

가 얇을 수 있다. 그 두께의 천이는 두꺼운 부분의 안쪽 표면에 위치하여야 하

며, 기울기가 1 : 3을 초과하지 않아야 한다.

가. 경판의 구형 중앙부의 최소두께는 645.16.4에 따라서 결정하여야 한다.

나. 경판의 너클 부위의 최소두께는 645.16.5 1. 순서 2.에 따라서 결정하여야 한

다.

3. 조합하중 - 내압과 다른 하중을 받는 접시형 경판은 아래 645.16.9의 요건을 

만족시켜야 한다. 이 계산에서, 그 접시형 경판은 과 같은 반지름을 가진 등

가 구형 동체(equivalent spherical shell)와 비슷하여야 한다.

[그림 645.16.5-1] 균일한 두께의 접시형 경판
[그림 645.16.5-2] 돔 및 너클의 두께가 상이한 접시형 경판

645.16.6 타원형 경판은 아래와 같이 설계하여야 한다.

1. 요구두께 - 내압을 받는 타원형 경판(그림 645.16.6-1 참조)의 최소요구두께는 

과 에 다음을 대입하여서 위 645.16.5의 식을 사용하여 계산하여야 한다.



  

 

    

여기서


  

(4.34)

(4.35)

(4.36)

이 항의 요건은 아래 식(4.37)을 만족시키는 타원형 경판에 적용할 수 있다. 

 ≤  ≤ 

(4.37)

2. 조합하중 - 내압과 다른 하중을 받는 타원형 경판은 아래 645.16.9의 요건을 

만족시켜야 한다. 이 계산에서, 그 타원형 경판은 과 같은 반지름을 가진 등

가 구형 동체와 비슷하여야 한다.

[그림 645.16.6-1] 타원형 경판

645.16.7 부분적으로 얇은 부위는 아래와 같이 설계하여야 한다.

1. 부분적으로 얇은 부위의 평가는 아래 645.16.12를 따른다.

2. 그림 645.16.7-1에서 처럼 원통형 동체의 용접이음에서 감소된 두께가 원둘레

를 완전히 감싸는 부분적으로 얇은 띠는 아래의 모든 요건이 만족된다면 허용

된다.

가. 감소된 두께의 띠 설계는 한계하중이나 탄소성해석(elastic plastic analysis)

으로 평가하여야 하며, 응력해석과 피로해석에 대한 해당 요건을 만족시켜야 

한다.

나. 원통형 형상은  ≥ 을 만족시켜야 한다.
다. 감소된 동체부위의 두께는 위 645.16.2에 따라서 결정된 원통 요구두께의 

2/3 이상이어야 한다. 

라. 감소된 두께 부위는 그 모재에서 3 : 1의 최소기울기천이를 가지며 그 용

기의 바깥쪽에 있어야 한다. 

마. 각 얇은 부위의 총 길이방향 길이는   (그림 645.16.7-1 참조)를 초과해

서는 안 된다.

바. 기울기의 두꺼운 쪽 가장자리로부터 불연속까지의 길이방향 최소거리는 
2.5 또는 1차 막응력강도가 1.1를 초과하는 겹침 부위가 생기지 않는 
거리 중에서 큰 값이 되어야 한다.

[그림 645.16.7-1] 원통형 동체 내의 부분적으로 얇은 띠 
645.16.8 용기의 벽을 관통하지 않는 드릴구멍은 다음과 같이 설계되어야 한다.

1. 용기의 벽을 완전히 관통하지 않고 부분적으로 뚫린 드릴구멍에 대한 설계요

건이 이 항에 제시되어 있다. 이 요건은 스터드가 있는 연결부나 누설검지공에

는 적용되지 않는다. 

2. 원통형 및 구형 동체에 부분적으로 뚫린 방사상드릴구멍은 다음의 요건이 만

족된다면 사용할 수 있다.

가. 드릴구멍 지름이 50 mm(2 in.) 이하이다.

나. 두께에 대한 동체 안지름의 비율은 10 이상이어야 한다. 

다. 부분적으로 뚫린 두 드릴구멍 사이 또는 부분적으로 뚫린 드릴구멍과 보강

하지 않은 구멍 사이의 중심선 거리는 645.18.12의 요건을 만족시켜야 한다. 

라. 부분적으로 뚫리는 구멍은 보강된 구멍의 보강판 내에 있어서는 안 된다. 

마. 구멍의 바깥쪽 가장자리는 모 따기를 하여야 한다. 편평한 바닥을 가진 구

멍의 안쪽 바닥 모서리는 아래의 최소반지름  을 가져야 한다.

   min










   


(4.38)

바. 부분적으로 뚫린 드릴구멍의 위치에서 최소허용나머지두께  는 아래와 같

이 결정하여야 한다. 

  ≥ max        

여기서

(4.39)

      

  
사. 아래에서 결정된 것과 같은 계산된 평균전단응력은 0.8를 초과하지 말아

 

 



(4.40)







ln

야 한다. 


   

645.16.9 조합하중과 허용응력은 아래와 같다.

(4.41)

1. 일반사항 - 이 항의 요건은 내압과 그림 645.16.9-1에서와 같은 추가하중 [정

미단면축력(net section axial force), 굽힘 모멘트 및 비틀림 모멘트]을 받는 원

통형, 구형 및 원뿔형 동체에 발생된 응력에 대한 합격기준을 결정하기 위한 

것이다. 이 항의 요건은 645.16.2~645.16.4의 요건에 따라 벽두께를 결정한 원통

형, 구형 및 원뿔형 동체에만 적용한다. 아래의 요건들이 충족된다면 이 요건을 

적용할 수 있다. 

가. 주요 구조적 불연속으로부터 2.5 인 동체 부위에 이 요건을 적용한다.

나. 전단력은 일반적으로 무시할 수 있기 때문에, 이 요건은 전단력을 고려하

지 않는다.
다. 두께에 대한 동체 안지름의 비율이 3.0보다 크다.

2. 다음 절차는 내압과 추가하중(정미단면축력, 굽힘 모멘트 및 비틀림 모멘트)을 

받는 원통형, 구형 및 원뿔형 동체에 발생한 응력에 대한 합격기준을 결정하기 

위한 것이다.

순서 1. 막응력을 계산한다.

(1) 원통형 동체



   
 

  

  





  





cos  

  

 



 
  
 

(2) 구형 동체


 
  


  

 


  






 sin 



cos  
±
 sin 





cos
 
  sin 


 


sin   
  sin 

 

(3) 원뿔형 동체



    cos   
 

  cos 

  






 cos 

 

cos 
±
 cos  







 
  
 

tan  sin   
 





순서 2. 주응력을 계산한다.

           
           

     

순서 3. 동체의 어느 점에서나 다음의 한계를 만족시켜야 한다.




                

≤  

(4.42)

(4.43)

(4.44)

(4.45)

(4.46)

(4.47)

(4.48)

(4.49)

(4.50)

(4.51)

(4.52)

(4.53)

(4.54)

순서 4. - 원통형 및 원뿔형 동체는 자오선 응력(meridional stress)  이 압축
이면,    값으로 645.17.11.2.를 사용하여 를 평가하는 식(4.55)를 만족
하여야 하며, 구형 동체는 645.17.11.4.의 허용압축응력기준을 만족하여야 한

다. 이 경우에 대한 지배적 조건이 내압이 없는 조합하중일 수 있다는 것을 
고려하여야 한다.

 ≤ 

(4.55)

[그림 645.16.9-1] 추가 하중을 받는 동체

645.16.10 너클이 없는 원통형-원뿔형 동체의 천이 접합부는 다음을 따른다.

1. 내압과 정미단면축력, 굽힘 모멘트의 하중을 받는 대단부에 너클이나 소단부

에 플레어가 없는 원뿔형 천이부 또는 원형 단면의 설계에 다음의 요건을 적용

할 수 있다. 허용할 수 있는 원뿔형 천이부 상세내용은 그림 645.16.10-1에 나

와 있다. 대단부의 너클이나 소단부의 플레어에 대한 설계는 아래 645.16.11에 

제시되어 있다.

2. 그림 645.16.10-2에 원통-원뿔 천이 접합부 상세에 대한 설계규정에 제시되어 있

다.

3. 원뿔의 표면에서 평행하게 측정한 원뿔형 동체의 길이는 다음 값 이상이 되어

야 한다. 

 ≥ 

  


cos  

cos 

(4.56)

4. 너클이 없는 원통-원뿔 접합부의 설계를 위해서 사용하여야 하는 절차는 아래

와 같다.
순서 1 - 위 645.16.2를 사용하여 대단부 원통 두께 을 계산한다.
순서 2 － 원뿔 꼭지각의 반 을 결정하고, 대단부에서의 원뿔두께 를 위 

645.16.3항을 사용하여 계산한다. 

순서 3 － 식(4.56)과 다음 식들이 만족되도록 원뿔형상의 비례를 정한다. 만일 

이 식들 모두가 만족되지 않으면, 해석적인 방법으로 원통-원뿔 접합부를 설

계하여야 한다. 계산에서    ≤  이라면,    를 적용한다.

≤ 


 ≤ 

 ≤ 

 ≤ 

≤ 

(4.57)

(4.58)

(4.59)

순서 4 - 원뿔형 천이부에 적용되는 정미단면축력 과 굽힘 모멘트 을 결
정한다. 압력으로 인한 추력 하중은 축력의 일부로서 포함시키지 말아야 
한다. 식(4.60)을 사용하여 등가 을 결정한다. 


  

 
± 



(4.60)

순서 5 - 접합부의 천이 설계 변수를 계산한다. 표 645.16.10-3 및 표 645.16.10 

-4에 제시된 것 이외의 의 계산 값에 대해서는, 계산식 계수 의 선형보간
이 허용된다.

 
  




 tan  

(4.61)

(4.62)

(4.63)

순서 6 - 표 645.16.10-1에 있는 식을 사용하여 접합부에서의 원통과 원뿔의 

응력을 계산한다. 인장응력에 대한 허용응력기준이 표 645.16.10-1에 제시되

어 있다. 만일 접합부에서의 평균 원둘레 막응력  이나 평균 길이방향 막
응력  이 압축이면, 부분적 좌굴의 조건을 고려하여야 한다. 만일 
645.17.12. 2.를 사용하여  를 평가하고,   로 645.17.12.2.나.를 사용하
여  를 평가하여 다음 한계가 만족된다면, 부분적 좌굴은 고려하지 않아도 
되며, 만일 허용기준의 응력이 만족된다면, 그 접합부의 설계는 완료된다.

 ≤ 

 ≤ 

(4.64)

(4.65)

순서 7 - 만일 순서 6.의 응력허용기준이 만족된다면, 그 설계는 완료되며, 순

서 6.의 응력허용기준이 만족되지 않는다면, 접합부 인근의 원통두께나 원뿔

두께를 응력허용기준이 만족될 때까지 증가시킬 수 있다. 그 원통과 원뿔에 
대하여 증가시킨 두께의 구간은 그림 645.16.10-2에서 보는 것처럼 그 접합부

로부터 최소거리를 연장하여야 한다. 새로운 벽두께로 계산을 반복하기 위해

서는 순서 3.으로 간다.

5. 플레어가 없는 원통-원뿔 접합부의 소단부를 설계하기 위하여 사용하여야 하

는 절차가 아래에 기술되어 있다. 

순서 1 - 위 645.16.2를 사용하여 소단부 원통 두께  를 계산한다.
순서 2 - 원뿔의 꼭지각의 반 를 결정하고, 위 645.16.3을 사용하여 소단부에

서의 원뿔두께 를 계산한다.

순서 3 － 식(4.56)과 다음 식들이 만족되도록 원뿔형상의 비례를 정한다. 만일 

이 식들 모두가 만족되지 않으면, 해석적인 방법으로 원통-원뿔 접합부를 설

계하여야 한다. 계산에서    ≤  이라면,    를 적용한다.

≤  


 ≤ 

 ≤ 

 ≤ 

≤ 

(4.66)

(4.67)

(4.68)

순서 4 - 원뿔형 천이부에 작용하는 정미단면축력  과 굽힘 모멘트  을 결
정한다. 압력으로 인한 추력 하중은 축력 의 일부로서 포함시키지 말아야 
한다. 식(4.69)을 사용하여 등가  을 결정한다.


  


± 



(4.69)

순서 5 - 접합부의 천이 설계 변수를 계산한다. 표 645.16.10-5 및 표 645.16.10 

-6에 제시된 것 이외의 의 계산 값에 대해서는, 계산식 계수 의 선형보간
이 허용된다.


  




 tan  

(4.70)

(4.71)

(4.72)

순서 6 - 표 645.16.10-2에 있는 식을 사용하여 접합부에서의 원통과 원뿔의 

응력을 계산한다. 인장응력에 대한 허용응력기준이 표 645.16.10-2에 제시되

어 있다. 만일 접합부에서의 평균 원둘레 막응력  이나 평균 길이방향 막
응력  이 압축이면, 645.17.11.2.아.의 압축응력기준이 만족되어야 한다. 
순서 7 - 만일 순서 6.의 응력허용기준이 만족된다면, 그 설계는 완료되며, 순

서 6.의 응력허용기준이 만족되지 않는다면, 접합부 인근의 원통두께나 원뿔

두께를 응력허용기준이 만족될 때까지 증가시킬 수 있다. 그 원통과 원뿔에 
대하여 증가시킨 두께의 구간은 그림 645.16.10-2에서 보는 것처럼 그 접합부

로부터 최소거리를 연장하여야 한다. 새로운 벽두께로 계산을 반복하기 위해

서는 순서 3.으로 간다.
[표 645.16.10-1] 대단부 접합부

원 통

원 추

응력 합성력 계산

, 표 645.16.10-3 참조

   
  , 표 645.16.10-4 참조
   
  , 표 645.16.10-3 참조
  , 표 645.16.10-4 참조
   

 



     


 




  

  
      
  


  

  



  

  



 ≤ 
 ±  ≤ 
 ≤ 
 ±  ≤ 

  
  
   
      sin  (1)



  cos  
     


 




  cos     (2)



 

      

  cos  
  

응력 계산 


  

  
 

 
  

  
 


허용기준

 ≤ 
 ±  ≤ 
 ≤ 
 ±  ≤ 

주 1. 원뿔에서 합성 전단력을 결정하기 위하여 사용되는  및  의 값들은 원통에 대해서 

규정된 것들과 같다. 

2. 원뿔에서 합성 자오선 막 힘 을 결정하기 위하여 사용되는  및  의 값들은 원통에 

대해서 규정된 것들과 같다. 
[표 645.16.10-2] 소단부 접합부

원 통

원 추

응력 합성력 계산

, 표 645.16.10-5 참조

   
  , 표 645.16.10-6 참조
   
  , 표 645.16.10-5 참조
  , 표 645.16.10-6 참조
   

 



     


 




  

  
       
  


  

  



  

  



 ≤ 
 ±  ≤ 
 ≤ 
 ±  ≤ 

  
  
   
      sin  [주 1]



  cos  
     



 



  cos     [주 2]



 

      

  cos  
  

응력계산 


  

  
 

 
  

  
 


허용기준

 ≤ 
 ±  ≤ 
 ≤ 
 ±  ≤ 

주 1. 원뿔에서 합성 전단력을 결정하기 위하여 사용되는  및  의 값들은 원통에 대해서 

규정된 것들과 같다. 

2. 원뿔에서 합성 자오선 막 힘 을 결정하기 위하여 사용되는  및  의 값들은 원통에 

대해서 규정된 것들과 같다. 
[표 645.16.10-3] 대단부 접합부에 작용하는 압력

계산식 계수 - 

1

1.25



1.5

1.75

2

1

2

3

4

5

6

7

8

9

접합부 모멘트 합성력 -  [주 1]

-3.065534

-3.113501

-3.140885

-3.129850

-3.115764

3.642747

0.810048

3.708036

0.736679

3.720338

0.623373

3.674582

0.490738

3.623956

0.360998

-0.221192

-0.239151

-0.241393

-0.224678

-0.209963

-0.081824

-0.075734

-0.056744

-0.034581

-0.013613

0.035052

0.025775

0.083171

0.027432

0.157222

0.027393

0.240314

0.025163

0.316184

0.023508

-0.015413

-0.015659

-0.017311

-0.019456

-0.021796

0.002102

0.000993

-0.004600

-0.011145

-0.017172

10

-0.005587

-0.013283

-0.025609

-0.039144

-0.050859

1

2

3

4

5

6

7

8

9

접합부 전단력 합성력 -  [주 1]

-1.983852

-1.911375

-1.893640

-1.852083

-1.816642

2.410703

0.626443

2.292069

0.478030

2.253430

0.364794

2.184549

0.251818

2.126469

0.152468

-0.119151

-0.079165

-0.075123

-0.059024

-0.048876

-0.115841

-0.074658

-0.047032

-0.024214

-0.007486

0.122993

0.012160

0.219247

0.007250

0.282565

0.007505

0.343492

0.006116

0.390839

0.005632

-0.016987

-0.021607

-0.024667

-0.027144

-0.029118

0.010919

-0.003818

-0.012439

-0.018971

-0.023076

10

-0.016653

-0.033814

-0.043500

-0.052435

-0.058417

주 1. 과 을 결정하는 식이 아래에 나와 있다.

  exp
  ln   ln    ln    ln   ln ln  
 ln    ln   ln ln    ln ln 





[표 645.16.10-4] 대단부 접합부에 작용하는 등가 선하중

계산식 계수 - 

1

1.25



1.5

1.75

2

1

2

3

4

5

6

7

8

9

10

11

1

2

3

4

5

6

7

8

9

10

11

접합부 모멘트 합성력 -  [주 1]

-5.697151

-5.727483

-5.893323

-6.159334

-6.532748

0.003838

0.006762

0.012440

0.019888

0.029927

0.476317

0.471833

0.466370

0.461308

0.454550

-0.213157

-0.213004

-0.211065

-0.207037

-0.200411

2.233703

2.258541

2.335015

2.449057

2.606550

0.000032

0.000010

-0.000006

-0.000008

-0.000004

0.002506

0.003358

0.004949

0.007005

0.009792

-0.001663

-0.002079

-0.003105

-0.004687

-0.007017

-0.212965

-0.216613

-0.224714

-0.235979

-0.251220

0.000138

-0.000108

-0.000721

-0.001597

-0.002797

-0.106203

-0.106269

-0.107142

-0.108733

-0.110901

접합부 전단력 합성력 -  [주 1]

-4.774616

-5.125169

-5.556823

-6.113380

-6.858200

0.000461

0.021875

0.049082

0.084130

0.131374

-0.002831

-0.055928

-0.127941

-0.225294

-0.361885

-0.197117

-0.196848

-0.196204

-0.194732

-0.193588

1.982132

2.156708

2.378102

2.668633

3.069269

0.000069

-0.000450

-0.001077

-0.001821

-0.002760

-0.000234

0.000188

0.000821

0.001694

0.002958

-0.003536

-0.005341

-0.007738

-0.010934

-0.015089

-0.202493

-0.223872

-0.251223

-0.287283

-0.337767

-0.000088

-0.002426

-0.005428

-0.009440

-0.015045

0.001365

0.012698

0.027686

0.047652

0.075289

주 1. 과 을 결정하는 식이 아래에 나와 있다.

  exp



  ln   ln     ln    ln    ln ln   


  ln   ln     ln    ln    ln ln  



[표 645.16.10-5] 소단부 접합부에 작용하는 압력

계산식 계수 



1

1.25



1.5

1.75

2

접합부 모멘트 합성력 -  [주 1]

-9.603864

-10.120204

-11.590094

-14.736086

-19.665953

1

2

3

4

5

6

7

8

9

1

2

3

4

5

6

7

8

9

10

11

10

-0.007855

-0.006866

-0.003471

접합부 전단력 합성력 -  [주 2]

1.757570

3.922662

-0.044136

-1.030010

-0.009443

0.004233

0.114139

0.014907

1.865549

4.216682

-0.054687

-1.096878

-0.035894

0.004680

0.120581

0.016652

2.194962

4.896021

-0.083049

-1.215038

-0.129454

0.005673

0.128474

0.024109

0.028230

0.000020

0.001668

0.002986

0.001134

0.000000

0.000001

-0.000122

-0.000181

0.000001

0.138738

0.000018

0.004442

0.003013

0.003375

0.000000

-0.000002

-0.000121

-0.000185

0.000001

0.229994

0.000017

0.007178

0.003070

0.006121

0.000000

-0.000005

-0.000120

-0.000204

0.000001

3.000388

6.275540

-0.159865

-1.433226

-0.354361

0.008393

0.140881

0.041024

0.006310

0.324683

0.000012

0.009745

0.003111

0.008046

0.000000

-0.000007

-0.000120

-0.000217

0.000000

4.147060

8.608657

-0.251860

-1.814677

-0.716397

0.010707

0.162459

0.069480

0.021241

0.572060

-0.000020

0.010806

0.002863

0.002508

0.000000

-0.000008

-0.000118

-0.000152

0.000001

-0.004724

-0.004449

-0.004196

-0.003937

-0.003618

주 1. 을 결정하는 식이 아래에 나와 있다.

  exp
  ln   ln     ln    ln    ln ln   
 ln    ln    ln ln     ln ln  






2. 을 결정하는 식이 아래에 나와 있다.

 



         
          




[표 645.16.10-6] 소단부 접합부에 작용하는 등가 선하중

1

1.25



1.5

1.75

2

접합부 모멘트 합성력 -  [주 1]

-0.000770

-0.000631

-0.001225

0.141992

0.010694

0.000013

0.000047

-0.000328

-0.001188

0.132422

0.009782

0.000006

0.002404

-0.000039

-0.001078

0.125807

0.009838

0.005739

0.000228

0.009883

0.000461

-0.000947

-0.000863

0.121793

0.010624

0.120862

0.010828

-0.000002

-0.000009

-0.000015

-0.000006

-0.000005

-0.000006

-0.000008

-0.000008

0.009692

0.006265

-0.000046

0.202184

-0.460610

-0.002334

-0.400914

0.001527

-0.140077

0.000783

-0.000215

-0.019079

0.000385

0.000105

0.008832

0.005445

0.000013

0.208296

0.007578

0.003695

0.000088

0.205158

접합부 전단력 합성력 -  [주 2]

-0.428725

0.013482

-0.353457

-0.002211

-0.121073

0.002208

0.000105

-0.444728

0.006653

-0.376108

-0.000645

-0.129461

0.001952

-0.000027

-0.017116

0.000618

0.000005

0.006250

0.001526

0.000174

0.197030

-0.412018

0.019474

-0.331001

-0.003547

-0.113194

0.002162

0.000213

0.005050

0.000428

0.000228

0.186569

-0.396044

0.026267

-0.309053

-0.005263

-0.105461

0.002317

0.000373

-0.015814

-0.014700

-0.013625

0.000739

0.000038

0.000806

0.000103

0.000860

0.000115

계산식 계수



1

2

3

4

5

6

7

8

9

10

11

1

2

3

4

5

6

7

8

9

10





주 1. 을 결정하는 식이 아래에 나와 있다.

2. 을 결정하는 식이 아래에 나와 있다.



       
       





  
  ln   ln    ln    ln   ln ln  
 ln    ln   ln ln    ln ln 





[표 645.16.10-7] 응력계산 - 너클 - 대단부 원통

조밀한 너클 -      × tan     여기서   

응력계산

       
 
 
  


  

  
 






 cos




±
 cos
 








  

  cos  
    × tan    

합격기준

 ≤ ,  ≤  

조밀하지 않은 너클 -  ≥    × tan     여기서   

TL-1에서 응력계산 

TL-2에서 응력계산

    
 
 
   

     
 
   


  


  

±
 

 cos












  
 




  ∙ tan     

 cos





  
 

 


  
 cos   

  


±
 cos   



  cos 
  tan    tan       
   

 

   
 
[표 645.16.10-7] 응력계산 - 너클 - 대단부 원통(계속)

조밀하지 않은 너클 부위 내의 응력계산

주: 평가를 하여야 할 너클 부위의 위치들의 수는 다음 식으로 주어진다. 



  

     


  



   

여기서

  ,   

  
  에 대해서 계산한다.

  ,   cos 

  



  
 

 




, 




  

여기서


±
 
 cos 

 


  
 
 cos 
 
  
  cos 

 
       

  


  


 , 

 , 

 


    

합격기준

  ≤ ,  ≤ 
 ≤  
 ≤ , 
 
[표 645.16.10-8] 응력계산 - 플레어 - 소단부 원통

조밀한 너클 -      × tan     여기서   

응력계산

      
 
 
  


  

  
 






 cos




±
 cos
 








  

  cos  
    ∙ tan    

합격기준

 ≤ ,  ≤ 

조밀하지 않은 너클 -      ∙ tan     여기서   

TL-3에서 응력계산 

TL-4에서 응력계산

     
 
   

    
 
  
   


  


   


±
 cos   





  
 





 cos






±

 


 cos






 tan    

  
 

 


  
 cos   

  

  cos  
  tan    tan       
   

 

   
 
[표 645.16.10-8] 응력계산 - 플레어 - 소단부 원통(계속)

조밀하지 않은 플레어 부위 내의 응력계산

주: 평가를 하여야 할 플레어 부위의 위치들의 수는 다음 식으로 주어진다. 



  

     


  



   

여기서

 

  

 

  

  

  cos  
  에 대해서 계산한다.

 






  



  




여기서





  
 
 cos 
 
  
 cos

 
 
      

   

 

  


  


  


합격기준

 ≤ ,  ≤ 
 ≤  
 ≤ , 



±
 
 cos 

 
(a) 대단부에 너클이 없고
소단부에 플레어가 없는 원뿔 

(b) 대단부에 너클이 있고
소단부에 플레어가 없는 원뿔 

(c) 대단부에 너클이 없고
소단부에 플레어가 있는 원뿔 

(d) 대단부에 너클이 있고
소단부에 플레어가 있는 원뿔 

[그림 645.16.10-1] 원뿔형 천이부의 상세도
[그림 645.16.10-2] 원뿔형 천이 접합부의 보강 요건

645.16.11 너클이 있는 원통형-원뿔형 동체의 천이 접합부는 아래에 따른다.

1. 일반사항 - 내압과 정미단면축력, 굽힘 모멘트의 하중을 받는 대단부에 너클

이나 소단부에 플레어가 있는 원형단면의 원뿔형 천이부의 설계에 다음의 요건

을 적용할 수 있다. 허용할 수 있는 원뿔형 천이부의 설계 상세내용은 그림 

645.16.11-1에 나와 있다. 대단부에 너클이 없거나 소단부에 플레어가 없는 천

이 접합부에 대한 설계규정이 위 645.16.10에 제시되어 있다.

2. 너클이 있는 원통-원뿔 접합부의 대단부의 설계를 위해서 사용하여야 하는 절

차가 아래와 같다.
순서 1 - 위 645.16.2를 사용하여 대단부 원통두께 을 계산한다. 
순서 2 - 원뿔 꼭지각의 반 을 결다. 정하고, 대단부에서의 원뿔두께 를 위 

645.16.3을 사용하여 계산한

다음 식이 만족되도록 너클 반지름 와 너클 두께 에 대하여 값을 가정하
여 천이 형상의 비례를 정한다. 

 ≥ 

  
  


 ≤ 

(4.73)

(4.74)

(4.75)

(4.76)

순서 4 - 너클 위치에서 원뿔형 천이부에 작용하는 정미단면축력 과 굽힘 
모멘트 을 결정한다. 압력으로 인한 추력 하중은 축력의 일부로서 포함
시키지 말아야 한다.

순서 5 - 표 645.16.10-7에 있는 식을 사용하여 접합부에서의 원통, 너클 및 원

뿔 내의 응력을 계산한다. 인장응력에 대한 허용응력기준은 표 645.16.10-7에 

나와 있다. 접합부에서 원주방향 막응력   또는 축방향 막응력  이 압축
응력이면, 부분적 좌굴 조건을 고려하여야 한다. 식(4.77)과 (4.78)의 제한값

이 충족된다면 부분적 좌굴은 문제가 되지 않는다. 는 645.17.4 제1호의 
 × 는 645.17.11 제2호 나.
식을 이용하여 평가하고, 대입하는   
에 따라   를 적용하여 평가한다. 이 응력이 합격기준을 충족시키면 접

합부의 설계는 완료된다.

 ≤ 

 ≤ 

(4.77)

(4.78)

순서 6 - 만일 순서 5.의 응력허용기준이 만족된다면, 그 설계는 완료되며, 순

서 5의 응력허용기준이 만족되지 않는다면, 접합부 인근의 너클두께, 원통두

께 또는 원뿔두께를 응력허용기준이 만족될 때까지 증가시킬 수 있다. 만일 

원통이나 원뿔의 두께가 증가되면, 그 증가된 두께 구간은 식(4.79) 및 4.80)

에 의해서 각각 주어진 길이만큼 연장하여야 한다. 새로운 벽두께로 계산을 

반복하기 위해서는 순서 3.으로 간다. 

   
   

(4.79)

(4.80)

 3. 플레어가 있는 원통-원뿔 접합부의 소단부를 설계하기 위하여 사용하여야 하

는 절차가 아래에 기술되어 있다.

순서 1 - 위 645.16.2를 사용하여 소단부 원통두께  를 계산한다.
순서 2 - 원뿔의 꼭지각의 반 를 결정하고, 위 645.16.3을 사용하여 소단부에

서의 원뿔두께 를 계산한다.

순서 3 － 아래 식이 만족되도록 플레어 반지름  및 플레어 두께 를 가정

하여 천이형상의 비례를 정한다.

 ≥ 

  
  


 ≤ 

(4.81)

(4.82)

(4.83)

(4.84)

순서 4 - 너클 위치에서 원뿔형 천이부에 작용하는 정미단면축력  과 굽힘 모
멘트  을 결정한다. 압력으로 인한 추력 하중은 축력 의 일부로서 포함시
키지 말아야 한다.

순서 5 - 표 645.16.10-8에 있는 식을 사용하여 접합부에서의 원통, 플레어 및 

원뿔 내의 응력을 계산한다. 인장응력에 대한 허용응력기준은 표 645.16.10-8

에 제시되어 있다. 만일 접합부에서의 평균 원둘레 막응력   이나 평균 길
이방향 막응력  이 압축이면, 위 645.16.11.2. 순서-5.의 압축응력기준이 만
족되어야 한다. 

순서 6 - 만일 순서 5.의 응력허용기준이 만족된다면, 그 설계는 완료되며, 순

서 5.의 응력허용기준이 만족되지 않는다면, 접합부 인근의 너클두께, 원통두

께 또는 원뿔두께를 응력허용기준이 만족될 때까지 증가시킬 수 있다. 만일 

원통이나 원뿔의 두께가 증가되면, 그 증가된 두께 구간은 식(4.85) 및 (4.86)

에 의해서 각각 주어진 길이만큼 연장하여야 한다. 새로운 벽두께로 계산을 

반복하기 위해서는 순서 3으로 간다. 

   
   

(4.85)

(4.86)

645.16.12 허용오차를 벗어난 압력용기의 평가는 다음에 따를 수 있다.

1. 동체 허용오차는 사용자가 동의를 한다면, API 579-1/ASME FFS-1에 있는 평

가 절차가 위 645.16.1과 645.17.3에 있는 제작 허용오차를 만족하지 않는 동체 

허용오차를 갖는 부품설계를 인정 하도록 사용될 수 있다. 만약 API579-1/ASME 

FFS-1 가 평가에 사용된다면 다른 평가 값에 대한 사용자 동의가 없는 경우, 

잔류응력 상수 0.95를 계산 시 사용하여야 한다. 그렇다 하더라도, 그 잔류응력 

상수는 0.90 보다 작아서는 안 된다. 추가 사항으로는 피로 해석이 적용되는 경

우 API 579-1/ASME FFS-1 에 따라서 이행되어야 한다.

2. 부분적으로 얇은 구역은 사용자가 동의 한다면 API 579-1/ASME FFS-1에 따라 

부분적으로 얇은 구역의 부품 설계인정에 사용될 수 있다. 부분적으로 얇은 구
역(LTA)은 645.16 및 645.17에서 요구되는 것 보다 작은 두께를 가지는 부품에

서 금속의 손실 지역이다. 만일 API 579-1/ASME FFS-1이 평가에 사용된다면 

다른 평가치에 대한 사용자의 동의가 없는 경우 0.98의 잔류응력 상수가 계산 

시 사용되어야 한다. 그렇다 하더라도 잔류응력 상수는 0.90 보다 작아서는 안

된다. 추가 사항으로 피로 해석이 적용되는 경우 API 579-1/ASME FFS-1 에 따

라서 이행되어야 한다. 

3. 부분적으로 얇은 구역(LTA) 과 두꺼운 표면사이의 변위는 부분적으로 얇은 구

역 깊이의 3배 보다 경사길이가 작아서는 안 된다. 최소한의 바닥 경계 반경은 

부분적으로 얇은 구역(LTA) 깊이의 2배 이상이어야 한다.(그림 645.16.12-1 참조)
[그림 645.16.11-1] 너클 및 플레어 설계 변수들
[그림 645.16.12-1] 부분적으로 얇은 구역 정정 작업 반경 요건

645.16.13 기호설명

 : 접합부에서의 보강 링의 단면적
 : 원뿔형 동체의 꼭지각의 1/2
 : 오프셋 천이의 원뿔 각
 : 오프셋 천이의 원뿔 각
 : 곡선맞춤 형상 상수
: 원뿔의 형상계수
: 원통의 형상계수
: 플레어가 있을 때 원뿔 천이의 계산에서 사용하는 각도
: 플레어가 있을 때 원뿔 천이의 계산에서 사용하는 각도
: 플레어가 있을 때 원뿔 천이의 계산에서 사용하는 각도 
: 너클이 있을 때 원뿔 천이의 계산에서 사용하는 각도
: 너클이 있을 때 원뿔 천이의 계산에서 사용하는 각도
: 너클이 있을 때 원뿔 천이의 계산에서 사용하는 각도
 : 접시형 경판의 계산에서 사용하는 각도
: 접시형 경판의 계산에서 사용하는 각도상수
: 접시형 경판의 계산에서 사용하는 각도상수
: 접시형 경판의 계산에서 사용하는 강도 변수
 : 동체를 완전히 관통하지 않는 드릴구멍의 지름

 : 동체나 경판의 안지름
: 동체나 경판의 바깥지름
: 최고설계온도에서의 탄성계수
:실온에서의 탄성계수
 : 검토대상 용접이음매(즉 길이방향, 원둘레)에 대해서 해당되는 대로 용접이

음계수 (645.15.3 참조), 리거먼트 효율(645.23.1 참조) 또는 주조품질계수 
 : 검토대상 점에 작용하는 정미단면축력, 양(+)의 힘은 원통 내에서 축 방향 

인장응력을 발생시킨다.

: 대단부 원통형 동체에 작용하는 정미단면축력, 양(+)의 힘은 원통 내에서 

축 방향 인장응력을 발생시킨다.

 : 소단부 원통형 동체에 작용하는 정미단면축력, 양(+)의 힘은 원통 내에서 

축 방향 인장응력을 발생시킨다. 

 : 645.17에서 주어진 것과 같은 허용압축 후프 막응력
 : 645.17에서 주어진 것과 같은 허용압축 축방향 막응력
 : 접시형 경판의 계산에서 사용하는 상수

 : 곡선맞춤 형상 상수

 : 안쪽 표면으로 측정한 타원형 경판의 높이
 : 접합부에서의 보강 링의 관성모멘트
 : 조밀하지 않은 너클이 존재할 때 원뿔형 천이의 응력계산에서 사용되는, 

평가하여야 할 너클 둘레 위치의 수 

 : 조밀하지 않은 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는, 

평가하여야 할 플레어 둘레 위치의 수 

 : 접시형 및 타원형 경판의 계산에서 사용되는 각도 상수
 : 플레어나 너클이 존재할 때 원뿔형 천이의 계산에서 사용하는 길이 계수
 :원통-원뿔 접합부의 소성보정계수
 : 압축응력계수

 : 접시형 경판의 안쪽 반지름

Lc : 원뿔 표면과 평행하게 측정한 원뿔형 동체의 길이
 : 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이
: 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이
 : 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이


 : 너클이 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이
: 너클이 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이
 : 너클이 존재할 때 원뿔형 천이의 응력계산에서 사용되는 길이



 : 검토대상 점에 작용하는 정미단면 굽힘 모멘트
 : 원뿔에 작용하는 총 합성 자오선 모멘트 
: 내압으로 인하여 원뿔에 작용하는 원통-원뿔 접합부의 합성 자오선 모멘트
: 등가 선하중으로 인하여 원뿔에 작용하는 원통-원뿔 접합부의 합성 자오선 

모멘트

 : 원통에 작용하는 총 합성 자오선 모멘트
: 내압으로 인하여 원통에 작용하는 원통-원뿔 접합부의 합성 자오선 모멘트
: 등가 선하중으로 인하여 원통에 작용하는 원통-원뿔 접합부의 합성 자오선 

모멘트

: 원통에 작용하는 정규화 곡선맞춤 합성 자오선 모멘트
: 대단부 원통형 동체에 작용하는 정미단면 굽힘 모멘트
: 소단부 원통형 동체에 작용하는 정미단면 굽힘 모멘트
 : 동체 단면에 작용하는 정미단면 비틀림 모멘트
 : 압력과 등가 선하중으로 인하여 원뿔에 작용하는 합성 자오선 막 힘
 : 압력과 등가 선하중으로 인하여 원뿔에 작용하는 합성 원둘레 막 힘
 : 압력과 등가 선하중으로 인하여 원통에 작용하는 합성 자오선 막 힘
 : 압력과 등가 선하중으로 인하여 원뿔에 작용하는 합성 원둘레 막 힘 
 : 원통두께에 대한 원뿔두께의 비율

 : 설계내압
: 돔 부분의 파열파괴에 지배되는 접시형 경판의 허용내압
 : 접시형 경판의 허용내압
: 너클 부위의 파괴에 지배되는 접시형 경판의 허용내압
: 중앙부에서 접시형 경판의 파괴가 생길 것으로 예상되는 내압의 값
: 너클이나 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는 등가 

설계압력 

 : 너클이나 플레어가 존재할 때 원뿔형 천이의 응력계산에서 사용되는 그 



너클이나 플레어 주변 위치에서의 등가 설계압력 

 : 접시형 경판의 계산에 사용되는 압력
 : 접시형 경판에서 재료의 항복강도와 같은 최고응력이 생길 것으로 예상되는
 내압의 값

 : 구형 동체에서 원둘레방향 단면의 위치를 정하는 각도
: 플레어가 존재할 때 원뿔형 천이의 계산에서 사용하는 각도
 : 조밀하지 않은 플레어가 존재할 때 원뿔형 천이의 계산에서 사용하는 각도



 : 조밀하지 않은 플레어가 존재할 때 원뿔형 천이의 계산에서 사용하는 각도



 : 조밀하지 않은 플레어가 존재할 때 원뿔형 천이의 계산에서 사용하는 각도


 : 너클이 존재할 때 원뿔형 천이의 계산에서 사용하는 각도
 : 조밀하지 않은 너클이 존재할 때 원뿔형 천이의 계산에서 사용하는 각도 



 : 조밀하지 않은 너클이 존재할 때 원뿔형 천이의 계산에서 사용하는 각도 



 : 조밀하지 않은 너클이 존재할 때 원뿔형 천이의 계산에서 사용하는 각도 


 : 접시형 경판의 계산에 사용하는 각도
 : 원통에 작용하는 총 합성 전단력
 : 원뿔에 작용하는 총 합성 전단력
: 원통에 작용하는 정규화 곡선맞춤 합성 전단력
: 내압으로 인하여 원통에 작용하는 원통-원뿔 접합부 합성 전단력
: 등가 선하중으로 인하여 원통에 작용하는 원통-원뿔 접합부 합성 전단력
 : 원뿔의 등가 반지름
 : 플레어에 대한 굽힘 중심 반지름
 : 너클에 대한 굽힘 중심 반지름
: 원뿔형 천이의 대단부 안쪽 반지름
 : 원통의 평균반지름
: 원뿔형 천이의 소단부 안쪽 반지름
 : 접시형 경판의 계산에서 사용하는 반지름
 : 접시형 경판의 계산에서 사용하는 너클의 안쪽 반지름 
 : 최소 구멍 반지름
 : 원환원뿔형 천이의 대단부의 너클 안쪽 반지름
 : 원환원뿔형 천이의 소단부의 플레어 안쪽 반지름
 : 보강 링 도심으로부터 원통과 원뿔의 교차점까지 원통을 따라 측정한 거리
 : 설계온도에서 평가한 표 645.2.1.A의 허용응력 값
 : 허용응력 진폭 
 : 설계온도에서 평가한 허용 1차 + 2차 응력 
 : 설계온도에서 평가한 ASME Sec. VIII, Div. 2 Annex 3-D의 항복강도
 : 동체의 반경방향 응력
 : 동체 내의 자오선 응력
 : 원뿔형 천이의 접합부에서 평균 자오선 막응력
 : 동체 내의 자오선 막응력
: 동체 내의 굽힘 응력
 : 동체 내의 원둘레 응력
 :원뿔형 천이 접합부에서의 평균 원둘레 막응력
 : 동체 내의 원둘레 막응력
: 동체 내의 원둘레 굽힘 응력
 : 1-방향의 주응력
 : 2-방향의 주응력
 : 3-방향의 주 응력
 : 동체의 최소요구두께
 : 원뿔형 천이 내의 원뿔의 두께
 : 원뿔형 천이 내의 대단부 원통의 두께
 : 원뿔형 천이 내의 소단부 원통의 두께
 : 원환원뿔형 천이의 접합부에서 해당되는 대로 원통, 너클 또는 플레어의 두께, 

 ≥  및  ≥ 

 : 부분적으로 뚫린 드릴구멍 위치에서의 남은 벽두께
 : 부분적으로 뚫린 드릴구멍 위치에서의 남은 벽두께
 : 동체 내의 비틀림 전단응력
: 부분적으로 뚫린 드릴구멍 위치(추가하중을 받는 동체에 대해서 응력을 계산
하는 위치)에서의 동체 내의 평균 전단응력. 영(0)의 값은 정미단면 굽힘 모

멘트로부터의 최대 양(+)의 길이방향 응력의 위치를 규정한다. 

 : 포아송비
 : 축력과 굽힘 모멘트로 인하여 대단부 원통에 작용하는 등가 선하중
 : 축력과 굽힘 모멘트로 인하여 소단부 원통에 작용하는 등가 선하중

645.17 외압을 받는 동체의 설계와 허용압축응력

645.17.1 허용응력은 예상 좌굴응력에 설계계수(design factor, FS)를 적용하여 결정하

여야 한다. 설계계수의 값은 좌굴응력이 탄성일 때는 2.0, 예상 좌굴응력이 설계온도

에서의 규정최소항복강도와 같을 때는 1.667을 적용하여야 한다. 설계계수에 대한 식

은 아래와 같으며, 여기서 는 허용응력 식에서 설계계수를 1로 결정한 예상 좌굴응
력이다. 설계하중과 지진하중 또는 풍하중의 조합에 대해서는 아래의 식(4.192, 4.193, 

4.194, 4.197, 4.198 및 4.199) 내에서  또는 에 대한 허용응력은 1.2의 계수로 증
가시킬 수 있다.

 ≤ 에 대해서

 

    에 대해서
 
   

  에 대해서
 

(4.87)

(4.88)

(4.89)

645.17.2 허용압축응력에 대한 식은 탄소강과 저합금강 판재를 기초로 한 것으로, 이 

재료의 허용 최고온도한계는 표 645.17.2-1의 요건에 따라야 한다.

1. 탄소강이나 저합금강 이외의 재료는 허용응력의 수정이 요구된다. 허용응력의 

수정을 위한 절차는 탄소강과 저합금강을 기초로 허용압축응력을 계산한 후 다

음과 같이 조정을 하여야 한다.

가. 축 방향 압축 허용응력 조정



 
   
   

나. 외압에서의 허용응력 조정 

 
   



다. 전단에서의 허용응력 조정


  




(4.90)

 (4.91)

(4.92)

(4.93)

2. 허용압축응력에 대한 식은 표 645.17.2-1과 같은 구조 재료에 대해서 시간 독

립 영역에 사용할 수 있다. 만일 설계된 부품이 시간 의존적 영역(Time- 

Dependent)(즉, 확실한 크리프영역 일 경우) 내에 있다면, 시간 의존적 반응의 

영향을 고려하여야 한다.

[표 645.17.2-1] 압축응력 규정에 대한 최고금속온도

재 료

탄소강과 저합금강 － 표 645.2.1.A.1

고합금강 － 표 645.2.1.A.3

퀜칭-뜨임을 한 강 － 표 645.2.1.A.2

알루미늄과 알루미늄합금 － 표 645.2.1.A.4

구리과 동합금 － 표 645.2.1.A.5

니켈과 니켈합금 － 표 645.2.1.A.6

티타늄과 티타늄합금 － 표 645.2.1.A.7

온도한계

℃

425

425

370

150

65

480

315

℉

800

800

700

300

150

900

600

645.17.3 동체 허용공차

1. 원통형, 원뿔형 및 구형 동체의 허용 진원도 

외압을 받는 완성된 용기는 어느 단면에서나 다음 요건을 만족시켜야 한다. 

가. 645.16.1 제1호의 진원도 요건을 만족시켜야 한다. 

나. (측정을 하는 위치에 따라) 설계 안지름과 바깥지름을 가진 부분 원형형판

(segmental circular template)으로 측정한 진원으로부터의 최대 (+) 또는 (-) 

편차 와 현의 길이 는 다음 값을 초과해서는 안 된다.

  min   (4.94)

여기서

 ≤  ≤ 에 대해서 유효한
  

  

  





 




 ≤  ≤ 
 에 대해서 유효한 


  
∙









  min

  min

 

 












(4.95)

(4.96)

(4.97)

(4.98)

(4.99)

다. 위의 식에서 사용하는 두께 의 값은 다음과 같이 결정하여야 한다.

(1) 맞대기 이음 용기의 경우 는, 공칭 판 두께에서 부식여유를 뺀 것. 

(2) 겹치기 이음 용기의 경우 는, 공칭 판 두께이고 허용편차는  +.

(3) 어느 단면에서의 동체가 상이한 두께의 판재로 제작될 경우 는 가장 얇은 

판재의 공칭 판 두께에서 부식여유를 뺀 것.

라. 원뿔과 원뿔형 단면에서는, 가 로 대체되는 것을 제외하고는 위의 다항

을 사용하여 를 결정하여야 한다.

마. 진원도 측정은 용접부나 구성부품의 돋은 부분이 아닌 모재의 표면에서 하

여야 한다.

바. 완성된 용기 치수를 맞추기 위해서 재료의 강도를 저해시키지 않는 어떤 

공정으로도 가능하다.

사. 예리한 굽힘이나 편평한 점은 설계시 반영되지 않았다면 허용되지 않으며, 

아래 제2호 또는 제4호의 허용공차를 만족시켜야 한다.

아. 관으로 제작된 용기는 관 제작에 관한 규정에서 허용하는 것에 따라 바깥

지름에서 허용할 수 있는 변동이 있을 수 있다.

2. 균일한 축 방향 압축을 받는 원통 및 원뿔형 동체와 굽힘 모멘트로 인한 축 

방향 압축 

645.16.1 제1호의 허용공차 요건을 만족하여야 한다. 추가로, 표점간 거리  에 
걸쳐 자오선을 따라 측정한 직선으로부터의 부분적인 내향 편차 는 아래에서 
주어진 최대허용편차  를 초과해서는 안 된다.

  
원통형 동체에 대하여

   min    

원뿔형 동체에 대하여

(4.100)

(4.101)


  min


cos  
원둘레방향 용접부를 가로질러 



 
cos 







   

(4.102)

(4.103)

3. 외압과 균일한 축 방향 압축을 받는 원통형 및 원뿔형 동체의 굽힘 모멘트로 

인한 축 방향 압축 - 위 645.17.3 제1호 및 제2호의 모든 허용공차 요건을 만

족하여야 한다.

4. 구형 동체와 성형 경판 

645.16.1 제2호의 허용오차 요건을 만족하여야 한다. 추가로, 구형동체와 성형경

판 구형 부의 진원 형상으로부터의 최대국부편차  는 동체두께를 초과해서는 
안 된다. 최대국부편차를 정하는 측정은 다음 식에서 주어지는 현의 길이 를 
가진 형판으로 하여야 한다.

  

(4.104)

645.17.4 원통형 동체는 다음과 같이 설계하여야 한다.

1. 요구두께 - 외압하중을 받는 원통형 동체의 요구두께는 다음 절차에 따라 결

정하여야 한다.

순서 1 - 초기 두께 와 지지되지 않은 길이 을 가정한다.(그림 645.17.4-1과 

645.17.4-2 참조)

순서 2 - 예상되는 탄성좌굴응력  를 계산한다.


  
 
  
 
 
  
 
    

 ≥ 

에 대해서

에 대해서

  

 

   ≤ 에 대해서 



   
 ≤ 에 대해서 

  

순서 3 - 예상되는 좌굴응력 을 계산한다.
(4.105)

(4.106)

(4.107)

(4.108)

(4.109)

(4.110)

 


≥ 에 대해서

  

   에 대해서

  

  

  

 


≤ 에 대해서

   

순서 4 － 645.17.1에 따라서 설계계수 의 값을 계산한다. 
순서 5 - 허용외압 를 계산한다.
 
  

여기서 


   

(4.111)

(4.112)

(4.113)

(4.114)

(4.115)

순서 6 - 만일 허용외압 가 설계외압 보다 낮을 경우, 동체두께를 증가시키
거나 (보강 링 등을 추가시켜) 동체의 지지되지 않은 길이를 감소시키고, 순

서 2부터 재설계하여야 하며, 허용외압이 설계외압 이상이 될 때까지 반복하

여야 한다.

2. 보강 링의 크기

보강 링의 크기를 결정하기 위해서 다음 식을 사용하여야 한다.

가. 보강 링의 형상

동체 길이에 걸쳐 큰 보강 링과 작은 보강 링의 조합을 사용할 수도 있다. 만

일, 단일 크기의 보강 링을 사용한다면, 작은 보강 링을 기준으로 크기를 결

정하여야 한다. 대안으로 작은 보강 링의 크기를 줄이기 위해서 크고 작은 보

강 링의 조합을 사용할 수 있다. 설계에서 선택한 동체두께와 하중조합을 고

려하여, 큰 보강 링은 양 끝의 보강재나 격벽으로 기능을 하게하고 그 양 끝

의 보강 링 사이에 작은 보강 링을 배치하도록 크기를 결정할 수도 있다.

나. 작은 보강 링 

유효 보강 링(즉, 실제 보강 링 + 동체의 유효길이, 그림 645.17.4-3 참조)의 
요구되는 관성모멘트는 식(4.116)을 만족시켜야 한다.    로서 위 1.
의 식을 사용하여 변수  를 평가하여야 한다.



≥

    

(4.116)
여기서



 





(4.117)

여기서 은 정수,   에 대해서는   를 사용한다.

그리고   에 대해서는   을 사용한다. 동심 축에 대한 작은 보강 링과 

동체의 유효길이로 구성되는 합성단면의 실제 관성모멘트는 식(4.118)을 사용

하여 계산하여야 한다. 

   




  


 

여기서
  

다. 큰 보강 링 또는 격벽 

(4.118)

(4.119)

유효 보강 링(즉, 실제 보강 링 + 동체의 유효길이)의 요구되는 관성모멘트는 
식(4.120)을 만족시켜야 한다. 변수 는    로서 위 제1호의 식을 
사용하여 길이 에 걸쳐 평가한 후프 좌굴응력  의 평균값이다. 


 
≥


(4.120)

동심 축에 대한 큰 보강 링과 동체의 유효길이로 구성된 합성단면의 실제 관

성모멘트는 식(4.121)을 사용하여 계산하여야 한다.

  




 


 

여기서

   
   

(4.121)

(4.122)

라. 모든 하중조건에 대한 부분 보강재의 형상요건 

보강 링의 안정성을 위해 다음 식이 만족하여야 한다. 

(1) 평강 보강재, 티(T) 형강의 플렌지 및 앵글 보강재의 돌출 레그(Leg)(그림 

645.17.4-3 참조)




≤ 

 

(4.123)

(2) 동체에 부착한 티 보강재 웨브 또는 앵글 보강재의 레그(Leg) (그림 

645.17.4-3 참조)




≤

 

(4.124)

마. 길이방향 허용압축응력을 증가시키기 위한 보강재의 크기

굽힘에 의하여 균일한 축 방향 압축을 받는 원통형 또는 원뿔형 동체에 길이 
방향 허용압축응력을 증가시키기 위하여 링 보강재를 사용할 수 있다. 보강

재의 요구 크기는 다음 식을 만족시켜야 한다. 추가로, 보강재의 간격은 

 ≤ 의 값이 되도록 하여야 한다. 여기서  는 식(4.128)에 의해서 주어진
다. 

 ≥ 





 

 ≥ 

≥






  

(4.125)

(4.126)

(4.127)

(4.128)

바. 전단에 대한 보강재의 크기

보강재의 크기는    로 식(4.167)~(4.170)을 사용하여 를 평가하는 다음 
식을 만족하여야 한다. 는 식(4.128)에 의해서 주어진다.

≥ 




사. 보강 링의 배치

(4.129)

(1) 그림 645.17.4-4와 같이, 위치(A)와 (B)에서 보강 링의 끝이나 단면 사이의 

이음 그리고 위치(C)에서 동체의 안쪽과 바깥쪽에 설치된 보강 링의 인접

부 사이의 연결부는 조합된 링-동체 단면의 관성모멘트가 유지되도록 설치

되어야 한다. 위치 (D)에서 지주가 있는 단면에 대하여 요구되는 관성모멘

트는 지주 단독으로 만족되어야 한다.

(2) 그림 645.17.4-4와 같이, 위치(E)에서의 링 또는 위치(F)에서의 조합된 링-

동체 단면의 관성모멘트가 지시된 단면 이내에서 유지된다는 전제하에, 용

기의 안쪽 보강 링은 위치 (E)와 (F)에서 보는 것처럼 배치할 수 있다. 위치

(A) 또는 (E)에서의 간격이 동체 판 두께의 8배를 초과하지 않는 곳은 동체

와 보강재의 조합된 관성모멘트를 사용할 수도 있다.

(3) 아래 내용을 제외하고 보강 링은 용기전체의 둘레에 걸쳐 연장되어야 한

다. 그림 645.17.4-4의 위치(D)와 (E)에서 보는 것처럼 동체를 지지하고 있

는 보강 링부의 간격은, 위치(C)에서 보는 것처럼 추가적인 보강이 되지 않

거나 또는 다음 요건이 만족되지 않는다면, 그림 645.17.4-5의 호의 길이를 

초과해서는 안 된다.

(가) 지지되지 않는 동체 호가 링 당 단 하나만 허용한다.

(나) 지지되지 않는 동체 호의 길이는 90°를 초과하지 않아야 한다.

(다) 인접하는 보강 링 내의 지지되지 않는 동체의 호는 180°만큼 서로 엇

갈려야 한다.
(라) 치수 은 번갈아 있는 보강 링 사이의 거리 또는 경판 굽힘 선으로부

터 둘째 보강 링까지의 거리에 경판 깊이의 1/3을 더한 것 중에서 큰 

것을 취하여야 한다.

(4) 버블 트레이 또는 배플 판과 같이 용기의 길이방향 축에 직각인 내부 평

면 구조물이 용기 내에서 사용될 때에는, 그것이 보강재 기능을 하도록 설

계된 경우에는 보강 링으로 간주할 수 있다.

(5) 사용하는 내부의 스테이나 지지물은 상당히 연속적인 링 매체를 통하여 

그 용기의 동체를 지탱하여야 한다.

아. 보강 링의 부착 

보강 링은 용기의 바깥쪽이나 안쪽에 연속용접으로 부착하여야 한다. 만일 구

성부품이 반복하중을 받지 않는다면 단속용접으로 부착할 수 있다.

3. 조합하중

외압과 기타 하중을 받는 원통형 동체는 아래 645.17.11의 요건을 만족하여야 

한다.
원뿔-동체의 양쪽 접합부는 
645.17.12의 요건을 따르는 
것으로 가정한다.

[그림 645.17.4-1] 대표적인 용기 형상들에 대한 지지되는 또는 지지되지 않은 길이의 

선
[그림 645.17.4-2] 보강된 및 보강되지 않은 원통형 동체의 지지되는 또는 

지지되지 않은 길이의 선
[그림 645.17.4-3] 보강 링의 설계변수
645.17.4 제2호 사.(2)의 요건을 
따르지 않는다면, 이 단면은 링에 
요구되는 관성모멘트를 가져야 한다.

645.17.4 제2호 
사.(3) 참조

이 단면은 링에 요구되는 
관성모멘트를 가져야 한다.

지지되지 않은 동체 내 모든 
틈새의 길이는 그림 645.17.4 
－5에 나와 있는 호의 길이를 
초과하지 않아야 한다. 
[645.17.4 제2호 사.(3) 참조]

틈새의 길이가 645.17.4 
제2호 사.(3)에서 허용하는 
호의 길이를 초과할 때의 
구조 형식 

이 단면은 링에 요구되는 
관성모멘트를 가져야 한다.

[그림 645.17.4-4] 외압을 받는 원통형 용기에 대한 보강 링의 배치 
비고 a) 원통형 동체 -  는 원통의 보강을 하지 않은 길이이고 는 바깥지

름이다. 

b) 원뿔형 동체 - 와 는 지름  를 가진 어느 단면에 대해서 다
음 계산식들을 사용하여 결정한다. 이들 계산식에서 과 는 각
각 원뿔의 대단부와 소단부의 지름들이고, 은 검토 대상인 원뿔 부
분의 지지되지 않은 길이이다. 
   

 



  
  
 cos 

[그림 645.17.4-5] 외압을 받는 원통형 동체 보강 링의 틈새로 인해 지지되지 않는 

 동체의 최대 호

645.17.5 원뿔형 동체는 다음과 같이 설계하여야 한다.

1. 요구두께

외압하중을 받는 원뿔형 동체의 두께는 아래의 요건을 대입한 식을 사용하여 결

정하여야 한다.

가. 위 645.17.4의 식에서 에 의 값을 대입한다.
나. 옵셋 원뿔에 대해서는, 원뿔각도 는 645.16.3의 요건을 만족시켜야 한다.
다. 위 645.17.4의 식에서 에   cos  의 값을 대입한다.
라. 위 645.17.4의 식에서 에 cos  의 값을 대입하며, 여기서  는 아래와 
같이 결정한다.

(1) 그림 645.17.5-1의 (a)와 (e)에 대해서

  

(2) 그림 645.17.5-1의 (b)에 대해서

  sin    

(3) 그림 645.17.5-1의 (c)에 대해서

  sin    

(4) 그림 645.17.5-1의 (d)에 대해서

     sin    

(4.130)

(4.131)

(4.132)

(4.133)

마. 동체의 형상을 알면 원뿔형 천이부 꼭지각의 반을 다음 식으로 계산할 수 

있다. 이 식은 원뿔형 천이부가 원뿔부, 너클 또는 플레어를 포함한다는 가

정 하에서 개발되었다. 만일 천이부에 가 너클이나 플레어가 없다면, 꼭지각

의 반(그림 645.17.5-1 참조)을 계산할 때에 이 구성품의 반지름은 영(0)으로 

설정하여야 한다.

(1) 만일    ≥    이면,

    



  arctan

        



(2) 만일        이면,



    

  arctan





        





(3) 위에서 보는 두 경우 모두에서, 각도 는 다음 식으로 주어진다.

  arcsin





   cos 





(4.134)

(4.135)

(4.136)

(4.137)

(4.138)

2. 작은 보강 링 

원뿔형 천이 내의 중간 원둘레방향 보강 링은 식(4.116)을 사용하여 결정하며, 

여기서 는 위 1. 나.로부터 결정되고, 는 링의 위치에서 원뿔의 두께이다.

3. 조합하중 

외압과 기타 하중을 받는 원뿔형 동체는 아래 645.17.11의 요건을 만족시켜야 

한다.
[그림 645.17.5-1] 보강된 및 보강되지 않은 원뿔형 동체의 천이부에 대한 지지되는

 또는 지지되지 않은 길이의 선(너클은 있거나 없음)

645.17.6 구형 동체와 반구형 경판은 다음과 같이 설계하여야 한다.

1. 요구두께 - 외압 하중을 받는 구형 동체 및 반구형 경판의 두께는 다음 절차

를 사용하여 결정하여야 한다. 

순서 1 - 구형 동체에 대해서 초기 두께 를 가정한다.
순서 2 - 예상 탄성좌굴응력  를 계산한다.
 
   
순서 3 - 예상 좌굴응력 를 계산한다.
 


≥ 에 대해서

  
  에 대해서

  



   
 


  

≤ 에 대해서 

    

 


≤ 에 대해서 

   

순서 4 - 위 645.17.1에 따라서 설계계수 의 값을 계산한다.
순서 5 - 허용외압 을 계산한다.
 
  

여기서


   

(4.139)

(4.140)

(4.141)

(4.142)

(4.143)

(4.144)

(4.145)

순서 6 - 만일 허용외압 가 설계외압 보다 낮을 경우, 동체두께를 증가시키
거나 (보강 링을 추가시켜) 동체의 지지되지 않은 길이를 감소시키고, 순서 

2부터 재설계하여야 하며, 허용외압이 설계외압 이상이 될 때까지 반복하여

야 한다.

2. 조합하중 - 외압과 기타 하중을 받는 구형 동체와 반구형 경판은 아래 

645.17.11의 요건을 만족시켜야 한다.

645.17.7 접시형 경판은 다음과 같이 설계하여야 한다.

1. 요구두께 - 외압하중을 받는 접시형 경판의 요구두께는 위 645.17.6의 구형 동

체에 대한 식을 사용하여 에 바깥쪽 중앙 굽힘구간의 반지름을 대입하여 결
정하여야 한다.

2. 접시형 경판의 형상에 대한 제한 － 645.16.5의 제한 요건을 적용하여야 한다. 

3. 조합하중 - 외압과 기타 하중을 받는 접시형 경판은 아래 645.17.11의 요건을 

만족하여야 한다.
645.17.8 타원형 경판은 다음과 같이 설계하여야 한다. 

1. 요구두께 - 외압하중을 받는 타원형 경판의 요구두께는 위 645.17.6의 구형 동

체에 대한 식을 사용하여 에 를 대입하여 결정하여야 하며, 여기서 는 
다음 식으로 주어진다.

    

 
  

 
 

(4.146)

2. 조합하중 - 외압과 기타 하중을 받는 타원형 경판은 아래 645.17.11의 요건을 

만족시켜야 한다.

645.17.9 부분적으로 얇은 부위는 645.16.12에 따른다.

645.17.10 용기를 관통하지 않은 부분적으로 뚫린 드릴구멍에 대한 설계요건은 

645.16.8에 따른다.

645.17.11 조합하중과 허용압축응력은 다음과 같이 설계되어야 한다.

1. 위 645.17.1부터 645.17.10의 규정들은 외압하중에 대해 적용하여야 하며. 본 

항의 규정은 조합하중을 대한 추가하중을 받는 동체의 설계를 위하여 사용하여

야 하는 허용압축응력을 제시한다. 

2. 원통형 동체 - 원통형 동체에 대한 허용압축응력은 하중조건에 근거한 다음 

규정을 사용하여 계산하여야 한다. 각 하중조건에서 사용하는 공통 변수는 아

래 타.에 주어져 있다. 

가. 단독으로 작용하는 외압 - 단독으로 작용하는 외압을 받는 원통의 허용압

축막응력,  는 위 645.17.4 제1호의 식을 사용하여 계산한다. 

나. 단독으로 작용하는 축 방향 압축응력 - 단독으로 작용하는 축 방향 압축하

중을 받는 원통의 축 방향 허용압축막응력 는 다음 식을 사용하여 계산
한다. 

(1)  ≤ (국부 좌굴)에 대하여

   min    




≤ 에 대해서 


   

  에 대해서 

  



  
 
  


 ≤ 

≤ 에 대해서
(4.147)

(4.148)

(4.149)


   


   

   
  에 대해서 


  min





  
 











≤ 에 대해서 


 ≤ 
  

 ≤ 에 대해서 

  

    에 대해서


  



 ≥ 에 대해서

  

(2)   와   (기둥 좌굴)에 대해서
    에 대해서

          

  에 대해서 
 
  



(4.150)

(4.151)

(4.152)

(4.153)

(4.154)

(4.155)

(4.156)

(4.157)

(4.158)

(4.159)

다. 압축굽힘응력 - 전체 원형단면에 걸쳐 작용하는 굽힘 모멘트를 받는 원통

형 동체의 축 방향 허용압축막응력 은 다음 식을 사용하여 계산하여야 한
다. 


 ≤ 

≤ 에 대해서

  
  에 대해서

 ≤ 



 
 
  
(4.160)

(4.161)

  과  ≥ 에 대해서



  

  과   에 대해서


   
 


  

(4.162)

(4.163)

(4.164)

라. 전단응력 - 원통형 동체의 허용전단응력 은 다음 식을 사용하여 계산하

여야 한다.


  
 
  
 ≤ 에 대해서
  

    에 대해서 
   

 
 ≤   




 에 대해서 




  



 ≥ 

 에 대해서 
 

  




≤ 에 대해서 

  

  에 대해서 


 
    log




≤ 에 대해서 

  
(4.165)

(4.166)

(4.167)

(4.168)

(4.169)

(4.170)

(4.171)

(4.172)

(4.173)

  에 대해서 

  

  

  




≥ 에 대해서 

 
  

(4.174)

(4.175)

마. 축 방향 압축응력과 후프압축 - 축 방향 압축과 후프압축의 조합에 대한 

허용후프압축응력 은 다음 식을 사용하여 계산하여야한다.
(1)  ≤ 에 대해서, 각각 위 가. 및 나.(1)의 식을 사용하여 평가한  와 

를 가지고 다음 식을 사용하여  를 계산하여야 한다. 

  





 











 




 





  ∙    ∙ 
 

 


  

 ≤  에 대해서 

    
변수 와 는 아래 타.에서 정의하고 있다. 

(4.176)

(4.177)

(4.178)

(4.179)

(2)    ≤ 에 대해서,   와 위 (1)의 식으로 평가한      , 그
리고 위 나.(2)의 식으로 평가한 를 가지고 다음 식으로부터  를 계산
한다. 외압으로 인하여 원통 끝에 작용하는 하중은 기둥 좌굴에 기여하지 

않으므로  는  보다는 와 비교한다. 그러나 압력하중으로 인한 응력
은 유효항복응력을 낮추며,     내의 양이 이 감소를 나타낸다.

   min    

 
     

(4.180)

(4.181)

(3)  ≤ 에 대해서, 허용후프압축막응력  는 다음 식으로 주어진다. 

 
   

(4.182)

바. 압축 굽힘 응력과 후프압축 - 굽힘 모멘트와 후프 압축으로 인한 축 방향 

압축 조합에 대한 허용압축응력은 다음 식을 사용하여 계산하여야 한다. 

(1) 각각 위 가. 및 다.의 식으로 평가한  와 를 가지고 에 대한 식을 풀

기 위하여 반복해법절차(iteration solution procedure)가 사용된다. 

    

(4.183)
 


 
 
     



    

  ∙ 
   

(2) 허용후프압축막응력 는 다음 식으로 주어진다. 

 
    

(4.184)

(4.185)

(4.186)

(4.187)

사. 전단응력과 후프압축 - 전단과 후프압축의 조합에 대한 허용압축응력  

는 다음 식을 사용하여 계산하여야 한다.

(1) 각각 위 가. 및 라.의 식으로 평가한  와 를 가지고 다음 식에 의해

서 허용전단응력이 주어진다. 

  






 






 









 


  

(2) 허용후프압축막응력 는 다음 식으로 주어진다. 


   

(4.188)

(4.189)

(4.190)

아. 축 방향 압축응력, 압축 굽힘 응력, 전단응력 및 후프압축 - 축 방향 압축, 

굽힘 모멘트로 인한 축 방향 압축 및 후프 압축 하의 전단 조합에 대한 허

용압축응력은 다음 식을 사용하여 계산하여야 한다.

(1) 전단계수는 위 라.의 를 가지고 다음 식을 사용하여 결정하여야 한다.

 
   

(4.191)

(2)  ≤ 에 대해서, 각각 와 인 축 방향 압축과 굽힘 응력을 받는 부
재의 수용은 각각 위 마.(1) 및 바.(1)의 식으로 평가된  와 를 가지
고 다음의 식을 사용하여 결정하여야 한다.



 





 

≤ 

(4.192)

(3)    ≤ 에 대해서, 각각 와 인 축 방향 압축과 굽힘 응력을 받는 
부재의 수용은 각각 위 마.(2) 및 바.(1)의 식으로 평가된  와 를 가
지고 다음의 식을 사용하여 결정하여야 한다.

≥ 에 대해서 


 
 






∆


≤ 

(4.193)
  에 대해서 

 
 


∆

 

≤ 



∆ 
 ∙ 
 


 
 

(4.194)

(4.195)

(4.196)

자. 축 방향 압축응력, 압축 굽힘 응력 및 전단 - 축 방향 압축, 굽힘 모멘트로 

인한 축 방향 압축 및 후프 압축이 존재하지 않는 전단 조합에 대한 허용압

축응력은 다음 식을 사용하여 계산하여야 한다.

(1) 전단계수는 위 라.의 를 가지고 아.(1)의 식을 사용하여 결정하여야 한

다.

(2)  ≤ 에 대해서, 각각 와 인 축 방향 압축과 굽힘 응력을 받는 부
재의 수용은 각각 위 나.(1) 및 다.의 식으로 평가된  와 를 가지고 다
음 식을 사용하여 결정하여야 한다. 



 







≤ 

(4.197)

(3)    ≤ 에 대해서, 각각 와 인 축 방향 압축과 굽힘 응력을 받는 
부재의 수용은 각각 위 나.(2) 및 다.의 식으로 평가된 와  를 가지고 
다음 식을 사용하여 결정한다. 계수 ∆는 위 아.(3)의 식을 사용하여 평가

하여야 한다. 




≥ 에 대해서 





∆ ≤ 




  에 대해서 









∆ ≤ 

(4.198)

(4.199)

차. 만일 최대 축 방향 응력이 축 방향 압축에 대해서만 설계한 동체에 대해서 

 값보다 작거나 축 방향 압축과 외압에 대해서 설계한 동체에 대해서  
값보다 작으면, 최대편차  는 위 645.17.3 제2호에서 주어진  의 값을 초과
할 수 있다. 좌굴응력의 변화 ′ 는 식(4.200)으로 계산하며, 감소된 허용좌
굴응력   감 소 는 식(4.201)로 결정한다. 식에서  는 새로운 최대편차이고, 
 는 식(4.147)로 결정하며, 는 를 결정하기 위해서 사용된 응력감소
계수의 값이다.

′    log






 


 


  ∙    ′ 
  감 소   

(4.200)

(4.201)

식(4.200) 내의 양 log  은 절대수이다(즉, 아주 작은 수의 log는 
음이다). 예를 들어,    이면, 식(4.200)을 사용하여 계산한 좌굴응력의 변화
는 ′   이다.

카. 단면 성질, 응력 및 좌굴 변수 - 단면 성질, 공칭 동체 응력 및 좌굴 변수

에 대한 식은 아래에 따라 계산하여야 한다. 


 
 


 



  
 
  

  



  


 
  

 




  

 

  ∙ 

  

(4.202)

(4.203)

(4.204)

(4.205)

(4.206)

(4.207)

(4.208)

(4.209)

(4.210)

(4.211)

3. 원뿔형 동체 - 꼭지각의 반 가 60° 미만인 원뿔형 동체의 보강을 하지 않

은 원뿔형 천이부 또는 보강 링 사이의 원뿔부는 아래의 요건을 대입하여 위 

제2호의 식으로 등가 원통(equivalent cylinder)으로서 평가하여야 한다. 원뿔 길

이의 모든 단면은 본 항의 동체 허용오차와 응력기준을 모두 만족하여야 한다. 

가. 허용압축응력을 결정하기 위해서 에 의 값을 대입한다. 
나. 허용압축응력을 결정하기 위해서 에 cos의 값을 대입하며, 여기서 

는 검토하는 점에서의 원뿔의 바깥지름이다. 

다. 에 cos의 값을 대입하며, 여기서 는 원뿔 축에 연한 두 보강 링 사
이의 거리이다.

4. 구형 동체와 경판 - 허용압축응력은 두 개의 주응력 비에 따라 다음과 같이 

계산한다.

가. 두 개의 주응력이 같은 경우 - 균일한 외압을 받는 구형 동체에 대한 허

용압축응력  은 위 645.17.6의 식으로 계산한다. 

나. 두 개의 주응력이 크기가 다르고 모두 압축인 경우 - 두 개의 주응력이 

모두 작용하중으로부터 발생하는 압축응력이 크기가 다르고 모두 압축인 경

우 과 를 받는 구형 동체에 대한 허용압축응력은 아래의 식으로 계산한
다. 이 식에서  는 위 645.17.6을 사용하여 결정한다. 는  방향의 허용
압축응력이고, 는  방향의 허용압축응력이다.


   
  

  

여기서  

(4.212)

(4.213)

(4.214)

다. 두 주응력의 크기가 다르고 하나는 인장이고 다른 하나는 압축인 경우 - 

두 개의 주응력이 모두 작용하중으로부터 발생하는 각각 크기가 다르고 하

나는 인장이고 다른 하나는 압축인 경우 두 개의 주응력이 과 를 받는 
구형 동체에 대한 허용압축응력은 아래 식으로 계산한다. 이 식에서  는 
위 645.17.6으로 계산한다. 는  방향의 허용압축응력이며, 다음 식으로 
계산한   를 가지고 위 645.17.6을 사용하여 결정한 의 값이다.

   
  
  에 대해서




 

  


 ≤ 

≤ 에 대해서

  



 
 
 

(4.215)

(4.216)

(4.217)

(4.218)

645.17.12 너클이 없는 원통-원뿔 동체 천이 접합부의 설계는 다음과 같다.

1. 645.16.10의 규정을 만족하여야 하며, 이 계산에서, 압력의 음(-)의 값을 모든 

해당 식에서 사용하여야 한다. 
645.17.13 너클이 있는 원통 및 원뿔형 동체 천이 접합부의 설계는 645.16.11의 설계규

정에 만족하여야 하며, 이 계산에서 모든 해당 식에서 음(-)의 값의 압력을 사용하여

야 한다. 

645.17.14 기호설명

 : 원통의 단면적
 : 작은 보강 링의 단면적
 : 격벽으로서 작용하는 큰 보강 링의 단면적
 : 원뿔형 동체의 꼭지각의 1/2(°)
 : 그 값이 아래와 같이 정해지는 계수

= (옆쪽으로) 병진운동을 견디는 골조 내의 압축부재에 대해서 0.85

= 병진운동을 방지하기 위하여 브레이싱을 하고 굽힘의 평면에서 그 지지

물 사이에서 가로 하중을 받지 않는 골조 내의 회전이 억제된 부재에 대

해서는 0.6 - 0.4(). 
이 식에서, 는 검토대상의 굽힘 평면에서 브레이싱을 하지 않은 부
재 부분의 끝에서 큰 굽힘 모멘트에 대한 작은 굽힘 모멘트의 비율이다

(부재가 역 방향 굽힘으로 굽어질 때는 는 양(+)이고 단일 굽힘으
로 굽어질 때는 음(-)이다).

= 병진운동을 방지하기 위하여 브레이싱을 하고 그 지지물 사이에 가로 하

중을 받는 골조 내의 압축 부재에 대해서 0.85. 그 부재의 끝은 굽힘 평

면 내에서 회전에 대해서 억제된다. 

= 병진운동을 방지하기 위하여 브레이싱을 하고 그 지지물 사이에 가로 하

중을 받는 골조 내의 압축 부재에 대해서 1.0 그 부재의 끝은 굽힘 평면 

내에서 회전에 대해서 억제되지 않는다.

= 억제되지 않은 스커트로 지지된 용기에 대해서 1.0

 : 중립축으로부터 검토대상 점까지의 거리
 : 바깥쪽 보강 링에 대해서 합성 보강 링 단면의 도심까지의 지름, 또는 안쪽 

보강 링에 대해서 안쪽지름(그림 645.17.14-1 참조) 

 : 원통의 안지름(부식영향을 포함)
 : 원통의 바깥지름
 : 원뿔이나 원뿔형 단면을 설계하기 위하여 가정하는 등가 원통의 바깥지름
 : 지지선 사이의 원뿔이나 원뿔형 단면의 소단부에서의 바깥지름
 : 지지선 사이의 원뿔이나 원뿔형 단면의 대단부에서의 바깥지름
 : 설계온도에서 재료의 탄성계수
 : 설계온도에서 재료의 접선탄성계수
 : 작용하는 정미단면 축 방향 압축하중
 : 작용하는 축 방향 하중으로부터 발생하는 축 방향 압축막응력 
 : 작용하는 굽힘 모멘트로부터 발생하는 축 방향 압축막응력 
 : 외압으로부터의 원통 내의 후프압축응력
 : 원통의 끝 위의 압력하중 로부터 발생하는 축 방향 압축막응력
 : 작용 하중으로부터의 전단응력
: 설계계수
: 다른 하중이 없이 정미단면 굽힘 모멘트를 받는 원통의 허용압축막응력
 :   인 축 방향 압축하중으로 인한 원통의 허용압축막응력
 : 후프압축이 있는데 굽힘을 받는 원통의 축 방향 허용압축막응력
 : 정미단면 굽힘 모멘트로 인한 길이 방향 압축이 있는 원통의 축 방향 허용

압축막응력

  : 외압만을 받는 원통이나 성형경판의 탄성후프압축막파괴응력 
 : 외압만을 받는 원통이나 성형경판의 허용후프압축막응력
 : 길이 에 걸쳐 평균을 낸 후프좌굴응력   의 평균 값. 여기서   는 식

(4.105)로부터 결정된다. 

 : 전단응력이 있는 원통의 허용후프압축막응력
 : 축 방향 하중이 있는 원통의 허용후프압축막응력
: 허용응력 식에서  이 되게하여 결정하는 예상 좌굴응력 
 허용인장응력
: 전단하중만을 받는 원통의 허용전단응력
: 전단하중만을 받는 원통의 탄성전단좌굴응력
: 후프압축이 있는데 전단응력을 받는 원통의 허용전단응력
 :  ≤ 인 축 방향 압축하중으로 인한 원통의 허용압축막응력
  : 다른 하중이 없는 원통의 축 방향 탄성파괴막응력(국부좌굴)
 :  ≤ 에 대해서 후프압축이 있는 원통의 축 방향 허용압축막응력 
 : 좌굴 변수
 : 바깥쪽 표면으로 측정한 타원형 경판의 높이
 : 해당되는 대로, 평강 보강재, 앵글 보강재의 랙 또는 티 보강재의 플랜지의 길이 
 : 해당되는 대로, 보강재의 앵글 랙의 길이 또는 웨브
 : 원통이나 원뿔의 단면의 관성모멘트
 : 큰 보강 링의 실제 관성모멘트
 : 큰 보강 링과 동체의 유효길이로 구성된 합성단면의 도심 축에 대한 실제 


관성모멘트

 : 작은 보강 링의 실제 관성모멘트
 : 작은 보강 링과 동체의 유효길이로 구성된 합성단면의 도심 축에 대한 실제 

관성모멘트

 : 타원형 경판 계수
 : 축 방향 압축을 받는 부재의 끝 조건에 근거한 계수 

= 하나의 자유단과 하나의 고정단을 가진 부재에 대해서 2.10. 이 경우 

“부재”는 기호설명에서 정의하는 것처럼 브레이싱을 하지 않은 원통형 

동체 또는 원통형 동체 부분

= 양단이 핀 구조인 부재에 대해서 1.00

= 일단이 핀 구조 타단이 고정인 부재에 대해서 0.80

= 양단 고정의 부재에 대해서 0.65

 지지선 사이의 보강하지 않은 용기 부분의 설계길이(그림 645.17.4-2 참
조). 지지선은 (1)접선으로부터 측정한 경판(의 깊이의 1/3에 있는 경판

(원뿔형 경판 제외) 상의 원둘레 선, (2)645.17.4.나.의 요건을 만족시키

는 작은 보강 링, 또는 (3) 관판이다. 

 격벽 또는 격벽으로서 작용하도록 지정된 큰 보강 링 사이의 원통의 

설계길이.

 : 원뿔이나 보강을 하지 않은 원뿔에 대한 원뿔부분의 길이 또는 보강을 한 
원뿔에서 원뿔-원통 접합부로부터 그 원뿔의 첫 보강 링까지의 길이 (그림 

645.17.14-1 및 645.17.5-1 참조)

 : 동체의 유효길이
 : 큰 보강 링의 어느 쪽이던 큰 보강 링의 중심선으로부터 경판 지지선의 다

음 큰 보강 링까지의 거리 의 합의 1/2 

 : 한 보강 링의 중심선으로부터 그 보강 링의 어느 한 쪽에 있는 다음 지지선
까지 그 원통의 축에 평행하게 측정한 길이의 합의 1/2. 지지선은 의 정의

에서 정의되어 있다. 

 : 용기의 총길이
 : 기둥 좌굴을 받는 원통형 부재의 옆 방향으로 브레이싱을 하지 않은 거리, 

외압만을 받는 용기 동체를 평가할 때는 영(0)과 같다. 

 : 기둥 좌굴에 대한 세장계수
 : 작용하는 정미단면 굽힘 모멘트
 : 동체 변수
 : 작용 외압
 : 다른 하중이 없을 때의 허용외압
 : 작용하는 전단력의 방향으로부터 검토대상 점까지 원둘레를 따라 측정한 각도
 : 플레어의 안쪽 반지름
 : 선회반지름(Radius Of Gyration) 
 : 너클의 안쪽 반지름
 : 동체 중심선까지의 반지름
 : 보강 링과 동체 유효길이의 조합의 도심까지의 반지름,    (그림

645.17.4-3 참조)

 : 대단부에서의 안쪽 반지름,   
 : 원통형 또는 구형 동체의 바깥반지름
 : 소단부에서의 안쪽 반지름,   
 : 동체의 단면계수
 : 규정설계금속온도에서 최소규정항복강도
 : 1-방향의 주압축응력
 : 2-방향의 주압축응력
 : 정미단면 전단력

 : 동체두께
 : 원뿔두께
 : 원뿔형 천이에서 대단부 원통의 두께
 : 원뿔형 천이에서 소단부 원통의 두께
 : 평강 보강재, 앵글 보강재의 레그(Leg) 랙 또는 티 보강재의 플랜지의 두께
 : 앵글 레그(Leg)나 보강재 웨브의 두께
 : 동체의 중심선으로부터 보강 링과 동체 유효길이의 조합단면까지의 반지름 

방향 거리 

 : 동체의 중심선으로부터 큰 보강 링의 도심까지의 반지름 방향 거리 
 : 동체의 중심선으로부터 작은 보강 링의 도심까지의 반지름 방향 거리
 (a) 보강된 동체 (b) 보강되지 않은 동체 

[그림 645.17.14-1] 보강된 및 보강되지 않은 원뿔형 동체의 지지되는 또는 

지지되지 않은 길이의 선

645.18 동체와 경판 내의 구멍에 대한 설계

645.18.1 노즐의 치수와 모양은 645.16 및 645.17의 계산식이 뒷받침하는 모양의 용기

와 원형 또는 타원형 원통이 교차하여 생기는 원형, 타원형 또는 다른 모양이어야 한

다. 이 항의 설계규정은 동체의 안지름과 두께 비율이 400 이하인 경우에만 적용하여

야 한다. 다만, 동체 두께에 대한 안지름 비율의 제한 없이 645.18.9 및 645.18.10의 규

정을 적용해도 되는 경우는 제외한다. 또한 완성된 노즐 구멍의 단축 길이에 대한 장

축 길이의 비율은 1.5 이하이어야 한다.

1. 바깥쪽 방향 스터드 조임형 플랜지와 단조 노즐 플랜지의 직선 허브를 제외

한, 보강 범위 내의 볼트조임 플랜지 재료는 보강 값을 가지는 것으로 간주하

지 않는다. 일체형 허브 재료 이외의 튜브판 또는 평경판 재료는 인근 동체 
또는 경판에 있는 구멍의 보강으로 인정하지 않는다.

645.18.2 노즐 부착 방법은 아래와 같다.

1. 노즐은 용기의 동체 또는 경판에 다음 방법으로 부착하여야 한다.

가. 용접형 접합부 

용접에 의한 노즐의 부착은 645.15.1의 요건에 따라야 한다. 

나. 스터드형 접합부 

노즐을 스터드 패드형 접합부를 이용하여 만들 수도 있다. 용기는 동체, 덧살 

붙인 패드, 또는 부착한 판 위 또는 이음쇠 위에 기계가공을 한 편평한 표면

이 있어야 한다. 나사를 내는 드릴구멍은 용기의 안쪽 표면에 금속을 추가하

여 위에서 요구된 최소두께가 되지 않는다면 안쪽 표면으로부터 부식여유를 

뺀 후 벽두께의 1/4 이내로 관통해서는 안 된다. 스터드를 위하여 나사구멍 

나사는 아래 식으로 규정하는 길이 만큼 스터드와 체결되어야 한다.

  min   

여기서 

  max



 
 





(4.219)

(4.220)

다. 나사형 접합부 

일반 관용 나사에 적합한 관, 튜브 및 기타 나사형 접합부는 접합부의 크기가 

DN 50(NPS 2) 이하이고 용기의 벽 곡률에 대한 여유가 고려된 후 표 

645.18.2-1에 규정된 최소수의 나사산이 맞물린다는 보장하에 용기 벽의 나사

구멍에 나사로 접합할 수 있다. 누설방지를 위하여 다른 밀봉수단이 제공된다

면 적어도 같은 강도의 평행나사를 사용할 수 있는 경우를 제외하고, 나사는 

관용 테이퍼나사이어야 한다. 요구 금속두께와 표 645.18.2-1에서 요구하는 나

사산 수를 확보하기 위해서 또는 보강을 위해 덧살 붙인 패드나 부착한 판 또

는 이음쇠를 사용할 수 있다.

라. 확관형 접합부

지름이 관 크기 DN 50(NPS 2) 이하라는 전제하에 관, 튜브를 보강하지 않은 구

멍 속으로 삽입하고 동체에 확관하여 용기의 벽에 관이나 튜브를 부착할 수 있

다. 바깥지름이 150 mm(6 in) 이하인 관, 튜브 또는 단조품의 보강을 한 구멍 

속으로 삽입하고 동체에 확관하여 용기의 벽에 부착할 수 있다. 확관형 접합부

는 다음 방법 중 하나를 사용하여 제작하여야 한다.

(1) 견고한 롤링과 비딩

(2) 롤링, 비딩 그리고 비드 가장자리를 따라 누설방지 용접

(3) 구멍의 지름에 걸친 3 mm(0.125 in) 이상의 확관과 확장 

(4) 롤링, 확관과 용접
(5) 확관이나 비딩이 없는 롤링과 용접의 경우, 단 끝이 6 mm(0.25 in) 이상 10 

mm(0.375 in) 이하로 동체를 통과하여 연장되고 그 용접 목이 5 mm(0.1875 

in) 이상 8 mm(0.3125 in) 이하가 되어야한다. 

2. 노즐 접합부에 대한 추가적 요건은 다음과 같다.

가. 튜브나 관 바깥지름이 38 mm(1.5 in) 이하일 때, 동체는 적어도 튜브나 관 

두께와 같은 깊이까지 모 따기를 하거나 오목하게 만들어서 튜브나 관을 롤

링 및 용접할 수 있으며, 튜브나 관의 끝은 어떠한 경우에도 동체의 안지름

을 지나 10 mm(0.375 in) 이상으로 연장되어서는 안 된다.

나. 튜브나 관을 롤링하거나 확관하는 동체의 구멍은 홈파기가 허용된다.

다. 접합부에 누설방지 용접을 하지 않는 경우에는, 인화성 및/또는 유독성 가

스와 액체의 처리 또는 저장을 위해서 사용하는 용기에 부착하는 방법으로

서 확관형 접합부를 사용하여서는 안 된다.

라. 용기의 바깥쪽에 부착되는 보강 판이나 새들에는 직선 또는 테이퍼 나사 

구멍으로 가공된 한 개 이상의 배기구멍[최대지름 11 mm(7/16 in.)]이 있어야 

한다. 용기를 사용할 때 이 배기구멍을 개방된 상태로 두거나 막아 둘 수 있

다. 이 배기구멍을 막아 둘 경우, 막음재는 보강 판과 용기 벽 사이에 형성

된 압력을 지탱할 수 없어야 한다. 열처리를 하는 동안에는 배기구멍을 막아

두지 않아야 한다.

[표 645.18.2-1] 접합부에 대한 관 나사산의 최소수

관 크기

맞물리는 나사산

요구되는 최소 판 두께

DIN 15, 20
(NPS 0.5, 0.75 in)

DIN 25, 32, 40
(NPS 1.0, 1.25, 1.5 in)

DIN 50
(NPS 2, 2 in)

6

7

8

11 mm(0.43 in)

16 mm(0.61 in)

18 mm(0.70 in)

645.18.3 노즐 넥의 최소두께 요건

1. 출입구와 점검구를 제외한 노즐의 최소 넥 두께는 645.16과 645.17을 사용하여 

내압과 외압을 계산하여야 하며, 이 계산에서는 부식여유와 추가 하중으로부

터의 외력과 모멘트의 영향을 고려하여야 한다. 노즐 넥 두께는 동체 두께나 

표 645.18.3-1에 주어진 두께 중 얇은 것 보다 얇아서는 안 된다. 노즐 넥의 

최소두께에 부식여유를 추가하여야 한다.

2. 출입구와 점검구에 대한 최소 넥 두께는 645.16과 645.17을 사용하여 내압과 
외압을 계산하여야 하며, 이 계산에서 부식여유를 고려하여야 한다.

[표 645.18.3-1] 노즐의 최소두께 요건

공칭크기

DN 6 (NPS 1/8)

DN 8 (NPS 1/4)

DN 10 (NPS 3/8)

DN 15 (NPS 1/2)

DN 20 (NPS 3/4)

DN 25 (NPS 1)

DN 32 (NPS 1 1/4)

DN 40 (NPS 1 1/2)

DN 50 (NPS 2)

DN 65 (NPS 2 1/2)

DN 80 (NPS 3)

DN 90 (NPS 3 1/2)

DN 100 (NPS 4)

DN 125 (NPS 5)

DN 150 (NPS 6)

DN 200 (NPS 8)

DN 250 (NPS 10)

≥ DN 300 (NPS 12)

최소두께, mm (in)

11.51 (0.060)

1.96 (0.077)

2.02 (0.080)

2.42 (0.095)

2.51 (0.099)

2.96 (0.116)

3.12 (0.123)

3.22 (0.127)

3.42 (0.135)

4.52 (0.178)

4.80 (0.189)

5.02 (0.198)

5.27 (0.207)

5.73 (0.226)

6.22 (0.245)

7.16 (0.282)

8.11 (0.319)

8.34 (0.328)

비고: 노즐의 규정 바깥지름이 표준 DN(NPS) 크기가 아닌 경우, 실제 노즐의 바깥지름보다 큰 크기

의 DN(NPS)를 표에서 선택하여야 한다. 

645.18.4 원통형 동체에 있는 방사상노즐

1. 압력하중을 받는 원통형 동체에 있는 방사상노즐 설계절차는 아래와 같다. 이 

설계절차의 변수들은 그림 645.18.4-1, 645.18.4-2 및 645.18.4-3에 나와 있으며, 

부식된 상태를 고려하여야 한다.

순서 1 － 다음과 같이 동체의 유효 반지름을 결정한다.

(1) 원동형 동체

    (4.221)
(2) 원뿔형 동체에 대한  는 노즐 중심선과 원뿔의 접합부에서 ·원뿔형 동
체의 안쪽 반지름이다. 이 반지름은 원뿔형 동체의 장축에 수직으로 측정

한다.

순서 2 - 용기 벽을 따라서 보강 범위를 계산한다. 

(1) 일체형 보강 노즐
  min     (삽입형 노즐) 
  min       (부착형 노즐)

(2) 보강 패드가 있는 노즐

    
       

 (4.222)

 (4.223)

(4.224)

(4.225)

  
  min   (삽입형 노즐)
  min     (부착형 노즐) (4.228)

(4.227)

(4.226)

순서 3 - 용기의 표면에서 바깥쪽 방향으로 노즐 벽의 보강 범위를 계산한다.

  min       

   

(4.229)

(4.230)

     
  min     (삽입형 노즐) (4.232)
  min   (부착형 노즐) 

(4.233)

(4.231)

순서 4 - 용기의 표면에서 안쪽 방향으로 노즐 벽의 보강 범위를 계산한다.

  

   

     

  min  

(4.234)

(4.235)

(4.236)

(4.237)

순서 5 - 노즐 구멍 부근의 이용가능한 총 면적을 결정한다.(그림 645.18.4-1 

및 645.18.4-2 참조) LH, LR, and LI로 정의된 범위의 바깥쪽 면적은 포함하지 
않는다, A2의 금속부 면적에 대해서는 그림 645.18.4-4 및 645.18.4-5을 참조
한다.

                  





   min





   min





  

  






  min

   ∙ max












 

   
   
   





    

(4.243)




(4.238)

(4.239)

(4.240)

(4.241)

(4.242)

(삽입형 노즐)

   (부착형 노즐)
      
   (   또는  ≤  인 경우)
     (   및     ≤ 인 경우)
     (   및   인 경우)
  

  

   × min






       

           




 









   × min

       (삽입형 노즐)
     (부착형 노즐)
       (삽입형 노즐)
     (부착형 노즐)

 



  

 



    

×    


  


  


  


  

  
   (삽입형 노즐)
(부착형 노즐)
     
  min  

순서 6 - 해당하는 힘을 결정한다.

    (삽입형 노즐)
       (부착형 노즐)
(삽입형 노즐)

     
   (부착형 노즐)

   


  
 


  
ln






  
 


  


ln



(4.244)

(4.245)

(4.246)

(4.247)

(4.248)

(4.249)

(4.250)

(4.251)

(4.252)

(4.253)

(4.254)

(4.255)

(4.256)

(4.257)

(4.258)

(4.259)

(4.260)

(4.261)

(4.262)

(4.263)

(4.264)

(4.265)

(4.266)

(4.267)

(4.268)

(4.269)

(4.270)

순서 7 － 노즐 교차점에서 평균 국부 1차막응력과 일반 1차막응력을 결정한
다.

    
 
 
   

순서 8 - 노즐 교차점에서 최대 국부 1차막응력을 결정한다. 

  max         

(4.271)

(4.272)

(4.273)

순서 9 - 계산된 최대 국부 1차막응력 은 식(4.274)를 만족시켜야 한다. 노
즐이 내압을 받을 경우, 허용응력 Sallow은 식(4.275)로 주어지며, 외압을 받을 
경우, 허용응력은 식(4.276)으로 주어진다. 여기서 는 평가대상 동체의 형
상(예를 들어, 원통, 구형 동체 또는 성형경판)에 따라 645.17에서 평가한다.

 ≤ 

여기서

  

   

(내압을 받을 경우)

(외압을 받을 경우)

순서 10 － 노즐 교차점에서의 최대허용사용압력을 결정한다.



max 

  


max   


max  min max  max 

여기서

    
 

(4.274)

(4.275)

(4.276)

(4.277)

(4.278)

(4.279)

(4.280)

2. 645.14에 정의된 추가하중으로 인해 노즐이 외력과 모멘트를 받을 경우, 노

즐-동체 교차점에서의 국부응력은 아래 645.18.14에 따라서 평가하여야 한다.

645.18.5 원통형 동체에 있는 접선방향 노즐(그림 645.18.5-1 참조)에 대해서는, 

645.18.4의 설계절차에 다음 식을 적용하여야 한다.

  max




  






여기서

       
 



  cos 








   







  cos 

(4.281)

(4.282)

(4.283)

(4.284)
- 999 -

삽입형 노즐

부착형 노즐

 동체가 기여햐는 면적

 바깥쪽으로 돌출된 노즐이 기여햐는 면적

 안쪽으로 돌출된 노즐이 기여햐는 면적

 바깥쪽 용접부가 기여햐는 면적

 패드-용기 용접부가 기여햐는 면적

 안쪽 용접부가 기여햐는 면적

 보강 패드가 기여햐는 면적

 총 기여 면적

[그림 645.18.4-1] 보강된 구멍에 대한 기호설명
삽입형 노즐

부착형 노즐

 동체가 기여햐는 면적

 바깥쪽으로 돌출된 노즐이 기여햐는 면적

 안쪽으로 돌출된 노즐이 기여햐는 면적

 바깥쪽 용접부가 기여햐는 면적

 패드-용기 용접부가 기여햐는 면적

 안쪽 용접부가 기여햐는 면적

 보강 패드가 기여햐는 면적

 총 기여 면적

[그림 645.18.4-2] 두께가 가변적인 구멍에 대한 기호설명
그림 645.18.4-3 - 원통형 동체에 있는 방사상 노즐

[그림 645.18.4-4] 다양한 두께의 삽입형 노즐에서 A2 금속 면적 정의
[그림 645.18.4-5] 다양한 두께의 부착형 노즐에서 A2 금속 면적 정의

[그림 645.18.5-1] 원통형 동체에 있는 경사면 노즐
645.18.6 원통형 동체에 있는 노즐이 동체의 장축과 사각으로 설치된 경우, 645.18.4의 

설계절차에 다음 식을 대입하여 적용하여야 한다.(그림 645.18.6-1 참조)





  sin  
  tan   
  tan   
  tan   





 (삽입형 노즐)

sin   
 (부착형 노즐)




 


 




× max

(4.285)

(4.286)

(4.287)

(4.288)

645.18.7 원뿔형 동체에 있는 방사상노즐(그림 645.18.7-1 참조)의 경우, 645.18.4의 설

계절차에 다음 식을 적용하여야 한다.

(4.289)

(4.290)

(4.291)

(4.292)

(4.293)

(4.294)

(4.295)

  cos  

  cos   
   
   

   sin   
  

sin    

sin    

(삽입형 노즐)

(부착형 노즐)

 

ln    sin   



 
 cos   

    

  

[그림 645.18.6-1] 길이방향 축과 각도를 가진 원통형 동체에 있는 노즐
[그림 645.18.7-1] 원뿔형 동체에 있는 방사상 노즐

645.18.8 원뿔형 동체에 있는 노즐

1. 원뿔형 동체에 있는 노즐이 동체의 장축에 직각일 경우(그림 645.18.8-1 참조), 

645.18.7의 설계절차에 다음 식을 적용하여야 한다.



  cos 
  

  cos   
    tan    

 tan    × max


  tan   




 


 


 


(삽입형 노즐)

(부착형 노즐)

(4.296)

(4.297)

(4.298)

(4.299)

2. 원뿔형 동체의 노즐이 동체의 장축과 평행일 경우(그림 645.18.8-2 참조), 

645.18.7의 설계절차에 다음 식을 적용하여야 한다. 



  sin  

(4.300)
   tan   



  tan   



  tan   



× max

sin   




 


 





(삽입형 노즐)

(부착형 노즐)

(4.301)

(4.302)

(4.303)

[그림 645.18.8-1] 길이방향 축에 수직인 원뿔형 동체에 있는 노즐
[그림 645.18.8-2] 길이방향 축과 평행하는 원뿔형 동체에 있는 노즐

645.18.9 구형 동체나 성형 경판에 있는 방사상 노즐

1. 압력하중을 받는 구형 동체나 성형 경판에 있는 방사상 노즐의 설계절차는 아

래와 같다. 이 설계절차의 변수들은 그림 645.18.4-1, 645.18.4-2 및 645.18.9-1

에 나와 있으며, 부식된 상태를 고려하여야 한다. 

순서 1 - 동체나 성형 경판의 유효 반지름을 다음과 같이 결정한다.

(1) 구형 동체 

   
(2) 타원형 경판


   
(3) 접시형 경판



 

 





   

순서 2 - 용기의 벽을 따라서 보강 범위를 계산한다.

(1) 구형 동체와 타원형 경판의 일체형 보강 노즐

  min    

(삽입형 노즐)
(4.304)

(4.305)

(4.306)

(4.307)

  min      

(부착형 노즐)

(2) 접시형 경판의 일체형 보강 노즐

  max

  sin 









     cos     

 








( ≤ sin    인 경우)







(  sin    인 경우)

  sin 





 

  

  

 








  sin 


  min    

  min  
(3) 패드 보강 노즐
   
        

  

  min   

  min     

(삽입형 노즐)

(부착형 노즐)

  min           (삽입형 노즐)
  min       
(부착형 노즐)

(1) 구형 동체 및 경판

  

(2) 타원형 및 접시형 경판

  min  

  

(  인 경우)
( ≤ 인 경우)

  min



타원형 경판인 경우 

 

   cos     


  exp

  tan 





   






 ×



접시형 경판인 경우

  exp





   












 




(4.308)

(4.309)

(4.310)

(4.311)

(4.312)

(4.313)

(4.314)

(4.315)

(4.316)

(4.317)

(4.318)

(4.319)

(4.320)

(4.321)

(4.322)

(4.323)

(4.324)

(4.325)

(4.326)

(4.327)

(4.328)

순서 3 - 동체 표면에서 바깥쪽 방향으로 노즐 벽의 보강범위를 계산한다. 

는 식(4.310)~(4.312)를 이용하여 계산한다.
변수  은 다음 식으로 계산한다 

  min



   




 





(4.329)

순서 4 - 동체 표면에서 안쪽 방향으로 노즐 벽의 보강 범위를 계산한다. 

  min     

(4.330)

순서 5 - 노즐 구멍 부근의 이용가능한 총 면적을 결정한다.(그림 645.18.4-1 

및 645.18.4-2 참조) LH, LR, and LI로 정의된 범위의 바깥쪽 면적은 포함하지 
않는다, A2의 금속부 면적에 대해서는 그림 645.18.4-4 및 645.18.4-5을 참조
한다.

                  

  

  

    

    

   

(   또는 if  ≤ 인 경우)
(   및    ≤  인 경우)
(   및    인 경우)

  

   × min







        




           
 







   × min

      

    

      

    


 

  

 



  


  


  


  

  

  

    

  min  

(삽입형 노즐)

(부착형 노즐)

(삽입형 노즐)

(부착형 노즐)

    

×    


(삽입형 노즐)

(부착형 노즐)

순서 6 - 해당하는 힘을 결정한다.

   

(삽입형 노즐)
(4.331)

(4.332)

(4.333)

(4.334)

(4.335)

(4.336)

(4.337)

(4.338)

(4.339)

(4.340)

(4.341)

(4.342)

(4.343)

(4.344)

(4.345)

(4.346)

(4.347)

(4.348)

(4.349)

(4.350)

(4.351)

(4.352)

      
   
 

 
 
 


  
 


  
ln








ln

  
 


  

  
   
  
    

(부착형 노즐)

(삽입형 노즐)

(부착형 노즐)

(삽입형 노즐)

(부착형 노즐)

(4.353)

(4.354)

(4.355)

(4.356)

(4.357)

(4.358)

(4.359)

(4.360)

순서 7 - 용기 내의 평균 국부 1차막응력과 일반 1차막응력을 결정한다.

    
 
 
   

순서 8 - 노즐 교차점에서 최대 국부 1차막응력을 결정한다. 

  max      

(4.361)

(4.362)

(4.363)

순서 9 - 계산한 최대 국부 1차막응력은 아래 식을 만족시켜야 한다. 노즐이 

내압을 받을 경우, 허용응력 는 식(4.275)로 계산하고, 노즐이 외압을 받
을 경우, 허용응력은 식(4.276)으로 계산한다.

 ≤ 

순서 10 - 노즐의 최대허용사용압력을 결정한다.



max 
 
  


max   



max  min max  max 

여기서

    
 

(4.364)

(4.365)

(4.366)

(4.367)

(4.368)

2. 645.14에 정의된 추가하중으로 인해 노즐이 외력과 모멘트를 받을 경우, 노즐-
동체 교차점에서의 국부응력은 아래 645.18.14에 따라서 평가하여야 한다.

[그림 645.18.9-1] 성형 경판에 있는 방사상 노즐

645.18.10 성형 경판에 있는 경사면 또는 수직 노즐

1. 경사면 또는 수직 노즐이 타원형 경판 또는 접시형 경판(그림 645.18.10-1 참

조)에 있을 경우, 645.18.9의 설계절차에 다음 식을 적용하여야 한다.

(4.369)

(4.370)

(4.371)

접시형 경판의  는 식(4.310)~(4.312)를 적용하여 계산한다.



  cos   



  sin   


  tan 



 ×



(경사면 노즐)

(수직 노즐)











  




[그림 645.18.10-1] 성형 경판에 있는 경사면 또는 수직 노즐

645.18.11 평경판에 있는 원형 노즐

1. 압력하중을 받는 평경판에 있는 노즐 설계절차는 아래와 같다. 이 설계절차의 

변수들은 그림 645.18.4-1 및 645.18.4-1에 나와 있다. 대안으로, 일체형 평경판 

내의 중앙 노즐은 645.19.3의 절차를 이용하여 설계해도 된다. 

순서 1 - 노즐 교차점에서의 최대단위모멘트를 계산한다.


 
 
   
    


  min









순서 2 - 노즐의 변수를 계산한다.


 
  sinh   sin 

  sinh   sin 

  min            

   
 
     min      

    



  
 


  
ln




          

      

  exp   

(삽입형 노즐)

(부착형 노즐)

순서 3 － 교차점에서 노즐 내의 최대 국부 1차막응력을 결정한다. 
(4.372)

(4.373)

(4.374)

(4.375)

(4.376)

(4.377)

(4.378)

(4.379)

(4.380)

(4.381)

(4.382)

(4.383)



 

  

 

(4.384)

순서 4 - 노즐의 교차점에서 최대 국부 1차막응력은 아래 식을 만족시켜야 한

다. 허용응력은 식(4.275)로 계산한다.

 ≤ 

(4.385)

2. 645.14에 정의된 추가하중으로 인해 노즐이 외력과 모멘트를 받을 경우, 노즐-

동체 교차점에서의 국부응력은 아래 645.18.14에 따라서 평가하여야 한다.

645.18.12 노즐의 간격 요건은 아래와 같다.

1. 원통형 또는 원뿔형 동체에 대해서는 645.18.4, 구형 경판 또는 성형 경판에 

대해서는 645.18.9에 따라서 결정한 보강 범위가 겹치지 않는다면, 추가적 해

석은 하지 않아도 된다. 보강 범위가 겹친다면, 다음 절차를 따라야 한다. 

2. 최대 국부 1차막응력과 노즐의 최대허용사용응력은 아래와 같이 결정된 의 
값을 가지고 있는 개별 노즐에 대해서 645.18.4 또는 645.18.9에 따라서 결정하

여야 한다.

가. 보강 범위가 겹치는 두 구멍(그림 645.18.12-1 참조) 



    
    



 (노즐 A)


(노즐 B)

나. 보강 범위가 겹치는 세 구멍(그림 645.18.12-2 참조)

  min

  min

  min











  
  
  











   
   
  















(노즐 A)

(노즐 B)

(노즐 C)

(4.386)

(4.387)

(4.388)

(4.389)

(4.390)

다. 보강 범위가 겹치는 구멍이 3개를 초과하는 경우에는, 인접한 노즐의 각 

쌍에 대해서 위의 절차를 반복한다.
변경된 보강범위

처음 계산한 
보강범위

[그림 645.18.12-1] 인접한 두 노즐 구멍들의 사례

처음 계산한

보강범위

변경된 보강범위

처음 계산한

보강범위

변경된 보강범위

처음 계산한

보강범위

[그림 645.18.12-2] 인접한 3개의 노즐 구멍들의 사례
645.18.13 노즐 부착 용접의 강도

1. 노즐 부착 용접의 강도는 아래 제2호에서 결정된 원통형, 원뿔형 또는 구형 

동체나 성형 경판에 부착된 노즐에 대한 압력으로 인해 가해지는 불연속성 힘

을 견디기에 충분하여야 한다. 평경판에 부착된 노즐은 아래 제3호에서 결정

된 부착 용접의 강도를 가져야 한다. 추가하중에 의한 외력과 모멘트의 영향

을 고려하여야 한다. 

2. 압력하중을 받는 원통형, 원뿔형 또는 구형 동체나 성형 경판의 노즐 부착 용

접을 평가하기 위한 절차는 아래와 같다. 

순서 1 - 불연속 힘의 계수를 결정한다.

(1) 부착형 노즐

  

(2) 삽입형 노즐 

  
 

순서 2 - 불연속 힘을 저항하는 용접 길이를 계산한다.

(1) 노즐-동체 용접부의 용접 길이


  

   

 

        


  

(방사상 노즐)

 (비방사상 노즐)

(4.391)

(4.392)

(4.393)

(4.394)

(2) 패드-동체 용접부의 용접 길이


  

   



        


  

순서 3 - 용접 목의 치수를 계산한다.

  

  

  

(방사성 노즐)

(4.395)

(비방사성 노즐)

(4.396)

(4.397)

(4.398)

(4.399)

순서 4 - 용접부의 크기가 적합한지 결정한다.

(1) 노즐을 일체형으로 보강하고 식(4.400)으로 계산한 용접부의 전단응력이 

식(4.401)을 충족시키면, 설계는 완료된 것이다. 용접부의 전단응력이 식

(4.401)를 충족시키지 못하면, 용접부의 크기를 증가시킨 후 순서 3으로 돌

아간다. 경판의 노즐에 대해 식(4.402)를 이용하여  를 계산할 때, 
  을 적용하여  및 을 계산하여야 한다.


     

(4.400)
 ≤ 

여기서


  min       



 
 

(4.401)

(4.402)

(2) 노즐을 패드로 보강하고, 식(4.403)~(4.405)로 계산한 용접부의 전단응력이 

식(4.406)을 충족시킨다면, 설계는 완료된 것이다. 용접부의 전단응력이 식

(4.406)을 충족시키지 못하면, 용접부의 크기를 증가시킨 후 순서 3으로 돌

아간다.



    



    


  
max   ≤ 
여기서

 ∙ 
  ∙  

  × 

(4.403)

(4.404)

(4.405)

(4.406)

(4.407)

(4.408)

3. 압력하중을 받는 평경판의 노즐 부착 용접을 평가하는 절차는 아래와 같다. 

순서 1 - 용접 목의 치수를 계산한다.

  

  

  

(4.409)

(4.410)

(4.411)

순서 2 - 용접부의 크기가 적합한지 결정한다.

(1) 노즐이 일체형으로 보강되고 평경판에 삽입되어 있으며, 식(4.412)~(4.414)

로 계산한 용접부의 전단응력이 식(4.415)를 충족시키면, 설계는 완료된 것

이다. 용접부의 전단응력이 식(4.415)를 충족시키지 못하면, 용접부의 크기

를 증가시킨 후 순서 1로 돌아간다.



   



   
  

    
max   ≤ 
(4.412)

(4.413)

(4.414)

(4.415)

여기서


 
  


   min 

   min  max   

(4.416)

(4.417)

(4.418)

(2) 노즐이 패드로 보강되고 평경판에 삽입되어 있으며, 식(4.419)~(4.422)로 

계산한 용접부의 전단응력이 식(4.423)을 충족시키면, 설계는 완료된 것이

다. 용접부의 전단응력이 식(4.423)을 충족시키지 못하면, 용접부의 크기를 

증가시킨 후 순서 1로 돌아간다.



   



   
    

    

  

      
max  ≤ 
변수  는 식(4.416)으로 주어진다. 

(4.419)

(4.420)

(4.421)

(4.422)

(4.423)

(3) 노즐이 일체형으로 보강되고 평경판에 부착되어 있으며, 식(4.424) 및 

(4.425)로 계산한 전단응력이 식(4.426)을 충족시키면, 설계는 완료된 것이

다. 용접부의 전단응력이 식(4.426)을 충족시키지 못하면, 용접부 크기를 증

가시킨 후 순서 1로 돌아간다. 



   



   
max    ≤ 

(4.424)

(4.425)

(4.426)

645.18.14 외부하중으로 인한 동체 및 성형 경판 노즐 내의 국부응력은 아래의 방법 

중 하나를 사용하여 평가하여야 한다.

1. 원통형 동체에 있는 노즐 - 응력 계산은 WRC 107 또는 WRC 297을 따라야 

한다. 

2. 성형 경판에 있는 노즐 - 응력 계산은 WRC 107을 따라야 한다. 

3. 모든 형상과 위 제1호 및 제2호에 대한 한 가지 대안으로, 응력 계산은 유한

요소 해석 방법과 같은 수치해석을 사용하여 실시할 수 있다. 
645.18.15 점검구멍

1. 압축공기를 사용하는 모든 압력용기의 내부 부식이 발생하는 것, 침식 또는 

기계적 마모가 있는 부품을 가진 것은 본 항에서 허용하는 것을 제외하고는 

검사와 청소를 위해서 적당한 맨홀, 핸드 홀 또는 기타 점검구멍을 가져야 한

다.

2. 접근구멍이나 점검구멍이 요구되는 용기는 다음사항을 준수하여야 한다. 

가. 안지름이 300 mm(12 in) 초과 450 mm(18 in) 미만인 모든 용기는 DN 40 

(NPS 1-1/2 in) 이상 두 개의 핸드 홀 또는 플러그를 설치할 수 있는 두 개

의 나사붙이 점검구멍을 가져야 한다.

나. 안지름이 450 mm(18 in) 이상 900 mm(36 in) 이하인 모든 용기는 하나의 

맨홀 또는 DN 40(NPS 1-1/2 in) 이상 두 개의 핸드 홀 또는 플러그를 설치

할 수 있는 두 개의 나사붙이 점검구멍을 가져야 한다.

다. 안지름이 900 mm(36 in)을 초과하는 모든 용기는 하나의 맨홀을 가져야 하

며, 맨홀의 모양이나 용도가 하나로 만드는 것이 비실용적인 용기는 100 

mm × 150 mm(4 in × 6 in) 크기의 두 개의 핸드 홀 또는 동등한 면적을 

가진 두 개의 같은 구멍을 가져야 한다. 

라. 맨홀 대신에 핸드 홀이나 관 플러그 구멍이 점검구멍으로 허용될 때는, 하

나의 핸드 홀 또는 관 플러그 구멍이 각 경판 또는 경판 인근 동체에 있어

야 한다. 

마. 다른 용도의 제거할 수 있는 경판이나 덮개 판이 있는 구멍은 점검구멍의 

크기와 같다면 점검구멍 대신에 사용할 수 있다. 

바. 제거할 수 있는 경판이나 덮개 판이 있는 단일 구멍은 크기와 위치가 내부

를 같이 점검할 수 있다면 보다 작은 모든 점검구멍 대신 사용될 수 있다. 

사. 아래와 같은 경우, 배관, 계기 또는 유사한 부착물을 제거할 수 있는 플랜

지형 및/또는 나사붙이 연결부는 점검구멍 대신에 사용할 수 있다.

(1) 연결부가 요구하는 구멍의 크기와 적어도 같다.

(2) 연결부의 크기와 위치가 요구하는 점검구멍과 내부 점검을 가능하게 한다. 

3. 점검구멍이나 접근구멍이 요구될 때는, 다음의 요건에 적합하여야한다.

가. 타원형 또는 장원형 맨홀은 300 mm × 400 mm(12 in × 16 in) 이상이 되

어야 하며, 원형 맨홀은 안지름이 400 mm(16 in) 이상이 되어야 한다.

나. 핸드 홀 구멍은 50 mm × 75 mm(2 in × 3 in) 이상이 되어야 하나, 용기

의 크기와 구멍의 위치와 조화가 되게 커야한다.

645.18.16 압축응력을 받는 구멍의 보강

1. 원통 지름의 25% 또는 구멍이 놓이는 링 간격의 80%를 초과하지 않는 압축응

력을 받는 원통형 또는 원뿔형 용기의 구멍에 대한 보강은 다음 절차에 따라
서 설계하여야 한다.

2. 외압만을 받도록 설계된 원통형 또는 원뿔형 용기의 노즐구멍에 대한 보강은 

위 645.18.4부터 645.18.8의 요건을 따라야 한다. 요구두께는 위 645.18.3에 따

라서 결정하여야 한다. 

3. 외압이 없이 축 방향 압축(축 방향 하중 및/또는 모멘트를 포함)만을 받도록 

설계된 원통형 또는 원뿔형 용기에 대해서는, 구멍의 보강은 다음에 따라야 

한다.
 ≤  에 대해서

  

   및  ≤ 



 

에 대해서

   

   및   



 

에 대해서

  

여기서

  





(4.427)

(4.428)

(4.429)

(4.430)

4. 보강은 구멍의 가장자리로부터  의 거리 이내에 있어야 한다. 노즐 넥 

보강은 노즐 부착 위치에서 동체의 두께를 초과하지 않는 두께로 제한되어야 
하고 용기의 바깥표면에 수직하게  의 한계 내에 있어야 한다. 그러
나 2.5을 넘지 않는 한계 내에 놓여야 한다.

5. 외압과 조합된 축 방향 압축에 대해서 설계된 원통형 또는 원뿔형 용기에 대

해서는, 보강은 위 제2호에서 요구되는 것과 위 제3호에서 요구되는 것 중 큰 

것이어야 한다. 보강은 위 제4호에 기술한 한계 내에 위치하여야 한다.

645.18.17 기호설명

 : 용기의 벽이 기여하는 면적
 : 용기의 벽 바깥에서 노즐이 기여하는 면적
 : 용기의 벽 안쪽에서 노즐이 기여하는 면적
: 바깥 노즐 필릿용접이 기여하는 면적
 패드-용기 필릿용접이 기여하는 면적
: 안쪽 노즐 필릿용접이 기여하는 면적
 : 보강 패드가 기여하는 면적
 : 노즐구멍 불연속의 힘을 결정하기 위해서 사용되는, 압력을 저항하는 면적
 : 요구되는 보강면적
: 보강 경계이내의 총면적
 : 원뿔형 동체의 꼭지각의 1/2
 : 동체나 경판의 안지름
: 주요 구조적 불연속으로부터 노즐 중심선까지의 거리
: 경판 중심선으로부터 노즐 중심선까지의 거리
: 경판 접선으로부터 노즐 중심선까지의 거리
: 원통 중심선으로부터 노즐 중심선까지의 거리
 : 구멍의 안지름
 : 스터드의 공칭지름
 : 용접이음계수(645.15 참조), 만일 노즐이 용접이음매와 교차하지 않으면  = 1.0
: 스터드의 맞물린 길이
 : 노즐부착계수
 : 설계온도에서 평가한 645.17의 동체와 노즐재료의 허용압축응력의 최소값 
 : 용기의 바깥 노즐 내의 내압으로부터의 힘
  : 노즐재료계수
  : 패드재료계수
 : 동체 내의 내압으로부터의 힘
 : 압력으로부터의 불연속 힘 
 : 내압으로부터의 불연속 힘 
 : 용접부  및 이 지탱하는 불연속 힘
 : 용접부 과 와 가 지탱하는 불연속 힘
 : 노즐부착계수
 : 안쪽 표면으로 측정한 타원형 경판의 깊이
 : 노즐 바깥지름으로 불연속 힘을 조정하는 불연속 힘 계수
 : 바깥노즐 필릿용접의 용접 다리길이
 : 패드-용기 필릿용접의 용접 다리길이
 : 안쪽 노즐 필릿용접의 용접 다리길이
 : 접시형 경판의 중앙 굽힘구간의 안반지름
 : 용기 밖 노즐벽의 유효길이
 : 용기 안 노즐벽의 유효길이
 : 바깥 노즐 필릿용접의 목 치수
 : 패드-용기 필릿용접의 목 치수
 : 안쪽노즐 필릿용접의 목 치수
 : 용기 벽의 유효길이
  : 용기 벽 바깥으로부터의 노즐 돌출
  : 용기 벽 안쪽으로부터의 노즐 돌출
  : 용기 벽 바깥으로부터 가변적 두께 의 길이
 : 노즐-동체 용접의 용접 길이
 : 패드-동체 용접의 용접 길이
 : 설계 내압 또는 외압
max: 노즐의 최고허용압력
 : 노즐 교차점에서의 최대 국부 1차막응력
 : 용기의 안반지름
 : 용기의 평균반지름
: 유효압력반지름
 : 노즐의 안반지름
: 긴 현에 연한 용기 노즐구멍의 반지름, 방사상 노즐에 대해서   
 : 노즐 평균반지름
: 힘 계산을 위한 노즐 반지름
 : 힘 계산을 위한 동체 반지름
 : 용기에 대한 설계온도에서의 허용응력(표 645.2.1.A)
: 노즐에 대한 설계온도에서의 허용응력(표 645.2.1.A)
: 패드에 대한 설계온도에서의 허용응력(표 645.2.1.A)
 : 스터드 재료에 대한 설계온도에서의 허용응력(표 645.2.1.A) 
: 나사를 낸 재료에 대한 설계온도에서의 허용응력(표 645.2.1.A) 
: 평균1차막응력
 : 일반1차막응력
 : 노즐 중심선과 동체 중심선 사이의 각도

 : 용기 벽의 공칭두께
 : 보강패드의 두께
 : 노즐구멍 부근 압력응력의 계산에 사용되는 유효두께 
 : 노즐 벽의 공칭두께
 : 가변적 두께의 노즐의 얇은 부분의 공칭벽두께
 : 외압이 없는 축 방향 압축하중에 대해서 요구되는 동체의 두께 
 : 645.19에서 요구하는 것과 같은 부식여유를 제외한 최소 요구 평경판 두께
 : 노즐-동체 홈 용접 깊이
 : 노즐-보강패드 홈 용접 깊이 
 : 압력으로 인한 용접부 내의 평균 “유효” 전단응력(이음효율 포함)
 : 전단하중
 : 보강패드의 폭
 : 노즐 바깥지름으로부터 경판 중심까지의 거리
645.19 평경판에 대한 설계

645.19.1 스테이가 없는 원형 평경판

1. 가장자리 모멘트가 발생하는 볼트 조임으로 부착하지 않는 스테이가 없는 원

형 평경판 또는 덮개의 최소요구두께는 다음 식으로 계산한다.

  

 

(4.431)

2. 가장자리 모멘트(표 645.19.1-1의 상세 7 참조)가 발생하는 볼트 조임으로 부

착하는 스테이가 없는 원형 평경판, 덮개 또는 막음 플랜지의 최소요구두께는 

다음 식으로 계산하여야 한다. 이 식에서 운전 및 개스킷 시팅 볼트하중 와 
 그리고 이 하중의 모멘트 암(arm) 는 ASME Sec. Ⅷ Div. 2 4.16에서 서
술한 플랜지 형상과 개스킷 재료에 따라서 계산하여야 한다.

  max 

여기서








  
  



 

(4.432)

(4.433)

(4.434)

상세

1

[표 645.19.1-1] 평경판의 설계변수 

요 건

그 림

∙ 플랜지 길이에 대한 특별한 요건이 없이, 요구경판두
께의 3배 이상인 모서리 안반지름으로 용기와 일체로 
단조하거나 맞대기 용접을 한 플랜징 가공을 한 원형 
또는 비원형 경판에 대해서  = 0.17 

∙ 위의 설계로 된 경판에 대한 플랜지 길이가 다음 이

상일 때, 원형 경판에 대해서  = 0.10

 

  
∙ 플랜지 길이 가 위의 계산식 내의 요건보다 작으나 
동체 두께가 적어도 2 인 거리에 대해서 
     이상일 때, 원형 경판에 
대해서  = 0.10

∙ 은 최소한 3를 사용하여야 한다. 
상세

2

3

요 건

그 림

∙ 용기와 일체로 또는 용기에 맞대기 용접을 한 단조 
된 원형 및 비원형 경판에 대해서  = 0.17, 여기서 

플랜지 두께는 동체 두께의 2배 이상, 모서리 안반지

름은 플랜지 두께의 3배 이상이다. 

∙    (최소)이어야 한다. 

∙ 용기와 일체로 또는 용기에 맞대기 용접을 한 단조 
된 원형 및 비원형 경판에 대해서  = 
max  , 여기서 플랜지 두께는 동체 두께 
이상이고 모서리 안반지름은 다음 이상이다.
 ≤  (1.5 in)에 대해서    (0.375 in)
   에 대해서   min   
(19 mm = 0.75 in)

4

∙ 다음의 조건에서 일체형 원형 평경판에 대해서  = 

0.17 
- 치수 는 610 mm(24 in)를 초과하지 않는다.
- 치수 에 대한 경판 두께의 비율은 0.05 이상 0.25 

이하이다.

- 경판 두께  는 동체 두께  이상이다.
- 이 구조는 헤더의 끝을 폐쇄할 때에 사용하는 것과 

같은 동체의 끝을 업세팅 가공 또는 회전성형과 같

은 특수기법으로 만들어 진다. 

∙    (최소)이어야 한다. 

5

 가 적어도 1.25 이고 용접 상세가 645.15의 요건에 적
합할 때 동체의 끝에 용접한 원형 판에 대해서  = 
0.33

645.15 참조

6

만일 최소 목 두께가 0.7 인 안쪽 필릿용접을 사용하고 
바깥 용접의 상세가 645.15의 요건들에 적합하다면 원형 

판에 대해서 

 = max 
상세

요 건

그 림

645.15 참조

7

∙ 그림들에서 보는 것처럼 용기에 볼트 조임을 한 원형 

및 비원형 경판과 덮개에 대해서

 = 0.3

∙ 덮개 판이 바깥둘레 개스킷을 위하여 홈이 파졌을 

때, 홈 밑 또는 홈과 덮개 판 가장자리 사이의 정미 

덮개 판 두께는 다음 두께 이상이 되어야 한다. 

원형 경판과 덮개 판

  





비원형 경판과 덮개 판

  



 

8

온면형 개스킷과 함께 동체와 플랜지에 볼트 조임이 된 

원형 덮개 판에 대해서  = 0.25
상세

요 건

그 림

9

(압력과 부등 열팽창으로 인하여 생기는 전단, 인장, 압

축 또는 플레어링을 포함하는 방사상 변형으로든지 간

에) 모든 가능한 파괴의 수단이 적어도 4인 안전계수로 

저지될 때에 용기의 끝 속에 삽입되어 확실한 기계적 

잠금 조치로 제 자리에 고정되는 원형 덮개 판에 대해

서

 = 0.30

645.19.2 스테이가 없는 비원형 평경판

1. 가장자리 모멘트가 발생하는 볼트 조임으로 부착하지 않는 스테이가 없는 비

원형 평경판 또는 덮개의 최소요구두께는 다음 식으로 계산하여야 한다.

  

 

여기서


   

(4.435)

(4.436)

2. 가장자리 모멘트(표 645.19.1-1의 상세 7 참조)가 발생하는 볼트 조임으로 부

착하는 스테이가 없는 비원형 평경판, 덮개 또는 막음 플랜지의 최소요구두께

는 다음 식으로 계산하여야 한다. 이 식에서 운전 및 개스킷 시팅 볼트하중 

와  그리고 이 하중의 모멘트 암(arm) 는 ASME Sec. Ⅷ Div.2 4.16에
서 서술한 플랜지 형상과 개스킷 재료에 근거하여 계산하여야 한다.

  max 

여기서






 

  
  





변수 는 식(4.436)에서 주어진다.
(4.437)

(4.438)

(4.439)

645.19.3 중앙에 구멍이 있는 일체형 평경판 

1. 중앙에 경판지름의 1/2를 초과하는 단일 원형 구멍이 있는 평경판은 다음 규

정에 따라서 설계하여야 한다. 중앙 구멍에 부착한 노즐이 있거나 없는 일체

형 평경판의 배치는 그림 645.19.3-1에 나타나 있다.

가. 동체-평경판의 접합은 표 645.19.1-1, 상세 1, 2, 3 및 4처럼 일체형이어야 

하지만, 표 645.19.1-1, 상세 5 및 6에서의 이음매와 유사한 맞대기 용접 또

는 완전용입 모서리 용접을 사용할 수도 있다.

나. 평경판의 중앙 구멍에는 일체형 노즐 또는 완전용입 용접으로 부착한 노즐 

또는 일체형이 아닌 용접(즉, 양면 필릿용접 또는 부분용입 용접)으로 부착

한 노즐이 있을 수 있거나 부착한 노즐이나 허브가 없는 구멍일 수 있다. 비

일체형 용접으로 부착한 노즐의 경우에는 경판은 부착된 노즐이나 허브가 

없는 경판으로 설계한다. 

2. 경판 두께는 위 645.19.1 또는 645.19.2의 규정은 만족하지 않아도 되지만, 평

경판 두께와 기타 형상 변수는 표 645.19.3-2의 허용응력 한계는 만족하여야 

한다.

3. 단일 원형 구멍이 중앙에 있는 일체형 평경판을 설계하기 위하여 사용할 수 

있는 절차는 아래와 같다.

순서 1 - 평경판 구멍의 설계 압력과 온도를 결정한다.

순서 2 - 평경판 구멍의 형상을 결정한다(그림 645.19.3-1 참조).

순서 3 - 다음의 식을 사용하여 운전 모멘트 를 계산한다.

  

 

  

  

  


여기서

    



(4.440)

(4.441)

순서 4 - ASME Sec. Ⅷ Div.2 Table 4.16.4 및 4.16.5의 식을 사용하여 , , 
 및 를 근거로 ,  및 를 계산하고, 그 결과값을  ,  및 
이라 지정한다. 

순서 5 - ASME Sec. Ⅷ Div.2 Table 4.16.4 및 4.16.5의 식을 사용하여  ,  , 

 및  를 근거로 ,  및 를 계산하고, 그 결과값을 ,  및 
이라 지정한다. 

순서 6 - ASME Sec. Ⅷ Div.2 Table 4.16.4의 식을 사용하여   를 근거

로 , , , , ,  및 를 계산한다.

순서 7 - 다음 식 중 하나를 사용하여  의 크기를 계산한다. 

일체형으로 부착된 노즐에 구멍이 있는 경우
 

   
  




 (4.442)

여기서 는 표 645.19.3-1의 식을 사용하여 평가한다.
부착된 노즐이 없거나 비일체형 용접으로 부착한 노즐이나 허브가 있는 구멍

은


   

여기서 는 표 645.19.3-1의 식을 사용하여 평가한다.
순서 8 - 다음 식을 사용하여 의 크기를 계산한다.
 

 

  


    


   





순서 9 - 다음 식을 사용하여 의 크기를 계산한다.

   
 



(4.443)

(4.444)

(4.445)

순서 10 - 표 645.19.3-1를 사용하여 동체-평경판 접합부와 구멍-평경판 접합

부의 응력을 계산한다.

순서 11 - 표 645.19.3-2의 응력허용기준을 점검한다. 응력기준이 만족되면, 설

계는 완료되고, 만일 응력기준이 만족되지 않으면, 평경판 또는 구멍 

치수의 비율을 다시 정하고 순서 3으로 돌아간다.

[표 645.19.3-1] 구멍이 있는 일체형 평경판에 대한 접합부 응력 계산식

경판-동체 접합부 응력

구멍-경판 접합부 응력 

  
 
 

 

 







  
 










 






  

  



여기서


  
 


  
 

  
  


  
 

비고: 노즐이 없는 구멍의 경우, 

 =  = 0.0

[표 645.19.3-2] 구멍이 있는 일체형 평경판에 대한 응력허용기준

경판-동체 접합부 응력

구멍-경판 접합부 응력 

 ≤ 

 ≤ 

 ≤ 

  


≤ 

  


≤ 

 ≤ 

 ≤ 

 ≤  

  


≤  

  
[그림 645.19.3-1] 큰 중앙 구멍이 있는 일체형 평경판

645.19.4 기호설명

 : 동체의 바깥지름
 : 동체의 안지름
 : 구멍의 안지름
 : 표 645.19.1-1에서 서술된 경판의 부착 방법, 동체 치수 및 기타 항목에 따

른 계수. 용접된 덮개에 대한 의 값은 구조에 대한 허용응력을 1.5S로 효

과적으로 증가시키는 0.667의 계수를 포함한다.

 : 비원형 경판 또는 덮개의 짧은 경간에 직각으로 잰 긴 경간의 길이

 : 표 645.19.1-1의 그림에 표시된 것처럼 측정한 지름 또는 짧은 경간

 : 이음계수

 : 플랜지 응력계수
: 노즐구멍-평경판 접합에 대한 허브응력 보정계수
 : 동체-평경판 접합에 대한 허브응력 보정계수
 : 용접이음계수 (645.15 참조)
 : 노즐구멍-평경판 접합에 대한 플랜지 응력계수
 : 동체-평경판 접합에 대한 플랜지 응력계수
 : 동체-평경판 접합의 대단부에서의 허브두께
: 노즐구멍-평경판 접합의 소단부에서의 허브두께
 : 동체-평경판 접합의 소단부에서의 허브두께
: 노즐구멍-평경판 접합의 대단부에서의 허브두께
 : 동체-평경판 접합의 대단부에서의 허브두께 
: 개스킷의 모멘트 암(arm)(ASME Sec. Ⅷ Div.2 Table 4.16.6 참조)
: 노즐구멍-평경판 접합의 대단부에서의 허브길이
 : 동체-평경판 접합의 대단부에서의 허브길이
 : 볼트구멍의 중심을 따라서 측정한 비원형 볼트 조임 경판의 둘레, 또는 플랜지 

응력계수

: 운전 모멘트
: 동체-평경판 접합에서 작용하는 모멘트
 : 두께비율 
 : 설계내압

 : 플랜징이나 단조로 성형한 경판의 모서리 안지름
 : 설계온도에서 경판에 대해서 평가한 허용응력(표 645.2.1.A) 
 : 개스킷 시팅 조건에서 경판에 대해서 평가한 허용응력(표 645.2.1.A) 
 : 플랜지 응력계수

 : 평경판이나 덮개의 최소요구두께
: 개스킷 시팅 조건에 대한 평경판이나 덮개의 요구두께
: 설계운전조건에 대한 평경판이나 덮개의 요구두께
 : 대단부에서 단조 경판 위 플랜지의 공칭두께
 : 평경판이나 덮개의 공칭두께
 : 이음매 없는 동체의 요구두께
 : 동체의 공칭두께
 : 봉합 용접부의 목 치수
 : 플랜지 응력계수
 : 노즐구멍-평경판 접합에 대한 플랜지 응력계수
 : 동체-평경판 접합에 대한 플랜지 응력계수 
: 설계운전조건에서의 운전 볼트하중
: 설계 개스킷 시팅 조건에서의 개스킷 시팅 볼트하중
 : 너클의 접선으로부터 측정한 플랜징 가공 경판의 플랜지 길이 또는 플랜지 

응력계수
 : 긴 경간에 대한 짧은 경간의 비율에 따른 비원형 경판 또는 덮개에 대한 계수 
 : 일체형 평경판의 응력계수
 :경판의 바깥지름에서 일체형 동체의 상호작용을 무시하고 탄성계수로 곱한 

가운데 구멍이나 노즐이 있는 경판의 경사

645.20 구형 접시형 볼트 조임 덮개판 

645.20.1 형식 A 경판 형상(그림 645.20.1-1 참조)에 대한 경판과 스커트의 두께는 내

압(오목면 위의 압력)은 645.16의 규정, 외압(볼록면 위의 압력)은 645.17의 규정에 따

라서 결정하여야 한다. 스커트의 두께는 원통형 동체에 대한 계산식을 사용하여 결정

하여야 한다. 경판의 반지름 과 너클 반지름은 이 조의 제한을 따라야 한다.

1. 형식 A 경판 형상에 대한 경판의 플랜지 두께는 ASME Sec. Ⅷ Div.2 4.16의 

규정에 따라서 결정하여야 한다. ASME Sec. Ⅷ Div.2 Table 1.1에서 열거된 표

준에 적합한 슬립 온(slip-on) 플랜지를 사용할 때는 설계 압력-온도가 그 플랜

지 표준에서 허가된 압력-온도 등급의 범위 이내에 있다면 ASME Sec. Ⅷ 

Div.2 4.16에 따른 설계계산은 할 필요가 없다.

2. 그림 4.7.1 내의 상세 (a)는 다음 요건이 둘 다 만족되면 허용된다.

가. 제조 재료가 다음 식을 만족할 경우




≤ 

나. 구성부품이 반복하중을 받지 않을 경우

645.20.2 형식 B 경판의 두께 요건

(4.446)

1. 형식 B 경판 형상(그림 645.20.2-1 참조)에 대한 경판 두께는 다음 식으로 결

정하여야 한다. 

가. 내압(오목면 위의 압력)


  

(4.447)

나. 외압(볼록면 위의 압력) - 경판 두께는 645.17에 따라서 결정하여야 한다. 

2. 형식 B 경판 형상의 플랜지 두께는 다음 식으로 결정하여야 하며, 여기서 운

전조건과 개스킷 시팅 조건에 대한 플랜지 모멘트 와 는 각각 ASME 
Sec. Ⅷ Div. 2 4.16에서 결정한다.

 가. 링 개스킷에 대한 플랜지 두께

 max 

여기서

 
  
 

(4.448)

(4.449)

 
  
 

나. 전면형 개스킷에 대한 플랜지 두께

 
   
  


(4.450)

(4.451)

 3. 위 645.20.1 제2호의 두 요건이 모두 만족할 경우에만 형식 B 경판을 사용하

여도 된다. 

645.20.3 형식 C 경판의 두께 요건

1. 형식 C 경판 형상(그림 645.20.3-1 참조)에 대한 경판 두께는 다음 식으로 결

정하여야 한다. 

가. 내압(오목면 위의 압력) - 경판 두께는 식(4.447)을 적용하여 결정하여야 한

다. 

나. 외압(볼록면 위의 압력) - 경판 두께는 645.17에 따라서 결정하여야 한다. 

2. 형식 C 경판 형상의 플랜지 두께는 다음 식으로 결정하여야 하며, 여기서 운

전조건과 개스킷 시팅 조건에 대한 플랜지 모멘트 와 는 각각 ASME 
Sec. Ⅷ Div. 2 4.16에서 결정한다. 

가. 둥근 볼트구멍이 있는 경판에 대한 링 개스킷에 대한 플랜지 두께

 max 

여기서

 
  
  

  
  
  

  
 
 

(4.452)

(4.453)

(4.454)

(4.455)

나. 경판 가장자리를 통과하는 긴 볼트구멍이 있는 경판에 대한 전면 개스킷에 

대한 플랜지 두께 

 max 

 여기서

 
  
  

  
  
  

  
 
 

(4.456)

(4.457)

(4.458)

(4.459)

다. 둥근 볼트구멍이 있는 경판에 대한 전면형 개스킷에 대한 플랜지 두께
 
 

변수 는 식(4.455)에 의해서 주어진다.

(4.460)

라. 경판 가장자리를 통과하는 긴 볼트구멍이 있는 경판에 대한 링 개스킷에 

대한 플랜지 두께

 
 

변수 는 식(4.459)에 의해서 주어진다.

645.20.4 형식 D 경판의 두께 요건

(4.461)

 1. 형식 D 경판 형상(그림 645.20.4-1 참조)에 대한 경판 두께는 다음 식으로 결

정하여야 한다.

가. 내압(오목면 위의 압력) - 경판 두께는 식(4.447)을 사용하여 결정하여야 한

다.

나. 외압(볼록면 위의 압력) - 경판 두께는 645.17에 따라서 결정하여야 한다.

 2. 형식 D 경판 형상에 대한 경판의 플랜지 두께는 다음 식으로 결정하여야 한

다. 

 max 

여기서

 
  
 

  
  
 
 

 
  

(4.462)

(4.463)

(4.464)

(4.465)

ASME Sec. Ⅷ Div. 2 4.16에 따라 설계조건에 대한 플랜지 설계 모멘트 를 
결정할 때, 다음과 같이 수정하여 적용하여야 한다. 모멘트 암(arm) 는 식
(4.466)을 사용하여 계산하여야 한다. 식(4.467)를 사용하여 계산한 추가적인 모

멘트 항  은 ASME Sec. Ⅷ Div. 2 4.16에서 규정하는 대로 에 더하여야 한
다. ASME Sec. Ⅷ Div. 2 4.16에서 규정하는 대로 에 대한 식 내의  항은 
이 계산에서 영(0)으로 설정하여야 한다. 이 항은 , , 의 방향에 따라서 
양(+) 또는 음(-)이 될 수 있다. 

    
   

여기서

  arcsin





 

 

(4.466)

(4.467)

(4.468)

3. 형식 D 경판의 요구 경판 두께와 플랜지 두께를 결정하기 위해서 다음의 절

차를 위 제1호 및 제2호 규정의 대안으로서 사용할 수 있다. 이 절차는 플랜

지 링과 경판 사이의 연속성을 고려하여 보다 정확한 해석방법을 보여준다.

순서 1 - 플랜지 이음의 설계 압력과 온도를 결정한다. 만일 그 압력이 음(-)이

면, 이 절차의 모든 식에서 에 대해서 음(-)의 값을 사용하여야만 한다.

내압에 대해서   
외압에 대해서   

(4.469)

(4.470)

순서 2 - 형식 D 경판의 초기 형상(그림 645.20.4-2 참조)을 결정한다. 다음과 

같은 형상 변수가 요구된다. 

(1) 플랜지 안지름 

(2) 볼트 원 지름 

(3) 플랜지 바깥지름 

(4) 플랜지 두께 

(5) 평균 경판 반지름 

(6) 경판 두께 

(7) 경판 바닥까지의 플랜지 깊이 

순서 3 - 개스킷 형상을 선택하고, ASME Sec. Ⅷ Div. 2 4.16의 규정에 따라 

개스킷 반력 의 위치, 개스킷 시팅에 대한 설계 볼트하중 , 그리고 운전
조건 을 결정한다. 

순서 4 - 형상 변수를 결정한다. 

 
 
 
 
 
 

  

 







  arcsin

 




  cot
   cot
   cot

    
   
   

(4.471)

(4.472)

(4.473)

(4.474)

(4.475)

(4.476)

(4.477)

(4.478)

(4.479)
 




    






순서 5 - 동체의 불연속 형상계수를 결정한다.

 

 (

 ∙ ln 
 
 ∙ ln 
 
 sin    
   
 

 

  



  


 

(4.480)

(4.481)

(4.482)

(4.483)

(4.484)

순서 6 - 운전 및 개스킷 조건에 대한 동체 불연속 하중계수를 결정한다. 

  

 

 ∙ cot 


  ∙ cot

 
 sin 

  (

  
  

  

(4.485)

(4.486)

(4.487)

(4.488)

순서 7 - 운전 및 개스킷 조건에 대한 동체 불연속 힘과 모멘트를 결정한다. 

  
   
  
   
  
   
  
   

(4.489)

(4.490)

(4.491)

(4.492)

순서 8 - 표 645.20.4-1을 사용하여 경판과 경판-플랜지 접합부에서의 응력을 

계산하고, 그 응력 허용기준을 점검한다. 만일 그 응력 허용기준이 만족되면, 

그 설계는 완료되고, 만일 그 응력 허용기준이 만족되지 않으면, 그 볼트 조

임 경판 치수의 비례를 다시 정하고 순서 3으로 돌아간다.
 비고: 상이한 두께의 경판과 스커트에 대한 천이요건에 대하여 표 645.15.4-3의 상

세 2와 3을 참조한다. 

[그림 645.20.1-1] 볼트 조임 플랜지가 있는 형식 A 접시형 덮개

[그림 645.20.2-1] 볼트 조임 플랜지가 있는 형식 B 구형 접시형 덮개 
[그림 645.20.3-1] 볼트 조임 플랜지가 있는 형식 C 구형 접시형 덮개 

[그림 645.20.4-1] 볼트 조임 플랜지가 있는 형식 D 구형 접시형 덮개

[그림 645.20.4-2] 대안적 설계절차를 위한 형식 D 경판 형상

[표 645.20.4-1] 형식 D 경판에 대한 접합부 응력 계산식 및 합격기준 

운전조건

개스킷 시팅 조건

 

cos 



  

  

  


     
     

 

  

cos 
 

  


     
     
 cot 

    

  

  







 
   

  
     
     

  



  
 
 
   

 

  
     
     

합격기준

 ≤  
 ≤  
 ≤  
 ≤ 

 ≤ 
  ≤ 
  ≤ 

 ≤  
 ≤  
 ≤  
 ≤ 

 ≤ 
  ≤ 
  ≤ 

645.20.5 기호설명

 : 플랜지의 바깥지름

 : 플랜지의 안지름

 : 플랜지 링과의 교차점에서 접시형 덮개 두께의 중심선에 대한 접선과 접시형 

덮개의 축에 직각인 선으로 이루어지는 각도 

 : 볼트 원의 지름
 : 형식 D 경판의 대안 설계 절차를 위한 동체 불연속 형상 변수 
 : 형식 D 경판의 대안 설계 절차를 위한 동체 불연속 형상 변수 
: 형식 D 경판의 대안 설계 절차를 위한 개스킷 시팅 조건에 대한 동체 불연속 

하중계수

: 형식 D 경판의 대안 설계 절차를 위한 설계 운전 조건에 대한 동체 불연속 

하중계수

 : 형식 D 경판의 대안 설계 절차를 위한 동체 불연속 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 동체 불연속 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 개스킷 시팅 조건에 대한 동체 불연속 

하중계수

: 형식 D 경판의 대안 설계 절차를 위한 설계 운전 조건에 대한 동체 불연속 

하중계수

 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
 : 경판 반력의 모멘트 암(arm)
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수

 : 중앙 굽힘구간 안반지름

 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수
: 개스킷 시팅 조건에 대한 동체 불연속 모멘트
: 설계 운전조건에 대한 동체 불연속 모멘트 
 : ASME Sec. Ⅷ Div. 2 4.16에 따라 결정하는 개스킷 시팅 조건에 대한 플랜지 

설계 모멘트

 : ASME Sec. Ⅷ Div. 2 4.16에 따라 결정하는 설계 운전조건에 대한 플랜지 

설계 모멘트 (예외에 대해서 645.20.4 제2호 참조)

 : 경판 반력으로부터의 모멘트
 : 형식 D 경판의 대안 설계 절차를 위한 형상 변수

 : 포아송비

 : 설계압력
 : 외압에 대한 설계규정을 조정하기 위한 압력계수
 : 형식 D 경판의 대안 설계 절차를 위한 경판의 중심각의 1/2

 : 경판 바닥까지의 플랜지 안쪽 깊이

 : 형식 D 경판의 평균 반지름

 : 너클의 안반지름
: 개스킷 시팅 조건에서 평가한 플랜지에 대한 허용응력(표 645.2.1.A)
 : 플랜지 안의 막응력
 : 플랜지 안쪽 표면상의 막응력+ 굽힘응력
 : 플랜지 바깥 표면상의 막응력+ 굽힘응력
: 설계온도에서 평가한 플랜지에 대한 허용응력(표 645.2.1.A)
 : 경판-플랜지 접합부에서의 굽힘 응력
 : 개스킷 시팅 조건에서 평가한 경판에 대한 허용응력(표 645.2.1.A)
  : 경판 막응력
 : 경판-플랜지 접합부에서의 국부 막응력
 : 경판의 안쪽 표면상 경판-플랜지 접합부에서 국부 막응력 + 굽힘응력
 : 경판의 바깥 표면상 경판-플랜지 접합부에서 국부 막응력 + 굽힘응력
 : 설계온도에서 평가한 경판에 대한 허용응력(표 645.2.1.A)
 : 설계온도에서 평가한 항복강도(표 645.2.1.A)
 : 최소규정극한인장강도(표 645.2.1.A) 
 : 플랜지 두께

 : 형식 C 경판에 대한 플랜지 두께
 : 개스킷 시팅 조건에 대한 요구 플랜지 두께
 : 설계 운전조건에 대한 요구 플랜지 두께
 : 요구 경판두께
 : 스킷 시팅 조건에 대한 동체 불연속 전단력
 : 설계 운전조건에 대한 동체 불연속 전단력
 : 개스킷 시팅 조건에 대한 볼트하중
 : 설계 운전조건에 대한 볼트하중

645.21 급속작동 개폐장치에 대한 설계 

645.21.1 급속작동 개폐장치는 압력을 가하기 전 또는 가하자마자 잠금 요소가 맞물리

고 압력이 방출될 때까지는 떨어지지 않도록 설계되어야 한다. 

1. 급속작동 개폐장치는 그 용기가 가압되어 있는(또는 닫힘 상태에서 작용하는 

유체의 정압을 포함하는) 동안 단일 잠금 구성부품의 고장으로 다음과 같은 

사항이 발생되지 하지 않도록 설계되어야 한다. 

가. 덮개가 열리거나 누설

나. 다른 잠금 구성부품이나 지지요소의 고장 야기

다. 그 구성부품의 허용응력보다 50% 이상 다른 잠금 구성부품이나 지지요소 

내의 응력을 증가

2. 급속작동 개폐장치는 그 지지요소가 만족스러운 상태에 있다는 것을 외부에서 

육안으로 관찰 할 수 있게 설계하고 설치하여야 한다. 

3. 급속작동 개폐장치는 그 용기에 압력을 가하기 전에 모든 잠금 구성요소가 완

전히 잠기도록 설계하여야 한다.

4. 급속작동 개폐장치를 가진 모든 용기는 설치되었을 때, 운전 지역에서 보이도

록 개폐장치에 압력을 점검할 수 있는 압력지시장치를 설치하여야 한다.

645.21.2 특수 설계요건 

1. 확동 잠금 장치에 의해서 제 위치에 고정되고 개폐장치 자체 또는 잠금기구의 

부분적 회전이나 제한된 구동에 의해서 완전히 열리는 급속작동 개폐장치와 

수동으로 운전하는 것 외의 개폐장치는 그 용기를 설치할 때 다음의 조건을 

만족하도록 설계하여야 한다.

가. 압력을 용기에 가하기 전에 그 개폐장치와 지지요소는 의도된 운전 위치에

서 완전히 잠겨있어야 한다.

나. 개폐장치를 열리게 하거나 용기의 내용물을 배출시키기 쉬운 압력은 접근
을 위해서 개폐장치가 완전히 열릴 수 있기 전에 방출되어야 한다.

다. 위 가. 및 나.의 준수가 그 개폐장치와 지지요소의 설계에 필수적인 것이 

아닌 경우, 용기를 설치할 때 위 가. 및 나.의 요건을 달성할 수 있는 장치가 

추가될 수 있게 조치를 하여야 한다.

2. 이 규정의 ASME Sec. Ⅷ Div. 2 4.16 설계규정은 급속작동 또는 급속개방 개

폐장치의 설계에 적용되지 않을 수 있다.

3. 설계자는 지지 및 잠금 구성부품에서의 반복하중, 기타 하중 및 기계적 마모

의 영향을 고려하여야 한다.

4. 급속 접근을 위하여 사용되는 장치의 다양성을 다루거나 부주위한 운전을 방

지 또는 안전장치 고장을 방지하기 위한 요건을 기록하는 것은 비실용적이다. 

위 제1호의 가, 나 및 다.에서 서술된 안전수단을 제공하면 그 장치는 설계요

건을 만족시킬 수 있는 것으로 간주한다.

645.21.3 수동운전 개폐장치에 대한 대안 설계

1. 수동운전을 하도록 설계된 잠금 기구에 의해서 제 위치에 고정되어 있는 급속

작동 개폐장치는 용기에 압력이 차있을 때 그 덮개를 열려면 잠금 장치가 완

전히 풀리고 개폐장치가 열리기 전에 개폐장치가 누설하도록 설계하여야 한

다. 개폐장치와 용기는 누설물이 정상적인 운전원의 위치에서 벗어나는 방향

을 향하도록 설계하여야 한다.

2. 수동운전 개폐장치는 위 645.21.2 제1호.의 요건을 만족시킬 필요는 없으나, 

유지요소와 잠금 장치가 완전히 자리에 잠기기 전에 용기에 압력이 차거나 용

기 내의 압력이 방출되기 전에 잠금 장치를 해제시키려 한다면 운전자에게 경

고를 보내는 청각 또는 시각 경고 장치를 설치하여야 한다.

645.22 브레이싱과 스테이를 한 표면에 대한 설계

645.22.1 이 규정에 따라 대칭적으로 배열된 브레이싱과 균일한 지름의 스테이볼트가 

있는 평판으로서 스테이를 요구하는 브레이싱과 스테이를 한 평판과 그 부품에 대한 

최소두께는 다음 식으로 계산하여야 한다.

  



(4.493)

1. 두 판을 연결하기 위해서 스테이를 사용하고, 이 판 중 하나만이 스테이 설치

가 필요할 때에 의 값은 스테이 설치를 필요로 하는 판의 두께에 따라 결정

되어야 한다.

645.22.2 스테이볼트와 스테이의 요구 치수와 배치

1. 보통 나사골에 위치하는 부식여유를 제외한 최소단면적의 스테이볼트 또는 스

테이 요구면적은 아래 2.에 따라서 계산한 스테이볼트 상의 하중을 그 스테이
볼트 재료의 허용인장응력으로 나누고 그 결과에 1.10을 곱하여 계산하여야 

한다.

2. 스테이볼트나 스테이 하나가 지지하는 면적은 피치 치수에 근거하여 계산하여

야 하며 그 스테이가 점유하는 면적은 빼야 한다. 한 스테이가 지지하는 하중

은 그 스테이에 의해서 지지되는 면적과 그 최고허용사용압력을 곱한 것이다. 

동체에 대한 스테이볼트나 스테이가 다른 구조적 상세와의 간섭 때문에 비대

칭일 때는, 그 스테이볼트나 스테이에 의해서 지지되는 면적은 그 스테이볼트

나 스테이의 한 쪽에 있는 간격의 중심으로부터 다른 쪽에 있는 간격의 중심

까지의 거리를 취하여 계산하여야 한다.

3. 스테이를 설치한 평판의 가장자리에 플랜지를 붙일 때에는 가장 밖 쪽에 있는 

스테이의 중심으로부터 그 지지 플랜지의 안쪽까지의 거리는 그 스테이의 피

치에 그 플랜지의 안반지름을 더한 것보다 커서는 안 된다.

645.22.3 용접한 스테이볼트와 용접한 스테이에 대한 요건 

1. 다음의 요건이 만족된다는 전제하에서 용접하는 스테이볼트를 사용할 수 있

다. 

가. 형상은 그림 4.9.1의 배치를 따른다. 

나. 판의 요구두께는 38 mm(1.5 in)를 초과하지 말아야 한다.

다. 최대피치는 그 스테이볼트 지름의 15배를 초과하지 말아야 한다. 그러나 

판 두께가 19 mm(0.75 in)를 넘으면, 스테이볼트 피치는 508 mm(20 in)를 초

과하지 말아야 한다.

라. 부착용접의 크기는 그림 645.22.3-1 이상이다. 

마. 용접부에 걸리는 허용하중은 (스테이볼트에 평행한 용접치수에 근거한) 용

접면적, 용접 재료의 허용인장응력, 용접이음계수의 60%를 초과하지 말아야 

한다. 

2. 다음 요건이 만족된다는 전제 하에서 용접용 스테이를 사용할 수 있다. 

가. 형상은 그림 645.22.3-1의 배치를 따라야 한다. 

나. 압력은 2 MPa(300 psi)를 초과하지 않는다. 

다. 판의 요구두께가 13 mm(0.5 in)를 초과하지 말아야 한다.

라. 필릿용접의 크기는 스테이를 요구하는 그 판 두께 이상이다. 

마. 닫는 판을 부착하기 전에 안쪽 용접부는 육안으로 검사한다. 

바. 필릿용접부 상의 허용하중은 (최소 다리치수에 근거한) 용접면적, 용접 재

료의 허용인장응력, 용접이음계수의 55%를 초과하지 말아야 한다.

사. 판 내의 구멍의 최대 지름이나 폭은 32 mm(1.25 in)를 초과하지 말아야 한

다. 

아. 최대피치  는 판 두께가 11 mm 이하인 경우는  = 2.1, 그리고 모든 다른 
판 두께에 대해서는  = 2.2로 하여서 식(4.493)으로 결정한다. 

645.22.4 기호설명

 : 브레이스 및 스테이를 설치한 표면에 대한 응력계수(표 645.22.4-1 참조) 

 : 설계압력
 : 최대피치. 최대피치는 인접한 줄 안에 있는 스테이볼트의 중심을 통과하는 
평행한 직선의 어느 조 사이의 최대거리이다. 수평면, 수직면 및 경사면 안

에 있는 3개의 평행한 조의 각 피치를 고려하여야 한다. 

 : 설계온도에서 평가한 허용응력(표 645.2.1.A)

 : 최소 요구 판 두께
 : 스테이를 설치한 보다 얇은 쪽 판의 공칭두께(그림 645.22.3-1 참조)
해당 요건 충족을 
위한 지름

645.22.2

해당 요건 충족을 
위한 지름

645.22.2

 비고:  는 스테이를 설치한 얇은 쪽 판의 공칭두께이다.

[그림 645.22.3-1] 용접용 스테이 볼트의 대표적 형상 

[표 645.22.4-1] 브레이스와 스테이를 설치한 표면에 대한 응력계수

브레이스와 스테이를 설치한 표면의 구조

두께 11 mm 이하의 판을 관통하여 용접하는 스테이 

두께 11 mm를 초과하는 판을 관통하여 용접하는 스테이 



2.1

2.2
645.23 리거먼트에 대한 설계 

645.23.1 리거먼트 효율은 아래와 같다.

1. 그림 645.23.1-1~645.23.1-3에서처럼 동체의 전 길이에 걸쳐 그 동체의 축에 

평행한 일직선으로 드릴구멍을 뚫을 때 튜브 구멍 사이의 리거먼트의 효율은 

아래와 같이 결정하여야 한다.

가. 각 줄의 튜브구멍의 피치가 동일할 때(그림 645.23.1-1)의 리거먼트 효율은 

다음과 같다.

  
 

(4.494)

나. 튜브구멍의 피치가 어느 한 줄에서 같지 않을 때(그림 645.23.1-2 및 그림 

645.23.1-3)의 리거먼트 효율은 다음과 같다. 

  
 

(4.495)

다. 인접한 길이방향 줄에 위 나.에서 서술한 것처럼 드릴구멍이 뚫렸을 때는, 

대각선 방향 및 원둘레 방향 리거먼트 역시 조사를 하여야 한다. 최소요구두

께와 최고허용압력을 결정하기 위해서는 최소 등가 길이방향 효율을 사용하

여야 한다. 

라. 원통형 동체가 그림 645.23.1-4에서처럼 대각선 리거먼트를 형성하도 드릴

구멍이 뚫렸을 때는, 이 리거먼트의 효율은 그림 645.23.1-5 및 그림 

645.23.1-6에 의해서 결정되어야 한다. 그림 645.23.1-5는 대각선과 길이방향 

리거먼트의 동등한 효율의 조건이 한 경계를 형성하고 대각선과 원둘레방향 

리거먼트의 동등한 효율의 조건이 다른 경계를 형성하는 제한적인 경계를 

가진 길이방향 및 대각선 리거먼트의 효율을 결정하기 위해서 사용된다. 그

림 645.23.1-6은 대각선 방향 리거먼트의 등가 길이방향 효율을 결정하기 위

해서 사용한다. 이 효율은 최소요구두께를 설정하기 위한 식에서 사용된다.

(1) 그림 645.23.1-5는 길이방향 및 원둘레방향 리거먼트 중 한 가지 또는 두 가

지가 대각선 리거먼트와 함께 있을 때 사용된다. 그림 645.23.1-5를 사용하

기 위하여, 의 값과 길이방향 리거먼트의 효율을 역시 계산한다. 도표에
서 리거먼트의 길이방향 효율에 해당하는 수직선을 찾아서, 그것이 의 
비율을 나타내는 대각선과 교차하는 점까지 수직으로 이동한다. 그리고 나

서 이 점을 왼쪽으로 수평으로 투영하여 그 도표의 가장자리에 있는 척도 

상의 리거먼트의 대각선 효율을 읽는다. 그 최소동체두께와 최고허용사용압

력은 보다 낮은 효율을 가진 리거먼트에 근거하여야 한다.

(2) 그림 645.23.1-6은 일직선상에 있지 않은 구멍 또는 원통형 동체를 따라 길

이방향으로 배치된 구멍에 사용한다. 도표는 길이방향 평면과 원둘레방향 
평면 사이의 모든 평면에 대한 구멍의 짝에 대해서 사용할 수 있다. 그림 

645.23.1-6을 사용하기 위해서, 길이방향 동체 축과 구멍 중심 사이의 선 사

이의 각도 를 결정하고 의 값을 계산한다. 도표에서 의 값에 상응하는 

수직선을 찾아 이 선을 따라 의 값을 대표하는 선까지 수직으로 이동한

다. 그리고 나서 이 점을 왼쪽으로 수평으로 투영하여 대각선 리거먼트의 

등가 길이방향 효율을 읽는다. 최소동체두께와 최고허용사용압력은 이 등가 

길이방향 효율을 사용하여 결정한다.

마. 원통형 동체 내의 튜브구멍이 축에 평행한 선을 따라 동체의 안지름보다 

큰 길이에 걸쳐 대칭 그룹으로 배열되고 각 그룹의 구멍이 같은 간격이 사

용될 때, 하나의 그룹에 대한 효율은 최고허용사용압력에 근거를 둔 효율 이

상이어야 한다.

바. 튜브구멍이 균일하거나 불균일한 간격으로 축에 평행한 선을 따라 배열되

는 원통형 동체 내의 평균 리거먼트 효율은 아래 규정을 따라 계산하고 모

두의 요건을 만족시켜야 한다. 이 규정은 튜브구멍 사이의 리거먼트에 적용

되지 단일 구멍에게는 적용되지 않는다. 어떤 경우에서는 위 마.처럼 그 동

체의 안지름보다 큰 거리에 걸쳐 연장하는 대칭 그룹에 대한 것보다 낮은 

효율을 나타낼 수 있다. 이런 일이 발생하면, 위 나.의 규정으로 계산한 효율

로 결정하여야 한다.

(1) 동체의 안지름과 같은 길이에 대해 최소효율을 나타내는 위치의 효율은 그 

최고허용사용압력에 근거를 둔 효율 이상이 되어야 한다. 동체의 안지름이 

1520 mm(60 in)를 초과할 때는 그 길이는 1520 mm로 취하여야 한다.

(2) 동체의 안지름과 같은 길이에 대해 최소효율을 나타내는 위치의 효율은 그 

최고허용사용압력이 근거를 둔 효율의 80% 이상이 되어야 한다. 동체의 안

쪽반지름이 762 mm(30 in)를 초과할 때는 그 길이는 762 mm로 취하여야 한

다.

비고: 133 mm(4-1/4 in.)
[그림 645.23.1-1] 각 줄마다 구멍의 피치가 같은 튜브 배치(예)

비고: 133 mm (4-1/4 in.) 171 mm (6-3/4 in.)

[그림 645.23.1-2] 두 번째 줄마다 구멍의 피치가 같지 않은 튜브 배치(예) 

비고: 133 mm (4-1/4 in.), 171 mm (6-3/4 in.)

[그림 645.23.1-3] 두 번째 및 세 번째 즐에서 구멍의 피치가 변하는 튜브 배치(예)
[그림 645.23.1-4] 대각선 상에 튜브 구멍이 있는 튜브 배치(예)

비고 a) 위의 곡선에 대한 계산식들이 나와 있다. 이 곡선에 나와 있는 값들을 벗어나

더라도 이러한 계산식들을 적용할 수 있다. 

        
b) 대각선방향 효율:    
c) 대각선방향 및 원주방향 리거먼트들의 등가 효율 조건에 대한 곡선은 다음 식

 
 여기서  

으로 주어진다. 

       
  

 여기서    

  



  
d)   

[그림 645.23.1-5] 원통형 동체에 있는 구멍들 사이의 길이방향 및 대각선방향 
리거먼트 효율을 결정하기 위한 도표
비고 a) 위의 곡선에 대한 계산식들이 나와 있다. 이 곡선에 나와 있는 값들을 벗어나

더라도 이러한 계산식들을 적용할 수 있다. 

sec 
  sec
b) 등가 길이방향 효율:  

sec   


  sec

그림 645.23.1-6 - 원통형 동체에 있는 구멍들 사이의 대각선방향 리거먼트 등가효율을 
결정하기 위한 도표
645.23.2 리거먼트 효율과 용접이음계수에 대해 용접 관이나 튜브로 만든 원통형 동체

에 리거먼트가 생기고 그 계산 효율이 85%(길이방형) 또는 50%(원둘레방향) 미만일 

때는, 최소요구두께를 결정하기 위해서 645.16에서 사용하는 효율은 계산된 리거먼트 

효율이다. 이 경우, 인장 측의 적절한 응력 값은 계수 1.18로 곱할 수 있다.

645.23.3 기호설명

 : 튜브구멍의 지름

 : 길이방향 리거먼트 효율
 : 백분율로 나타낸 길이방향 리거먼트 효율
 : 튜브구멍의 길이방향 피치
 : 리거먼트의 단위길이
 : 튜브구멍의 대각선방향 피치

 : 길이방향 선에 대한 대각선방향 피치의 각도

 : 대각선방향 피치의 길이방향 치수,  cos
 : 길이 내의 튜브구멍의 수

645.24 재킷형 용기에 대한 설계

645.24.1 재킷을 가진 동체와 재킷을 가진 경판의 설계

1. 동체와 경판의 두께는 645.16과 645.17에 따라 결정하여야 한다. 645.14의 하중

을 고려하여, 국부적 내압과 외압 하중과 열팽창 차이의 영향에 주의하여야 한

다. 

2. 재킷 내의 점검구멍에 대한 요건은 용기 재킷 부분 점검구멍의 최대크기가 모

든 용기에 대해서 DN 50(NPS 2) 초과할 필요가 없다는 것을 제외하고 제

645.18.15를 따라야 한다. 

3. 증기가 응축되는 매체(즉, 수증기)에 대해서는, 내부 벽의 침식을 감소시키기 

위해서 재킷의 입구 연결부에 충격 판이나 흐름조절 판을 사용하는 것을 고려

하여야 한다. 

4. 재킷을 가진 용기의 평판 부위는 645.22에 따라서 브레이스나 스테이를 설치

한 표면으로서 설계할 수 있다. 

645.24.2 용기 재킷의 봉합부재의 설계

1. 재킷 봉합부재의 설계는 표 645.24.2-1과 이 항(645.24.2)의 추가 요건을 따라

야 한다. 

2. 봉합부재 내의 레이디얼(Radial) 용접은 그 부재의 전 두께를 용입하는 맞대기

용접이음이어야 하며 부착용접을 하는 곳은 평면으로 갈아야 한다.

3. 다음 두 요건이 다 만족될 때는 부분용입과 필릿용접이 허용된다. 

가. 제작 재료가 다음 식을 만족시킬 경우,



≤ 

(4.496)

나. 그 구성부품이 반복하중을 받지 않을 경우,

 4. 압력과 힘을 보완하기 위해전체 재킷에 스테이 볼트가 설치된다면, 어떤 형

식의 스테이볼트 재킷 봉합부는 그림 645.24.2-1의 형식 1 재킷의 요건에 따라

서 설계할 수 있다.

645.24.3 재킷을 통과하는 관통부의 설계

1. 재킷 공간을 통과하는 구멍의 설계는 645.18에 따라야 한다. 봉합부재의 노즐

이나 넥이 그 구멍의 스테이 역할을 하기 때문에, 표 645.24.3-1에서 보는 형

식의 관통부에 대해서는 재킷 내의 구멍의 보강이 요구되지 않는다.

2. 표 645.24.3-1에서 보는 재킷 관통부 봉합부재의 설계는 이 표에 규정된 다음 

요건과 다음의 규정에 적합하여야 한다. 도해된 것에 대한 대안 형상의 설계

가 645.25에 근거한 것이라면 그 대안 형상을 사용할 수 있다.

가. 재킷 관통부 봉합부재의 최소두께는 압력 막 하중만을 고려한다. 645.14에

서 주어진 축 방향 압력 하중과 이차적 하중은 설계에서 고려하여야 한다.

나. 표 645.24.3-1에서 보는 설계 상세 2, 3, 4, 5 및 6은 다소 유연성이 있다. 

관통부 봉합부재의 최소두께를 결정하기 위해서 압력 막 하중만이 고려된다.

다. 구멍의 밀봉재 막 내의 모든 레이디얼(Radial) 용접은 그 부재의 전 두께를 

관통하는 맞대기용접이음이어야 한다.

라. 봉합부재 용접부는 가능한 곳에서는 그 모양이 원형, 타원형 또는 장원형

이어야 한다. 그 모서리를 적당한 반지름으로 둥글게 한다는 전제하에서 사

각형 부재 용접이 허가된다.

마. 위 645.24.2 제3호의 요건을 만족한다.

645.24.4 부분 재킷의 설계

1. 부분 재킷은 용기의 완전한 원둘레에 미치지 못하는 부분을 감싸는 재킷을 포

함한다. 그 일부 변형이 그림 645.24.4-1에 나와 있다.

2. 앞의 항에 있는 재킷형 용기의 구조에 대한 규정은 다음의 예외를 제외하고는 

부분 재킷에 역시 적용된다.

가. 스테이를 설치하는 부분 재킷은 645.22에 따라서 설계하고 제작하여야 하

며 그 봉합부는 위 645.24.2에 따라서 설계하여야 한다.

645.24.5 반 조각 관 재킷의 설계

1. 이 항의 규정은 DN 50, 80 또는 100(NPS 2, 3 또는 4) 관으로 제작되고 내압 

하중을 받는 반 조각 관 재킷의 설계에 적용할 수 있다(그림 645.24.5-1 참조). 

2. 반 조각 관 재킷을 부착하는 필릿용접은 재킷이나 동체의 두께 중 작은 것 이

상의 목 두께를 가져야 한다. 반 조각 관 재킷의 용접사의 접근을 위하여 피
치 선정을 고려하여야 한다. 추가로 위 645.24.2 제3호.의 요건을 만족하여야 

한다.

3. 반 조각 관 재킷의 최소요구두께는 다음 식으로 구한다. 그 설계가 인정되기 

위해서는  ≤  이라는 추가적 조건이 반드시 만족되어야 한다. 여기서 
은 식(4.498)로 구한다.



    

(4.497)

4. 반 조각 관 재킷에서 최고허용압력  은 다음 식을 사용하여 결정하여야 한

다.


  

여기서

  max  
            

   

식(4.500)의 계수가 표 645.24.2-2에 나타나 있다.

(4.498)

(4.499)

(4.500)

645.24.6 그림 645.24.2-1에서 보는 재킷형 용기는 아래와 같이 5 가지 형식으로 분류

한다. 이 형식의 용기에 대해서는, 재킷은 형식 1, 2, 4 또는 5에 대해서는 원둘레방향

으로 연속적이어야 하고, 형식 3에 대해서는 그 단면이 원형이어야 한다. 각 형식에 

대한 요건이 만족된다는 전제 하에서, 보여진 형식의 어떠한 조합도 단일 용기에서 

허가된다. 형식 1, 2, 4 또는 5 재킷에 있으며 용기의 동체나 경판을 역시 관통하는 

노즐이나 구멍은 645.18에 따라서 설계하여야 한다.

1. 형식 1 - 원통형 동체에 전적으로 국한된 어느 길이의 재킷

2. 형식 2 - 원통형 동체의 일부와 한쪽 경판을 덮는 재킷

3. 형식 3 - 한쪽 경판의 일부를 덮는 재킷

4. 형식 4 - 유효길이를 감소시키기 위해서 원통형 동체 부분에 스테이나 균형 

링을 추가한 재킷

5. 형식 5 - 원통형 동체와 어느 경판의 일부를 덮는 재킷

645.24.7 기호설명

 : 내부 용기의 안지름
 : 반 조각 관 재킷의 공칭 관 크기
 : 반 조각 관 재킷 등급계수
 : 재킷 실내의 설계압력
 : 재킷과 동체의 형상에 근거한 허용 재킷 압력
 : 재킷의 안반지름에서 내부 용기의 바깥반지름을 뺀 것으로 정의되는 재킷 공간
 : 재킷의 길이
 : 봉합부재의 공칭두께
 : 외부 재킷 벽의 공칭두께
 : 노즐의 공칭두께
 : 동체 내부 벽의 공칭두께
  : 외부 재킷 벽의 최소요구두께
  : 봉합부재의 최소요구두께
  : 반 조각 관 재킷의 최소요구두께
 : 재킷의 안반지름 
 : 재킷 관통부에서의 재킷 내 구멍의 반지름
 : 내부 용기의 바깥반지름
 : 원환면 봉합재의 모서리 반지름
 : 반 조각 관 재킷의 안반지름
 : 설계온도에서 내부동체의 허용응력(표 645.2.1.A)
 : 설계온도에서 재킷 봉합재의 허용응력(표 645.2.1.A)
 : 설계온도에서 재킷의 허용응력(표 645.2.1.A)
: 설계온도에서 항복강도(표 645.2.1.A)
 : 규정최소극한인장강도(표 645.2.1.A)
 : 내압과 축 방향의 기타 힘으로 인한 경판 또는 동체 내의 실제 길이방향 인
장응력, 축 방향 힘이 무시할 수 있는 정도일 때는    . 만일 축 방향 
힘과 압력의 조합이 의 음(-)의 값으로 귀결되면 = 0
[표 645.24.2-1] 재킷을 동체에 봉합하는 부재의 설계

상세

요 건

그 림

1

봉합부 상세 (a)와 (b)는 645.24.2 제3호의 요

건들이 만족될 때에만 사용하여야 한다. 

이 봉합부들은 그림 645.24.2-1에서 보는 것처

럼 형식 1, 2 및 4의 재킷형 용기들에서 사용

할 수 있으며, 적어도  와 같은  를 가져야 
하고, 모서리 반지름 은 3 이상이 되어야 
한다. 

이 봉합부 설계는   최대두께가 16 mm 
(0.625 in)로 제한된다. 

이 구조가 형식 1 재킷형 용기에서 사용될 때

는 그 용접치수 는 0.7 이상이 되어야 하
고, 형식 2와 4 재킷형 용기에서 사용될 때는 
그 용접치수 는 0.83 이상이 되어야 한다. 
상세

2

요 건

그 림

이 봉합부들은 적어도  와 같은  를 가져
야 한다. 상세 (c)에 대해서는 이에 추가하여 
 는 다음 이상이어여 한다. 

   



봉합부를 내부 용기에 부착하고 봉합부의 두
께 를 완전 용입하는 홈 용접은 그림 4.11.1
에서 보는 재킷형 용기의 어느 형식과도 사용
할 수 있다. 그러나 최소목치수 0.7를 가진 
필릿용접도 그림 645.24.2-1의 형식 1 재킷형 

내부 용기의 봉합부를 연결하기 위해서 역시 

사용할 수 있다.

봉합부와 재킷 동체는 단일 구조이거나 완전

용입 맞대기용접을 사용하여 용접할 수도 있

다. 받침쇠를 사용할 수도 있다. 

3

이 봉합부는 그림 645.24.2-1에서 보는 형식 1 

재킷형 용기에만 사용하여야 한다. 

봉합부 두께  는 645.16의 원뿔형 동체에 대
한 계산식을 사용하여 계산하여야 하나   
이상이 되어야 한다. 각도  는 최대 30°로 

제한하여야 한다. 
상세

요 건

그 림

봉합부 상세 (a), (b) 및 (c)는 645.24.2 제3호

의 요건들이 만족될 때에만 사용하여야 한다. 

이 봉합부들은 그림 645.24.2-1에서 보는 것처

럼 형식 1의 재킷형 용기들에만 사용하여야 
하며,  가 16 mm(0.625 in)를 초과하지 않는
다는 추가적 제한이 있다. 

이 봉합 봉에 대한 최소요구두께는 다음과 같

4

아야 한다. 

   max



 
 






필릿용접 크기는 다음과 같아야 한다. 
≥ min    그리고
 min
≥  그리고    min

봉합부 상세 (a), (b) 및 (c)는 645.24.2 제3호

의 요건들이 만족될 때에만 사용하여야 한다. 

이 봉합부들은 그림 645.24.2-1에서 보는 재킷

형 용기의 어느 형식에나 사용할 수 있다. 형

식 1의 재킷형 용기에 대해서는, 요구 최소 

봉합 봉 두께는 그림 645.24.2-1의 계산식으로 

결정하여야 한다. 

다른 모든 형식의 재킷형 용기들에 대해서는, 

요구 최소 봉합 봉 두께와 그 재킷 공간의 최

대허용폭은 다음 계산식으로 결정하여야 한

다.

   


5

  




  
봉합 봉을 내부 용기에 연결하는 용접부 크기

는 다음과 같아야 한다: 
≥ min   이어야 하며, 그림에 나
와 있는 것처럼 치수 와 의 합으로 측정
하여야 
  ≥ 
한다. 
min         이어야 한다.
는 최소 요구  치수를 유지하기 위해서 
홈 용접 또는 다른 필릿 용접과 연관하여 사

또한 

용할 때 필요한 최소 필릿 크기이다. 
상세

요 건

그 림

봉합부 상세 (a), (b) 및 (c)는 645.24.2 제3호

의 요건들이 만족될 때에만 사용하여야 한다. 

645.15 참조 

645.15 참조 

상세 (a), (b) 및 (c)에서 보는 재킷-봉합 봉 

부착용접은 그림 645.24.2-1에서 보는 재킷형 

용기의 어느 형식에나 사용할 수 있다. 

상세 (d), (e) 및 (f)에서 보는 부착용접은 그림 

645.24.2-1에서 보는 재킷형 용기의 어느 형식
에나 사용할 수 있으며, 여기서  는 16 
mm(0.625 in)를 초과하지 않는다.

요구 최소 봉합 봉 두께와 그 재킷 공간의 최

대허용폭은 다음 계산식으로 결정하여야 한

다. 

    
 

   


  

봉합부 상세 (a), (b) 및 (c)는 645.24.2 제3호

의 요건들이 만족될 때에만 사용하여야 한다. 

이 봉합부들은 그림 645.24.2-1에서 보는 형식 

3 재킷형 용기들에 사용할 수 있으며, 상세 

(a), (b) 및 (c)에 따르는 부착용접을 하여야 

한다. 
이 구조는  가 16 mm(0.625 in)를 초과하지 
않는 재킷들로 제한된다. 

접시형, 타원형 그리고 반구형 경판들에 대해

서는, 재킷 경판의 바깥지름은 그 용기 경판

의 바깥지름보다 커서는 안 되거나, 재킷 경

판의 안지름이 용기 경판의 바깥지름과 공칭

적으로 같아야 한다. 

원뿔형 또는 원환 원뿔형 재킷을 위한 봉합부

는 그림 645.24.2-1에서 보는 형식 2 재킷형 

용기에 대한 요건들에 적합하여야 한다. 

6

7

8
Dpj

계수

DN 50
(NPS 2)

DN 80 
(NPS 3)

DN 100 
(NPS 4)

[표 645.24.2-2] 계산식(4.500)의 계수

동체 두께

5 mm(3/16 in)

6 mm(1/4 in)

10 mm(3/8 in)

13 mm(1/2 in)

-3.6674510E+01

-1.8874043E+04

4.0083779E+02

-2.6447784E+02

1.2306994E+01

1.7869518E+04

-5.7029108E+02

1.8066952E+02

3.5701684E+00

-7.2846419E+03

3.1989698E+02

-4.9294965E+01

-7.9516583E-01

1.6723763E+03

-9.4286208E+01

7.1522422E+00

5.8791041E-02

-2.3648930E+02

1.6391764E+01

-5.7900069E-01

-1.5365397E-03

2.1101742E+01

-1.7431218E+00

2.4758486E-02

0.0000000E+00

-1.1608890E+00

1.1160179E-01

-4.3667599E-04

0.0000000E+00

3.6022711E-02

-3.9549592E-03

0.0000000E+00

0.0000000E+00

-4.8303253E-04

5.9644209E-05

0.0000000E+00

C1

C2

C3

C4

C5

C6

C7

C8

C9

C10

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

C1

C2

C3

C4

C5

C6

C7

C8

C9

-3.7588705E+03

-1.2551406E+04

-3.8104460E+04

-1.4263782E+04

2.9919870E+03

1.2149900E+04

4.0491537E+04

1.6228077E+04

-9.4177823E+02

-5.0657776E+03

-1.8844078E+04

-8.0227888E+03

1.5278500E+02

1.1910361E+03

5.0415301E+03

2.2676555E+03

-1.3452359E+01

-1.7255075E+02

-8.5435371E+02

-4.0440980E+02

6.1167422E-01

1.5770136E+01

9.5115501E+01

4.7257835E+01

-1.1235632E-02

-8.8782173E-01

-6.9588768E+00

-3.6233229E+00

-2.1465752E-06

2.8148933E-02

3.2277515E-01

1.7597455E-01

0.0000000E+00

-3.8488963E-04

-8.6172557E-03

-4.9179021E-03

C10

0.0000000E+00

0.0000000E+00

1.0094910E-04

6.0315412E-05

C1

C2

C3

C4

C5

C6

C7

C8

C9

-2.1336346E+04

7.3995872E+03

8.3115447E+02

-4.0097574E+02

1.5982068E+04

-6.7592710E+03

-7.6253222E+02

4.2602525E+02

-4.9936486E+03

2.6131811E+03

2.9500674E+02

-1.7446665E+02

8.4914220E+02

-5.4873257E+02

-6.1135935E+01

3.7753845E+01

-8.4931392E+01

6.7571708E+01

7.4233181E+00

-4.6748939E+00

5.0044853E+00

-4.8769663E+00

-5.2938127E-01

3.3376011E-01

-1.6105634E-01

1.9112909E-01

2.0558271E-02

-1.2795569E-02

2.1857714E-03

-3.1412698E-03

-3.3593696E-04

2.0405896E-04

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

C10

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00
Dpj

계수

DN 50 
(NPS 2)

DN 80 
(NPS 3)

DN 100
(NPS 4)

[표 645.24.2-2] 계산식(4.50)의 계수(계속)

동체 두께

19 mm(3/4 in)

25 mm(1 in)

50 mm(2 in)

-4.0085121E+02

3.6782666E+00

1.0000000E+00

3.5652906E+02

-1.2669560E+00

0.0000000E+00

-1.3171601E+02

4.5491492E-01

0.0000000E+00

2.6480374E+01

-6.2883969E-02

0.0000000E+00

-3.1258388E+00

3.9401350E-03

0.0000000E+00

2.1680455E-01

-9.3433360E-05

0.0000000E+00

-8.1908188E-03

0.0000000E+00

0.0000000E+00

1.3019970E-04

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

C1

C2

C3

C4

C5

C6

C7

C8

C9

C10

0.0000000E+00

0.0000000E+00

0.0000000E+00

C1

C2

C3

C4

C5

C6

C7

C8

C9

-1.5045135E+03

8.1206324E+00

-3.2789303E+03

1.4487653E+03

-8.3943593E+00

3.4419302E+03

-5.9846696E+02

3.7870074E+00

-1.5852932E+03

1.3910417E+02

-7.0886182E-01

4.2063167E+02

-1.9888205E+01

6.6972430E-02

-7.0855807E+01

1.7922925E+00

-3.1488859E-03

7.8593168E+00

-9.9521276E-02

5.8511141E-05

-5.7415834E-01

3.1164737E-03

0.0000000E+00

2.6647325E-02

-4.2181627E-05

0.0000000E+00

-7.1319265E-04

C10

0.0000000E+00

0.0000000E+00

8.3899940E-06

C1

C2

C3

C4

C5

C6

C7

C8

C9

-3.5172282E+00

-2.5016604E+02

-5.3121462E+00

4.3499616E+00

1.7178270E+02

3.4090615E+00

-2.7157682E-01

-4.6844914E+01

-5.5605535E-01

1.1186450E-02

6.6874346E+00

4.2156128E-02

-7.1328067E-04

-5.2507555E-01

-1.2921987E-03

2.2962890E-05

2.1526948E-02

6.6740230E-06

0.0000000E+00

-3.6091550E-04

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

0.0000000E+00

C10

0.0000000E+00

0.0000000E+00

0.0000000E+00
---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

---

[그림 645.24.2-1] 재킷형 용기의 형식들
[표 645.24.3-1] 재킷 관통부 상세 설계

상세

요 건

그 림

1

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 

재킷이 노즐에 용접될 때, 그 노즐의 벽을 봉합 

부재로서 사용할 수 있다. 
   그리고    min

2

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 

형상들에 대한 최소요구두께는 645.17에 따라서 

외압을 받는 동체로서 계산하여야 한다. 
   그리고    min
부착물 A는 표 4.2.6의 상세들을 사용하여 만들

어야 한다. 

3

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 
최소요구두께  는  와 같아야 한다. 
부착물 A는 표 645.15.4-4의 상세들을 사용하여 

만들어야 한다. 

4

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 
최소요구두께  는 645.17에 따라서 외압을 받는 
동체로서 계산하여야 한다. 

부착물 A는 표 645.15.4-4의 상세들을 사용하여 

만들어야 한다. 
상세

요 건

그 림

5

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 
내부 용기에 부착된 봉합부재의 요구두께   은 
645.17에 따라서 외압을 받는 동체로서 계산하여
야 한다. 가요성 부재의 요구두께   는 다음과 
같이 결정하여야 한다. 

재킷과 원환체 사이에 튜브형 단면이 존재하지 

않을 때:

Pr

   

재킷과 원환체 사이에 튜브형 단면이 존재할 때:



   

  ,    그리고   
부착물 A는 표 4.2.6의 상세들을 사용하여 만들

어야 한다. 

6

이 봉합부의 상세는 645.24.2 제3호의 요건들이 

만족될 때에만 사용하여야 한다. 
최소요구두께  는 645.17에 따라서 외압을 받는 
반지름  의 동체로서 계산하여야 한다. 
   그리고    
부착물 A는 표 4.2.6의 상세들을 사용하여 만들

어야 한다. 
[그림 645.24.4-1] 부분 재킷의 형식들
[그림 645.24.5-1] 반 조각 파이프 재킷

645.25 피로해석 및 평가

645.25.1 심사기준

1. 피로해석에 대한 심사 기준은 아래와 같다.

가. 피로해석이 용기 설계의 일부로서 요구되는지를 결정하기 위한 심사기준의 

대안이 아래에 서술되어 있다. 만일 심사기준의 대안 중 하나가 만족된다면, 

피로해석은 용기 설계의 일부로서 요구되지 않는다. 

(1) 아래 제2호의 규정, 유사한 조건 하에서 운전하는 유사한 기기의 경험

(2) 아래 제3호의 규정, 제작 재료(제한적 적용성), 구조 상세, 하중 막대그래

프 및 평활한 봉의 피로곡선 자료에 근거한 방법 A

(3) 아래 제4호의 규정, 제작 재료(무제한적 적용성), 구조 상세, 하중 막대그
래프 및 평활한 봉의 피로곡선 자료에 근거한 방법 B

나. 피로해석의 면제는 구성부품이나 부품 별로 한다. 한 구성부품(일체형)은 

면제될 수 있는 반면에 다른 구성부품(비일체형)은 면제되지 않는다. 만일 

어떤 구성부품이 면제되지 않으면, 그 구성부품에 대해서 피로평가를 실시하

여야 한다. 

다. 만일 규정된 사이클의 수가 106을 초과하면, 피로해석 심사기준은 적용되지 

않으며 피로해석이 요구된다. 

2. 비교 가능한 기기의 경험에 근거한 피로해석심사

만일 유사한 하중 막대그래프와 같은 하중을 받으며 사용자 설계규격(user`s 

Design Specification)에서 다루어진 유사한 기기로 충분한 기간에 걸친 경험이 

있다면, 피로해석은 용기 설계의 일부로서 요구되지 않는다. 계획하는 설계와 

용도에 관련이 있는 유사한 조건에서 운전하는 비교할 만한 기기의 경험을 평가

할 때는, 다음 설계특성이 갖는 가능한 유해 영향을 평가하여야 한다.

가. 일체형 구조에 반대되는 패드형 보강이나 필릿용접 부착 사용과 같은 비일

체형 구조의 사용

나. 70 mm(2.75 in)를 초과하는 지름에 대해서 관 나사 연결의 사용

다. 스터드 볼트를 사용하는 부착의 사용

라. 부분 용입 용접의 사용

마. 인접한 부재 사이의 중요한 두께 변화

바. 성형 경판의 너클 부위에 있는 부착물과 노즐

3. 피로해석 심사, 방법 A

552 MPa(80,000 psi) 이하인 규정최소인장강도를 가진 재료에 대해서 다음 절차

만을 사용할 수 있다.

순서 1 - 사용자 설계규격에 있는 정보에 근거한 하중 이력을 결정한다. 하중 

이력은 그 구성부품에 작용하는 모든 반복적 운전하중과 결과를 포함하여야 

한다.

순서 2 - 순서 1의 하중 이력에 근거하여, 시동 및 운전정지를 포함한 전체 범

위의 압력 사이클의 예상(설계) 수를 결정하고, 이 값을 ∆로서 지정한다.
순서 3 - 순서 1의 하중 이력에 근거하여, 압력 변동 범위가 일체형 구조에 대

해서 설계압력의 20% 또는 비일체형 구조에 대해서 설계압력의 15%를 초과

하는 운전압력 사이클의 예상 수를 결정하고, 이 값을 ∆로서 지정한다. 
압력변동이 설계압력의 백분율을 초과하지 않는 압력 사이클과 대기 조건의 

변동으로 발생하는 압력 사이클은 이 평가에서 고려할 필요가 없다.

순서 4 - 순서 1의 하중 이력에 근거하여, 아래에서 규정하는 두 인접한 점 사

이의 금속 온도 차이∆의 변화 유효 수를 결정하고, 이 값을 ∆로서 지
정한다. 그러한 변화의 유효 수는 어떤 크기의 금속온도 차이 내의 변화의 

수에 ASME Sect. VIII Div. 2 Table 5.8에 주어진 계수를 곱함으로써 또는 결

과로 나온 수를 더함으로써 결정한다. 인접한 점 사이의 온도 차이의 계산에

서, 전도에 의한 열전달은 용접되지 않은 접촉 표면(즉, 용기 동체와 보강 패

드)을 통한 전도에 의한 열전달을 참작하지 않고 용접되거나 일체형인 단면

을 통과하는 전도에 의한 열전달만을 고려하여야 한다.

(1) 표면 온도 차이에 대해서, 점이 다음과 같이 계산한 거리  이내에 있으

면, 그 점은 인접한 것으로 간주한다. 자오선 또는 원둘레방향에 있는 동체

와 접시형 경판에 대해서
 

그리고 평판에 대해서

 

(5.1)

(5.2)

(2) 두께에 걸친 온도 차이에 대해서, 인접한 점은 그 구성부품의 어느 표면

에 직각인 한 선 위의 어느 두 점으로서 정의한다.

순서 5 - 순서 1의 하중 이력에 근거하여,    ∆의 값이 0.00034를 초과
하는 다른 열팽창 계수를 가진 재료 사이의 용접에 관련된 구성부품에 대한 

온도 사이클의 수를 결정하고, 이 값을 ∆로서 지정한다.

순서 6 - 순서 2, 3, 4 및 5로부터의 운전 사이클의 예상 수가 ASME Sect. VIII 

Div. 2 Table 5.9의 기준을 만족시킨다면, 피로해석은 용기 설계의 일부로서 

요구되지 않는다. 만일 이 기준이 만족되지 않으면, 피로해석은 용기 설계의 

일부로서 요구된다. 비일체형 부착의 사례로는 나사식 캡, 나사식 플러그, 전

단 링 봉합부, 필릿 용접 부착물 그리고 마개 잠금(breech lock) 봉합부가 

있다. 

4. 피로해석 심사, 방법 B

다음 절차는 모든 재료에 대해서 사용할 수 있다.

순서 1 - 사용자 설계규격에 있는 정보에 근거한 하중 이력을 결정한다. 그 하

중 막대그래프는 그 구성부품에 작용하는 모든 반복적 운전하중과 사건을 

포함하여야 한다. 식(5.3)에서  의 응력진폭에서 평가한 해당 설계피로곡선
(부속서 3.F 참조)의 사이클 수는  로서 정의한다.

순서 2 - ASME Sect. VIII Div. 2 Table 5.10에 따라서 구조의 형식에 근거하여, 

피로심사 기준 계수 과 를 결정한다.

순서 3 - 순서 1의 하중 막대그래프에 근거하여, 시동과 운전정지를 포함한 전

체 범위의 압력 사이클의 설계 수 ∆를 결정한다. 만일 다음 식이 만족되
면 순서 4로 진행한다. 그렇지 않으면, 용기는 상세한 피로해석이 요구된다.

∆ ≤ 

(5.3)
순서 4 - 순서 1의 하중 막대그래프에 근거하여, 시동과 운전정지를 제외한 정

상 운전 동안의 압력변동의 최대범위 ∆를 결정하고, 이에 상응하는 사이
클의 수 ∆.를 결정한다. 압력변동 사이클은 압력 범위가 설계압력의  
배를 초과하는 사이클로서 정의한다. 만일 다음 식이 만족되면 순서 5로 진

행한다. 그렇지 않으면, 그 용기는 상세한 피로해석이 요구된다.

∆ ≤ 

 ∆
 

(5.4)

순서 5 - 순서 1의 하중 막대그래프에 근거하여, 정상 운전 동안 그리고 시동

과 운전정지 운전 동안의 용기의 두 인접한 점 사이의 최대 온도 차이 ∆
을 결정하고, 이에 상응하는 사이클의 수 ∆.를 결정한다. 만일 다음 식이 
만족되면 순서 6으로 진행한다. 그렇지 않으면, 그 용기는 상세한 피로해석이 

요구된다.

 ∆
∆ ≤

(5.5)

순서 6 - 순서 1의 하중 막대그래프에 근거하여, 시동과 운전정지를 제외한 정

상 운전 동안의 용기의 두 인접한 점(위 제3호 순서 4 참조) 사이의 온도 차

이 변동 최대 범위 ∆을 결정하고, 이에 상응하는 사이클의 수 ∆.를 결
정한다. 이 순서에서의 온도 차이 변동 사이클은 온도 범위가  을 초
과하는 사이클로서 정의한다. 만일 다음 식이 만족되면 순서 7로 진행한다. 

그렇지 않으면, 그 용기는 상세한 피로해석이 요구된다.

 ∆
∆ ≤

(5.6)

순서 7 - 순서 1의 하중 막대그래프에 근거하여, 정상 운전 동안 다른 제작 

재료로부터 만든 구성부품에 대해서 두 인접한 점(위 제3호 순서 4 참조) 사

이의 온도 차이 변동의 범위 ∆을 결정하고, 이에 상응하는 사이클의 수 
∆.를 결정한다. 이 순서에서의 온도 차이 변동 사이클은 온도 범위가 
    을 초과하는 온도 범위로서 정의한다. 만일 다음 식이 만
족되면 순서 8로 진행한다. 그렇지 않으면, 그 용기는 상세한 피로해석이 요

구된다.

∆ ≤    

 ∆



(5.7)

순서 8 - 순서 1의 하중 막대그래프에 근거하여, 압력은 제외하나 배관 반력을 

포함하는 기계적 하중의 규정된 전체 범위로부터 계산한 등가응력범위 ∆
와 사이클의 등가 수 ∆를 결정한다. 이 순서에서의 기계적 하중 범위 사이
클은 응력 범위가  를 초과하는 사이클로서 정의한다. 만일 다음 식이 만족
되면 순서 8로 진행한다. 그렇지 않으면, 그 용기는 상세한 피로해석이 요구
된다. 만일 하중 변동의 총 규정 수가 해당 피로곡선에서 규정된 사이클의 

최대 수를 초과한다면, 그 피로곡선에 규정된 사이클의 최대 수에 상응하는 

 값을 사용하여야 한다. 만일 다음 식이 만족되면 피로해석은 요구되지 않
고, 그렇지 않으면, 그 용기는 상세한 피로해석이 요구된다.

∆ ≤  ∆

645.25.2 피로 평가 - 탄성응력해석과 등가응력 

(5.8)

1. 선형 탄성 응력해석(linear elastic stress analysis)으로 얻은 결과에 대해서 피

로 손상을 평가하기 위해서 유효 총 등가응력진폭(effective total equivalent 

stress amplitude)을 사용한다. 피로 평가를 위한 주응력은 하중 막대그래프 내

의 각 사이클에 대해서 계산한 유효 총등가응력범위(+ ++)의 1/2로 정의
되는 유효 총등가응력진폭이다.

 2. 1차+2차+최대 등가 응력(ASME Sect. VIII Div. 2 Figure 5.1 참조)은 규정운전

압력과 기타 기계 하중에 의해서 그리고 일반적 및 국부적 열 영향에 의해서 

생긴 그리고 전반적 및 국부적 구조적 불연속의 영향을 포함하는 모든 1차, 2

차 및 최대 응력 조합 단면의 두께에 걸쳐 가장 높은 값으로부터 도출된 등가 

응력이다. 대표적인 압력용기 구성부품에 대해서 이 응력 범주에 대한 하중 

조합의 사례는 ASME Sect. VIII Div. 2 Table 5.3에 나타나 있다.

645.25.3 볼트에 대한 추가 요건

1. 설계 요건

가. 설계압력에 견디기 위해서 요구되는 볼트의 개수와 단면적은 ASME Sec. 

Ⅷ Div. 2 4.16의 절차에 따라서 결정하여야 한다. 그 허용볼트응력은 표3으

로부터 얻는다. 

나. 밀봉이 개스킷 대신에 밀봉용접으로 이루어 질 때는, 그 개스킷 계수 과 

최소 개스킷 시팅 응력 는 영(0)으로 취할 수 있다.

다. 개스킷이 사용 전 시험에만 사용될 때는, 영(0)과 같은 과 에 대해서 위

의 요건이 만족된다면 그 설계는 만족스러운 것이며, 적절한 과  계수를 

그 시험 개스킷에 대해서 사용할 때 1. 및 2.의 요건은 만족된다.

 2. 사용응력 요건

예압(pre-load), 압력 및 차동팽창의 조합에 의해서 발생하는 것과 같은 볼트

의 실제 사용응력은 표 645.2.1.A에 나와 있는 허용응력 값보다 높을 수 있다.

가. 최대 사용응력 값(볼트 단면에 대한 평균 값 으로서 응력집중을 무시한 값)

은 표 645.2.1.A 2.나.에 있는 허용응력 값의 2배를 초과해서는 안 된다.

나. 아래 제3호 및 제4호에 의해서 제한되는 것을 제외하고는, 직접 인장과 굽

힘으로부터 생기고 응력집중을 무시한 볼트 단면 주변에서의 사용응력의 최

대값은 표 645.2.1.A 2.나.의 허용응력 값 3배를 초과해서는 안 된다. 잔류 비
틀림을 최소화하는 가열기, 신장기 또는 기타 수단 이외의 방법으로 볼트를 

조일 때는, 평가에서 사용하는 응력 측정값은 다음 식과 같은 등가 응력이어

야 한다:     



               

3. 볼트의 피로 평가

용기가 위 645.25.1의 모든 조건을 만족시키지 않는다면(피로해석은 요구되지 

않는다), 반복 운전에 대한 볼트의 적합성은 다음 절차에 따라서 판정하여야 

한다.

가. 689 MPa(100,000 psi) 미만의 규정최소인장강도를 가진 재료로 만든 볼트는 

위 645.25.2의 방법 및 해당 설계피로곡선(ASME Sec. Ⅷ Div. 2 Annex 3.F 

참조)을 사용해서 반복운전에 대해서 평가하여야 하며, 보다 낮은 값이 적합

하다는 것을 해석이나 시험으로 보일 수 없다면, 평가에서 사용하는 피로강

도감소계수는 4.0 이상이어야 한다.

나. 고강도 합금강 볼트와 스터드는 위 645.25.2의 방법을 사용하여 ASME Sec. 

Ⅷ Div. 2 Annex 3.F의 해당 설계피로곡선으로 반복운전에 대하여 다음의 

모든 것이 사실이라는 전제하에서 평가하여야 한다.

(1) 재료는 다음 중 하나이다 : SA-540의 6에 따라서 열처리된 SA-196 등급 

B7 또는 B16, SA-320 등급 L43, SA-540 등급 B23 및 B24

(2) (직접 인장과 굽힘으로부터 생기고 응력집중을 무시한) 볼트 단면 주변에

서 사용응력의 최대값은, 만일 ASME Sec. Ⅷ Div. 2 Annex 3.F에 주어진 

고강도 볼트재료에 대한 두 설계피로곡선 중 보다 높은 것이 사용된다면

(직접 인장에 대한 2의 경계는 변함이 없다), 2.7를 초과하지 말아야 한

다.

(3) 나사는 V 형이어야 하며, 나사골에서의 최소 곡선 반지름은 0.076 

mm(0.003 in) 이상이어야 한다.

(4) 생크(shank)의 끝에서 필릿 반지름(fillet radii)은 생크 지름에 대한 필릿 

반지름의 비율이 0.060 이상인 것이어야 한다.

(5) 평가에서 사용하는 피로강도 감소계수는 4.0 이상이어야 한다.

645.25.4 다공판에 대한 추가 요건 : 다공판은 만일 그 구멍이 응력해석을 위해서 사

용하는 수치모델에 명백히 포함되어 있다면 이 부문 내의 절차 중 어느 것을 사용하

여 해석할 수 있다. 유효격판(effective solid plate)의 개념을 사용하는 탄성응력해석 

대안이 ASME Sec. Ⅷ Div. 2 Annex 5.E에 서술되어 있다.

645.25.5 다층 용기에 대한 추가 요건 : 이 부문에서 나타나는 중실 벽체의 원통형 동

체, 구형 동체 또는 경판을 위해서 개발한 식을 각층에서 평면 내의 전단력이 그 용

접이음에 의해서 충분히 지지된다는 전제하에서 다층 원통형 용기, 구형 용기 또는 
경판에 대해서 적용할 수 있다. 이에 추가하여, 하중 적용 부위의 구조적 상세에 대해

서 고려하여야 한다. 위에서 언급한 다층 원통형 동체, 구형 동체 또는 경판에 대한 

충실 벽의 등가성(equivalence)을 보장하기 위해서, 방사상 힘 및/또는 불연속성이나 

외부 하중으로 인한 길이 방향 굽힘 모멘트를 받는 모든 원통형 동체, 구형 동체 또

는 경판은 그 단면에 작용하는 방사상 힘 및/또는 길이 방향 굽힘 모멘트로부터 발생

하는 길이 방향 전단력을 저항하기 위해서 모든 층이 충분히 결합되어야 한다. 예를 

들어서, 층을 결합하기 위한 둘레 용접의 사용이 ASME Sect. VIII Div. 2 Figure 5.2, 

5.3 및 5.4에 나와 있다. 용접 깊이의 중간점에서의 요구 용접 폭은 식(5.9)로 주어진

다.

  
   ∙ 

 (5.9)

식(5.9)에서, 변수 는 다층 원통형 동체, 구형 동체 또는 경판의 용접 접합부에 
존재하는 원둘레의 단위 길이 당 길이 방향 굽힘 모멘트이다. 이 변수는 압력 하

중과 ,  및 과 같은 외부 하중을 고려하는 응력해석으로부터 결정된다.

645.26 재료의 식별

645.26.1 가스화로설비에 사용되는 재료는 아래와 같이 식별되어야 한다.

1. 재료의 표시 

압력부품용 재료에는 그 용기가 완성되었을 때 재료규격에서 요구하는 원래의 

식별표시 전체가 명확하게 보이도록 표시하는 것이 바람직하다. 원래의 식별

표시를 불가피하게 잘라 내거나 재료를 두 개 이상의 조각으로 잘라야 할 경

우, 다음과 같이 표시를 이전하거나 부호화된 표시를 하여야 한다.

가. 재료를 절단하기 전에 완성된 상태의 용기에서 식별표시를 볼 수 있도록 

압력용기 제조자가 식별표시 전체를 정확하게 이전한다.

나. 제작과정에서 재료의 각 부재를 식별하고, 완성된 용기에서 식별표시를 계

속 확인할 수 있는 위치에 부호화된 표시(검사원이 허용하는)를 한다.

준공도면(as-built sketch) 또는 재료목록(표)을 작성하는 경우, 인증시험보고서 

또는 재료확인서와 부호화된 표시와 함께 재료의 각 부재를 식별할 수 있어야 

한다. 아래 제2호에 규정된 경우 외에는 검사원이 허용하는 임의의 방법으로 

재료에 표시를 해도 된다. 표시를 이전할 때에는 검사원이 입회할 필요가 없

으나 표시의 정확한 이전을 검사원이 확인할 수 있어야 한다.

2. 표시의 이전방법

사용조건에 따라 재료 식별을 위한 각인을 금지하거나 또는 사용자가 그렇게 

규정한 경우, 공급할 때 재료식별검사(PMI)를 할 수 있도록 요구되는 데이터를 

판재에 표시하여야 한다. 이 표시는 검사원의 요구에 따라 완성된 용기의 각 
위치에서 각 판재를 식별검사할 수 있도록 기록하여야 한다. 위의 제1호에 따

라 분리되는 재료에 표시를 이전하여야 한다.

3. 제조자가 아닌 제3자에 의한 표시의 이전

완성된 압력용기의 제조자가 아닌 제3자가 재료를 성형하고, 해당 재료 규격

에서 요구하는 원래의 표시를 불가피하게 잘라 내거나 재료를 두 개 이상의 

조각으로 잘라야 할 경우에는, 그 성형품의 제조자는 다음 중 한 방법을 따라

야 한다.

가. 원래의 식별 표시를 그 성형품의 다른 부위로 이전한다.

나. 원래 요구되는 표시를 추적할 수 있는 부호화된 표시를 이용하여 식별할 

수 있도록 한다. 단, 상호 합의하고, 완성된 압력용기 제조자의 품질관리시스

템에 규정된 표시방법이어야 한다.

4. 위의 수정된 표시 요건과 관련하여, 이 재료에 대한 재료시험보고서로 성형품

을 식별할 수 있다. 

645.26.2 결함이 있는 재료의 보수

용기 제조자는 결함을 제거하고 재료를 보수할 수 있으며, 재료규격에서 허용하

면, 용기 제조자의 승인 하에 재료 제조자도 보수할 수 있다. 재료 규격에서 허

용하는 것 이상의 재료 보수는 검사원이 만족하도록 실시하여야 한다. 모든 보

수는 다음에 따라야 한다.

1. 결함부위의 검사 

결함이 제거된 부위는 그 결함의 완전한 제거를 확인하기 위하여 자분탐상법 

또는 침투탐상법으로 검사를 실시하여야 한다. 

2. 용접에 의한 보수

용접에 의한 재료의 보수의 경우, 그 절차와 용접부는 161에 따라서 인정을 받

아야 한다. 모재가 645.12에 의하여 충격시험이 요구될 경우, 용접절차 시험판

도 용접하여 645.12에 따라 용착금속에 대한 충격시험을 하여야 하고, 모재에

서 요구하는 최소요건을 만족시켜야 한다. 보수된 재료가 용접후열처리를 요구

할 때는 645.41의 용접후열처리 요건에 따라서 열처리를 실시하여야 한다. 

3. 용접보수 후 표면 검사

가. 용접보수에 의해 완성된 표면은 645.46에 따라서 자분탐상검사 또는 침투

탐상검사를 실시하여야 한다. 

나. 용착금속의 깊이가 10 mm(3/8 in) 또는 재료 두께의 1/2을 초과하면, 용접

으로 보수한 부위는 645.46에 따라서 방사선투과검사를 실시하여야 한다. 

다. 재료에 대한 모든 보수내용은 문서로 남겨야 한다.
645.27 성형

645.27.1 동체 부분과 경판의 성형 - 동체 또는 경판 제조를 위한 모든 재료는 재료

가 가진 기계적 성질을 유지할 수 있는 공정으로 성형하여야 한다. 

645.27.2 성형 두께

재료의 선정된 두께는 모든 위치에서 성형공정으로 인해 설계계산에 의해 요구

되는 최소값 미만으로 감소되지 않을 수 있는 두께이어야 한다. 

645.27.3 탄소강과 저합금강 부품의 성형

1. 판재는 타격방법으로 냉간 성형하지 않아야 한다. 

2. 645.41의 용접후열처리 요건에 따라 열처리된다면, 판재는 재료에 주어진 단

조온도에서 타격하여 성형할 수 있다. 

3. 냉간성형으로 제작한 용기의 모든 동체, 경판, 다른 내압 부품은 최대 연신율

(extreme fiber elongation)(가공변형량)이 압연된 상태를 기준으로 5%를 초과할 

경우에는 후속 열처리를 하여야 한다(645.41 참조). 단, P-No.1 그룹No.1, 2 및 

P-No.15E의 재료로 제작할 때는 제외한다. P-No.1 그룹No.1 및 2 재료에 대해

서는, 최대 연신율이 40%를 초과하거나, 최대 연신율이 5%를 초과하고 다음 

중 어느 조건에 해당하면 열처리가 요구된다.

가. 645.12에 따라서 결정된 최저설계금속온도가 재료의 충격시험을 요구할 경

우 

나. 냉간성형으로 인한 두께의 감소가 최대 연신율이 5%를 초과하는 모든 위

치에서 압연된 상태를 기준으로 10%를 초과할 경우

다. 성형하는 동안의 재료 온도가 120℃부터 480℃(250℉ 부터 900℉)의 범위에 

있는 경우, 

모든 다른 P-No.와 그룹No.에 대해서는, 변형(연신율)이 5%를 초과하면 비록 

가.부터 다.에 표시된 조건 중 어느 것에 포함되지 않는다 해도 성형된 부품에 

적당한 열처리를 하여야 한다.

4. 연신율은 표 645.27.3-1에 있는 계산식으로 산정하여야 한다. 

5. 탄소강이나 저합금강 강판의 용기 동체, 경판 또는 기타 압력부분이 용기 제

조자 이외의 타인에 의해서 냉간 성형되었을 때에는, 그 성형 부품에 대한 인

증서에 그 부품을 열처리하였는지 여부를 기재하여야 한다.

6. 크립강도 강화 페라이트 강(P-No.15E)의 성형

크립강도 강화 페라이트 강으로 제작한 용기 동체, 경판 및 다른 내압 부품의 

냉간성형부는 설계금속온도와 성형변형률이 표 645.27.3-2의 제한값을 초과할 

경우에 열처리를 하여야 한다. 열처리는 표 645.27.3-2의 요건을 따라야 한다. 

냉간성형은 705℃(1,300℉) 미만에서 재료에 영구 변형이 일어나도록 하는 임

의의 가공방법이다. 열간성형은 705℃(1,300℉) 이상에서 재료에 영구 변형이 
일어나도록 하는 임의의 가공방법이다. 성형변형률은 표 645.27.3-1에 나와 있

는 식으로 결정하여야 한다.

가. 표 645.27.3-1에 따라 성형변형률을 계산할 수 없을 경우, 제조자가 최대

성형변형률을 결정하여야 한다.

나. 냉간성형으로 튜브와 관을 플레어, 스웨이지 또는 업셋 가공한 경우, 변형

률의 크기에 관계없이 표 645.27.3-2의 주 1에 따라 풀림-뜨임 하여야 한

다.

다. 열간성형한 제품의 경우, 변형률의 크기에 관계없이 표 645.27.3-2의 주 1

에 따라 풀림-뜨임 하여야 한다. 

[표 645.27.3-1] 성형 변형률 계산식

성형 부품의 종류

성형 변형률

접시형 만들기와 냉간 회전성형을 포함하는 임의의 
가공법으로 성형한 이중 곡률 제품(접시형 경판이나 
냉간 회전성형 경판)

  ln  





판재를 성형한 원통체

성형된 조각을 조립한 경판(접시구형 동체 판 또는 
타원형 또는 접시형 경판의 조각)

튜브와 관의 굽힘부

여기서

  

  

   
 
 
   
  
 






  max

∙ 


 = 계산한 성형 변형률
 = 블랭크 판재의 지름 또는 중간 제품의 지름
 = 구성품의 성형 후 최종 바깥지름
 = 최종 중간평균 반지름
 = 원래의 중간평균 반지름, 평판의 무한대와 같다.
 = 관 또는 튜브의 공칭 바깥 반지름 또는 블랜드 가공 연마기 반지름

 = 판재, 관 또는 튜브의 성형 전 공칭두께
 = 관 또는 튜브의 측정한 평균 벽두께
 = 굽힘부의 바깥쪽을 측정한 최소 벽두께 
[표 645.27.3-2] P-No. 15E 재료의 냉간성형 후 변형률 제한값 및 열처리 요건

등급
(Grade)

UNS 번호

낮은 온도범위에서의
제한값

설계온도℃(℉)

높은 온도범위에서의 
제한값

아래 값 
초과

아래 값
이하

성형변형률 
%

 설계온도
(아래 값 
초과) 
℃(℉)

성형변형률
%

>25

>20

91

K90901

540
(1,000)

600
(1,115)

600
(1,115)

>5에서 ≤25

설계온도와 
성형변형률 
제한값을 초과할 때 
열처리 요건

풀림- 
뜨임 [주 1]

>5에서 ≤20

성형 후 열처리
[주 2, 3, 4]

비고: 이 제한값들은 판을 성형한 원통, 판을 성형한 구형 또는 접시형 경판과 튜브와 관의 굽힘부에 대한 것이다. 

단일 또는 이중 곡률의 제품에 표 645.27.3-1의 식들을 적용할 경우, 이 표의 성형변형률 제한값들을 2로 

나누어야 한다. 

주 1. 풀림-뜨임은 모재의 규격 요건에 따라 실시하여야 하며, 국부적으로 실시하지 않아야 한다. 재료를 1) 

전체적으로 열처리하거나, 2) 냉간변형부위(비변형부 사이의 천이부 포함)를 튜브 또는 구성품에서 

잘라버리거나 별도로 열처리 또는 교체하여야 한다.

2. 성형 후 열처리는 730℃~775℃(1,350℉~1,425℉)에서 1시간/25mm(1시간/in) 또는 최소 30분 동안 실시하여야 

한다. 대안으로 모재의 규격 요건에 따라 풀림-뜨임을 실시해도 된다.

3. 변형률이 5% 초과 25% 이하이며 설계온도가 600℃(1.115℉) 이하인 재료로 제작한 구성품의 일부를 [주 2] 

에서 허용하는 온도보다 높은 온도에서 열처리한 경우, 다음 중 하나를 실시하여야 한다.

 1) 그 구성품 전체를 풀림-뜨임 한다.

 2) 최고유지온도를 초과하여 열처리한 구성품의 일부를 [주 2]에서 요구하는 온도범위와 시간동안 최종 

열처리하는 경우, 허용응력은 설계온도에서 Grade 9 재료(예: SA-213 T9, SA-336 P9 또는 등가 규격)의 

허용응력이어야 한다. 이 규정의 적용을 제조자의 자료보고서에 명시하여야 한다. 

4. 냉간변형된 재료의 일부에 길이방향 용접을 실시한 경우, 용접하기 전 또는 후에 용접 부분을 풀림-뜨임 

하여야 한다. 이 풀림-뜨임을 국부적으로 실시하지 않아야 한다. 

645.27.4 고합금강 재료 부품의 성형

 다음의 조건을 만족한다면, 오스테나이트 계 합금으로부터 제작된 압력유지 부

품의 냉간 성형 부위는 표 645.27.4-1에 주어진 온도에서 두께의 0.8 min/mm(20 

min/in) 또는 10분 중 더 긴 시간 동안 가열하여 용체화 어닐링(solution 

annealed) 후 급냉시켜야 한다. 

1. 마무리 성형온도가 표 645.27.4-1에서 주어진 최저 열처리온도 이하인 경우 

2. 설계금속온도와 성형변형이 표 645.27.4-1에 나오는 한계를 초과한 경우. 성형

변형은 표 645.27.3-1에 있는 계산식을 적용하여 계산하여야 하며, 만일 성형

변형을 이 표같이 계산할 수 없으면, 제조자가 최대성형 변형을 결정하여야 

한다. 

3. 플레어, 스웨이지 또는 업셋은 변형의 양에 관계없이 표 645.27.4-1에 따른 열

처리를 적용하여야 한다. 
[표 645.27.4-1] 고합금 재료에 대한 제작 후 변형률 제한값 및 열처리 요건

등급
(Grade)

UNS 번호

낮은 온도범위에서의 제한값

설계온도℃(℉)

아래 값
초과

아래 값
이하

성형 변형률
(아래 값 
초과)
%

높은 온도범위에서의 
제한값

 설계온도
(아래 값 
초과)
℃(℉)

성형변형률
(아래 값
초과) 
%

설계온도 제한값 및 
성형변형률 제한값을 
초과할 때의 
최저열처리온도
℃(℉)
[주 1. 2]

201-1

201-1

201-2

201-2

201LN

201LN

204

204

304

304H

304L

304N

309S

310H

310S

316

316H

316N

321

321H

347

347H

348

348H

S20100 
경판

S20100
모든 다른 것

S20100 
경판

 S20100
모든 다른 것

S20153
경판

S20153
모든 다른 것

S20400
경판

S20400
모든 다른 것

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

모두

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

580(1075)

675(1250)

S30400

S30409

S30403

S30451

S30908

S31009

S31008

S31600

S31609

S31651

S32100

S32109

S34700

S34709

S34800

S34809

모두

4

모두

4

모두

4

모두

4

20

20

20

15

20

20

20

20

20

15

모두

모두

모두

모두

모두

모두

모두

모두

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

675(1250)

모두

4

모두

4

모두

4

모두

4

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

10

1065(1950)

1065(1950)

1065(1950)

1065(1950)

1065(1950)

1065(1950)

1065(1950)

1065(1950)

1040(1900)

1040(1900)

1040(1900)

1040(1900)

1095(2000)

1095(2000)

1095(2000)

1040(1900)

1040(1900)

1040(1900)

1040(1900)

1040(1900)

1040(1900)

1095(2000)

1040(1900)

1095(2000)

595(1100)

675(1250)

15 [주3]

675(1250)

595(1100)

675(1250)

15 [주3]

675(1250)

595(1100)

675(1250)

595(1100)

675(1250)

595(1100)

675(1250)

595(1100)

675(1250)

15

15

15

15

675(1250)

675(1250)

675(1250)

675(1250)

비고: 이 제한값들은 판을 성형한 원통, 판을 성형한 구형 또는 접시형 경판과 튜브와 관의 굽힘부에 대한 것이다. 

주 1. 열처리 온도에서의 냉각속도는 특정한 제한사항이 아니다. 

2. 최저 열처리 온도가 규정되어 있더라도 열처리 온도범위는 최저온도 초과 85℃(150℉)까지로 제한할 것을 

권장한다. 347, 347H, 348 및 348H에 대해서는 이 범위를 최고온도 초과 140℃(250℉)까지로 연장할 수 있다. 

3. 바깥지름이 90 mm(3-1/2 in) 미만인 튜브나 관의 단순한 굽힘부의 제한값은 20%이다. 
645.27.5 비철 재료 부품의 성형

1. 압연(rolling)으로 성형된 모든 동체 부분은 압축이나 압연으로 전 길이를 진원

으로 만들 수 있다.

2. 다음의 조건을 만족한다면, 표 645.27.5-1에 표시된 합금으로 제작된 압력유지 

부품의 냉간 성형 부위는 표 645.27.5-1에 주어진 온도에서 두께의 0.8 

min/mm (20min/in) 또는 10분 중 더 긴 시간 동안 가열하여 용체화 어닐링을 

하여야 하며, 뒤이어 급냉시켜야 한다.

가. 마무리 성형온도가 표 645.27.5-1에서 주어진 최저열처리온도 아래인 경우

나. 설계금속온도와 성형변형은 표 645.27.5-1에 나오는 한계를 초과한 경우, 

그 성형변형은 표 645.27.3-1에 있는 계산식을 적용하여 계산하여야 하며, 

만일 성형변형을 표 645.27.5-1에서 나타낸 것같이 계산할 수 없으면, 제조

자가 최대 성형변형을 결정하여야 한다.

3. 플레어, 스웨이지 또는 업셋은 변형의 양에 관계없이 표 645.27.5-1에 따른 열

처리를 적용하여야 한다.

[표 645.27.5-1] 비철재료에 대한 제작 후 변형률 제한값 및 열처리 요건

등급

(Grade)

UNS 번호

낮은 온도범위에서의 제한값

설계온도 ℃(℉)

아래 값
초과

아래 값
이하

성형 변형률
(아래 값 
초과) 
%

617

800

N06617

540(1000)

675(1250)

N08800

595(1100)

675(1250)

800H

N08810

595(1100)

675(1250)

800HT

N08811

595(1100)

675(1250)

15

15

15

15

높은 온도범위에서의 
제한값

 설계온도
(아래 값 
초과)
℃(℉)

675(1250)

675(1250)

675(1250)

675(1250)

성형변형률
(아래 값
초과) 
%

10

10

10

10

설계온도 제한값 및 
성형변형률 제한값을 
초과할 때의 
최저열처리온도
℃(℉)
[주 1]

1150(2100)

985(1800)

1120(2050)

1120(2050)

비고: 이 제한값들은 판을 성형한 원통, 판을 성형한 구형 또는 접시형 경판과 튜브와 관의 굽힘부에 대한 것이다. 

주 1. 열처리 온도에서의 냉각속도는 특정한 제한사항이 아니다.

645.27.6 압연할 판재 단면의 예비성형 

판재를 압연하려 한다면, 원통형 용기의 길이방향 이음부의 인접 단면을 완성된 

이음부를 따라 편평한 부분은 예비 압연이나 성형을 통해서 적당한 곡률을 가진 

모양을 만들어야 한다(아래 645.27.7 참조). 

645.27.7 용기 부품의 성형 허용오차는 다음의 요건을 따라야 한다. 
1. 내압을 받는 동체와 경판 

내압을 받게 될 판재로 제작한 동체와 경판의 허용오차는 공칭단면의 1%이

내, 모든 경판은 공칭안지름의 0.625%이내 이어야 한다.

2. 외압을 받는 동체와 경판

외압을 받게 될 판재로 제작한 동체와 경판의 허용오차는 위 제1호에 따른다.

3. 관으로 제작한 동체에 대한 허용오차

이 규정(6. 발전용 화력설비)의 모든 다른 요건을 만족시키는 관으로 제작한 

용기 동체는 해당 관의 규격에서 허용하는 범위의 지름 변경이 가능하다. 

4. 관 캡으로 제작한 경판의 허용오차

이 규정(6. 발전용 화력설비)의 모든 다른 요건을 만족시키는 관 캡으로 제작

한 용기 경판은 해당 제품규격에서 허용하는 범위 내에서 형상 변경이 가능

하다.

645.27.8 러그와 부착물

모든 러그, 브래킷, 새들형 노즐, 맨홀 골격, 개구부 주위의 보강 및 기타 부속

물은 그것들이 부착되는 동체나 표면의 곡률에 맞도록 성형하고 부착하여야 한

다. 

1. 새들형 노즐, 맨홀 골격, 개구부 주위의 보강과 같은 압력부품이 압력유지 용

접부를 지나 연장된다면, 이로 인하여 덮이게 되는 용접부는 주위와 같은 평

면으로 연마하여야 한다. 

2. 러그, 브래킷 및 지지 다리와 새들과 같은 비압력 부품이 압력유지 용접부를 

지나 연장된다면, 이 용접부는 위 제1호에서 언급한 대로 주위와 같은 평면으

로 연마하거나, 부품은 용접부와 간격을 유지하도록 노치를 만들거나 덮어 씌

워야 한다. 

645.27.9 회전 구멍

성형을 편리하게 하기 위하여 경판 또는 경판 조각의 중앙에 회전 구멍(spin 

hole)을 허용한다. 지름이 60 mm(2-3/8 in) 이하인 회전 구멍은 용접 플러그나 

용접금속을 사용하여 완전 용입 용접으로 막을 수 있다. 용접부나 플러그의 두

께는 회전 구멍에 인접한 경판 재료의 두께 이상이 되어야 한다. 완성된 용접부

는 645.46에 따라서 자분탐상검사 또는 침투탐상검사를 하여야 한다. 재료규격이 

요구하는 검사에 추가하여 645.46에 따르는 용접부의 체적비파괴검사(full 

volumetric inspection)를 실시하여야 한다.

645.28 모재의 준비

645.28.1 압력용기의 제작에 사용되는 모든 재료는 용기의 안전에 영향을 미치는 결함

을 검출할 목적으로 제작 전에 검사하여야 한다. 제작이 진행되면서, 제작 중에 들어
난 결함을 검출하기 위하여, 용기 제조자는 (두께를 통과하여 절단한 개구부의 가장 

자리를 포함하는) 모재의 가장 자리를 주의 깊게 검사하여야 하며, 645.26.2에 따라서 

결함부를 보수하여야 한다. 

1. 아래 제2호에서 요구되는 것을 제외하고는, 용접을 하게 될 38 mm(1-1/2 in)

를 초과하는 두께를 가진 모재 내의 절단된 단면은 645.46에 따라서 자분탐상

법이나 침투탐상법으로 불연속부 검출을 위한 검사를 실시하여야 한다. 

2. 개구부에 대해서는, 모든 두께의 모재 내의 절단된 단면은 645.46에 따라서 

자분탐상법이나 침투탐상법으로 불연속부 검출을 위한 검사를 실시하여야 한

다. 층상 불연속부(laminar discontinuity)가 있으면 유해할 수 있는 용도에 사

용할 경우, 구매자는 제작 전 추가 검사(즉 SA-435 또는 SA-578에 따른 판재 

및 SA-388에 따른 단조품에 대한 초음파탐상검사)를 고려하여야 한다.

가. 표 645.15.4-8의 상세 1, 2 및 7에 나와 있는 개구부에 대한 검사가 요구된

다.

나. 다른 유형의 개구부에서 지름이 75 mm(3 in) 이하인 개구부의 절단된 단면

에 대해서는 이 시험이 요구되지 않는다. 

다. 자분탐상법 또는 침투탐상법으로 검출한 불연속부에 대해서는 이들이 층상

인지 확인하기 위해 초음파탐상검사를 실시하여야 한다. 비층상 불연속부

(길이가 재료 표면과 평행하지 않은)는 제거하여야 한다. 

라. 어느 검사법으로든, 표면과 평행하는 불연속부(개재물과 같은)의 길이가 25 

mm(1 in)를 초과하지 않으면 보수하지 않아도 된다.

3. 한 압력부품이 모서리 이음을 만들기 위하여 설계 규정에 따라서 두께가 13 

mm(1/2 in)를 넘는 평판에 용접된다면, 용접이음 가공과 모서리 이음을 형성하

는 평판의 원주방향 가장자리는 용접하기 전에 645.46에 따라서 자분탐상법이

나 침투탐상법으로 아래에서 기술하는 것과 같이 검사하여야 한다. 용접한 후

에는, 평판의 원주 단면과 용접이음 가공은 아래에서 규정하는 대로 재검사를 

하여야 한다. 

가. 표 645.15.4-4의 상세 1, 2, 3 및 표 645.15.4-6의 상세 1과 같이 평판 내의 

대표적인 이음부 용접단(weld edge preparation)

나. 표 645.15.4-4의 상세 1, 2와 같이 용접 후 평판의 바깥쪽 원주 단면

다. 용접부의 단면으로부터 그 평판의 원주 단면까지 거리가 그 평판의 두께 

미만일 경우, 표 645.15.4-4의 상세 3과 같이 용접 후 평판의 바깥쪽 원주 

단면

라. 표 645.15.4-7의 상세 3, 4와 같이 용접 후 평판의 안쪽 원주 표면

645.28.2 판재와 기타 저장품의 절단

1. 판재, 경판의 단면 및 기타 부품은 기계 가공, 전단 및 그라인딩과 같은 기계
적 방법 또는 열 절단 방법을 통해 요구형상의 크기로 절단할 수 있다. 절단 

작업 후에는, 모든 슬래그와 재료의 유해한 변색은 계속 가공하거나 사용하기 

전에 기계적 방법으로 제거하여야 한다. 열 절단이 사용될 때는, 재료의 기계

적 성질에 미칠 영향을 반영하여야 하며, 용접될 단면은 균일하게 연마하여야 

한다. 

2. 비철 재료는 강재에 일반적으로 사용되는 재래식 산소절단 장비로는 절단할 

수 없으며 산소-연료 가루 절단, 탄소 아크, 산소 아크 및 기타 방법으로 녹이

고 절단할 수 있다. 열을 사용한 절단작업 후에는 절단 후 바로 사용하여야 하

며, 다른 가공 전에는, 그라인딩, 기계 가공 또는 다른 기계적 방법으로 제거하

여야 한다. 

645.28.3 노즐과 맨홀 넥의 전단

완성된 용기에서 용접되지 않은 채로 남아 있게 되는 노즐과 맨홀 넥의 끝은 충

분한 여유를 주고 전단(shearing)할 수 있다. 절단된 단면은 645.46에 따라서 자

분탐상법이나 침투탐상법으로 검사를 실시하여야 한다. 

645.29 맞춤과 정렬

645.29.1 용접될 부품은 용접작업 동안 제자리에 맞추어 정렬하고, 제 위치를 유지하

여야 한다. 두 부품이 관성과 연속 구동 마찰 용접 공정으로 접합될 경우, 두 부품 

중 하나는 고정되어야 하고 다른 부품은 회전되어야 한다. 접합되는 두 면은 근본적

으로 회전축에 필수적으로 대칭이어야만 한다. 해당 이음부의 기본적 형식의 일부는 

둥근 중실(solid) 축과 중실 축, 튜브와 튜브, 중실 축과 튜브, 둥근 중실 축과 판재 및 

튜브와 판재이다. 

645.29.2 용접 중에 정렬을 유지하는 수단

용접되는 단면의 정렬을 유지하기 위하여 봉, 잭, 가용접 또는 기타 적절한 수단

이 사용될 수 있다. 가용접은, 정렬을 유지하기 위하여 사용될 경우, 완전히 제거

하거나 종점과 시점이 최종 용접부에 만족스럽게 혼입될 수 있도록 그라인딩이

나 다른 적절한 방법으로 처리하여야 한다. 가용접부는 인정된 절차로 자격이 인

정된 용접사가 용접하여야 하며, 결함에 대해서 육안검사를 하여야 하고, 결함이 

발견되면 제거하여야 한다. 결함제거 부위는 645.46에 따라서 자분탐상법이나 침

투탐상법으로 검사를 실시하여야 한다. 

645.29.3 맞대기 용접이음의 단면 정열

맞대기 용접이음의 단면은 645.31에서 요구하는 허용오차가 맞대기 이음부에서 

초과되지 않도록 용접 중에 고정되어 있어야 한다. 원주 이음부가 허용된 허용

오차를 초과할 경우, 경판이나 동체 링, 어느 것이든 허용오차를 벗어난 것은 허

용한도(645.31.1 제1호 참조)가 만족될 때까지 다시 성형해야 한다.
645.29.4 임시 부착물의 제거

임시 부착물을 제거한 부위는 편평하게 다듬고 645.46에 따라서 자분탐상법이나 

침투탐상법으로 검사를 실시하여야 한다. 결함은 제거하여야 하고, 결함이 제거

된 것을 확인하기 위하여 재료를 검사하여야 한다. 용접보수가 필요하면, 그 보

수는 인정된 용접절차를 사용하여 자격이 인정된 용접사가 실시하여야 하고, 그 

보수부는 645.26.2 제3호에 따라서 검사하여야 한다. 

645.30 용접할 표면의 청소

645.30.1 용접할 표면은 깨끗하고 스케일, 녹, 기름, 그리스, 슬래그, 유해한 산화물 등 

해로운 이물질이 없어야 한다. 청소 방법과 범위는 용접할 재료와 제거하여야 할 오

염물질에 따라서 결정하여야 한다. 용접금속이 이전에 용접된 표면 위에 용착될 경우, 

용접부에 불순물이 혼입되지 않도록 모든 슬래그는 끌, 치핑 해머, 또는 기타 적당한 

수단으로 제거하여야 한다. 

645.30.2 용접될 주조물의 표면은 주조 스케일을 제거하고 건전한 금속을 노출시키기 

위해서 기계 가공, 치핑 또는 연마를 하여야 한다.

645.30.3 완전용융과 용입이 되고 용접부가 결함이 없는 상태로 되는 용접법에는 위 

645.30.1 및 645.30.2의 요건이 적용되는 것은 아니다.

645.31 맞대기 용접을 할 단면의 정렬 허용오차

645.31.1 맞대기 용접을 할 단면의 정렬은 최대 옵셋이 아래에 나와 있는 값들보다 크

지 않아야 한다. 대안으로 아래에서 허용하는 값들보다 큰 옵셋은 용접하기 전에 검

사원의 승인을 받고 645.16.12의 요건과 645.31.2의 요건이 만족된다면 허용된다. 허용

응력이 시간 종속적인 특성에 의해 주로 영향을 받는 온도범위에서 용기를 사용하거

나, 피로해석이 요구되는 경우, 단면의 정렬을 설계에서 고려하여야 한다.

1. 원통형 동체

원통형 동체 내의 용접이음에서 최대 허용 옵셋은 표 645.31.1-1에 주어진 값

들이어야 한다.

2. 구형 동체와 원통형 동체에 용접되는 반구형 경판

구형 용기 내의 이음부, 경판 내의 이음부 및 원통형 동체와 반구형 경판의 

이음부는 표 645.31.1-1의 요건을 따라야 한다.

3. 퀜칭-뜨임을 한 고강도 강재의 맞대기 용접 단면에 대한 정렬공차는 645.42.5 

제3호를 따라야 한다.

645.31.2 허용공차 이내 옵셋의 정형화

위에서 제시된 허용 공차 이내의 옵셋은 그 완성된 용접부의 폭에 걸쳐 3:1의 

경사로 정형(fairing)을 시켜야 한다. 또는 필요 시(용접부 단면이 되는 곳을 지나 
용접금속을 추가하여 덧살붙임이 되면 이를 포함) 만일 용접금속이 덧살붙임으

로 추가되면 645.35.9의 요건을 만족해야 한다.

645.31.3 내압을 받는 동체와 경판 내의 용접부의 돌출부

1. 허용응력이 시간 종속적인 특성에 의해 주로 영향을 받는 온도범위에서 용기

를 사용하거나, 피로해석이 요구되는 경우, 범주 A 용접이음에서의 돌출부 높

이 는 안쪽 형판 또는 바깥쪽 형판을 사용하여 측정하여야 한다(그림 
645.31.3-1 참조). 대안으로 API 579-1/ASME FFS-1의 Part 8의 절차를 이용하

여 돌출 각도를 측정해도 된다.

2. 모형판의 현 길이는 D/6 또는 300mm(12 in) 중 큰 값이어야 하나, 900 mm(36 

in)를 초과할 필요는 없다. 용접이음이 접시형 또는 반타원형 경판 내에 있을 

경우, 안지름 D는 경판의 구형 부분의 지름과 같아야 한다. 용접이음이 2:1 반

타원형 경판 내에 있으면, D는 부착되는 원통형 동체 공칭 안지름의 1.8배 

이어야 한다. 

3. 허용응력이 시간 종속적인 특성에 의해 주로 영향을 받는 온도범위에서 용기

를 사용하거나, 피로해석이 요구되는 경우, 의 허용 값은 645.16.12에 따라 
결정하여야 하며, 제조자의 설계보고서에 나와 있어야 한다.
[표 645.31.1-1] 용접이음에서 최대허용옵셋

단면 두께

범주 A 이음

범주 B, C, D 이음

13 mm(1/2 in)≤t

13 mm(1/2 in)<t≤19 mm(3/4 in)

19 mm(3/4 in)<t≤38 mm(1-1/2 in)

38 mm(1-1/2 in)<t≤50 mm(2 in)

t/4

3 mm(1/8 in)

3 mm(1/8 in)

3 mm(1/8 in)

t/4

t/4

5 mm(3/16 in)

t/8

t>50 mm(2 in)

max[t/16, 10 mm(3/8 in]

max[t/8, 19 mm(3/4 in]

비고: t는 용접이음에서 얇은 쪽 단면의 공칭두께이다.

[그림 645.31.3-1] 범주 A 이음매에서의 돌출 높이

645.32 용접법

645.32.1 이 규정(6. 발전용 화력설비)에 따르는 용기의 제작에 사용될 수 있는 용접법

은 표 645.32.1-1와 같다. 이들 용접법의 변수가 포함된 용어의 정의는 161에 따른다. 

하이브리드 용접법도 허용된다.

645.32.2 티타늄의 용접은 161에서 규정된 대로 GTAW, GMAW, PAW, EBW 또는 

LBW법을 사용하여야 한다.
[표 645.32.1-1] 허용 용접법과 제한

용접법

적용/제한

특수 열처리 요건

Ÿ 모든 재료

Ÿ 없음

Ÿ 가스금속아크
Ÿ 가스텅스텐아크
Ÿ 플라스마아크
Ÿ 레이저 빔

Ÿ 전자 빔

Ÿ 모든 재료

Ÿ 두께가 3 mm(1/8 in)를 초과하는 페
라이트 재료를 용접할 때는, 645.41에 
제시된 용접후열처리의 면제는 허용
되지 않는다. 

Ÿ 피복아크
Ÿ 서브머지드아크
Ÿ 폭발용접
Ÿ 유도

Ÿ 일렉트로가스
Ÿ 일렉트로슬래그

Ÿ 티타늄을 제외한 모든 재료

Ÿ 없음

페라이트강과 다음 오스테나이트강의 맞
대기 용접에 국한(단, SA-841 및 SA/NF 
A 36-215 Grade P440 NJ4는 제외).
SA-240 - TP304, TP304L TP316, 
Ÿ
TP316L
SA-182 - F304, F304L, TP316, 
TP316L
SA-351 - CF3, CF3A, CF3M, CF8, 
CF8A, CF8M

Ÿ

Ÿ

Ÿ 이음부에서 두께 38 mm(1-1/2 in)를 
초과하는 페라이트 재료 내의 일렉트
로슬래그 용접 또는 38mm (1-1/2 in)
를 초과하는 단일 패스의 일렉트로가
스 용접의 이음부는 입자 정제(오스테
나이트 처리) 열처리를 받아야 한다. 

Ÿ 관성
Ÿ 연속구동마찰

Ÿ

161에서 P-No.를 부여한 재료(림드
강, 세미킬드강 또는 티타늄 제외)

Ÿ P-No.3, 4, 5A, 5B, 15E, 5C, 6, 7(TP 
405와 TP410S는 제외)을 용접할 때는, 
645.41에 제시된 열처리 면제는 허용
되지 않는다. 

Ÿ 아크스터드
Ÿ 저항스터드

Ÿ 철 재료의 경우 용기에서 사용되는 
재료에 대한 645.40 및 645.41의 열처
리 요건이 만족된다는 전제 하에서, 
퀜칭-뜨임을 한 고강도 강재를 제외
한 내력 또는 비내력 기능을 가진 비
압력 부품(표 645.2.1.A.4 참조)

Ÿ 철 재료의 경우에, 용기 내에 사용되
는 재료에 대한 645.41.2 제6호와 
645.42.6 제2호의 열처리 요건은 만족
되어야 한다. 

Ÿ 스터드는 둥근 스터드는 지름 25 
mm(1 in), 다른 형상을 가진 스터드는 
동등한 단면적으로 제한되어야 한다. 
645.32.3 아크 스터드용접법 및 저항 스터드용접법은, 표 645.32.3-1에 주어진 재료를 

제외하고는, 하중을 전달하는 또는 전달하지 않는 기능을 가진 비압력지지 부착물에 

대해서만 사용할 수 있다. 철강재료의 경우에는, 생산용접을 시작하기 전에 610.47의 

용접후열처리의 요건을 따르고 또한 645.33.4.3 및 645.33.5.1, 645.33.5.2의 요건을 만족

하여야 한다. 스터드는 최대지름은 원형의 스터드인 경우에는 25 ㎜(1 in)로 제한하여

야 하며, 다른 형상의 스터드에 대해서는 동등한 면적을 갖는 것으로 제한하여야 한

다.

[표 645.32.3-1] 열처리에 의해 강화된 성질을 갖는 페라이트 강

규격번호

타입/등급

SA-333

SA-334

SA-353

SA-420

SA-487

SA-508

SA-517

SA-522

SA-533

SA-543

SA-553

SA-592

SA-645

SA-724

8

8

....

WPL8

4 Cl. B&E, CA6NM Cl. A

4N Cls. 1,2

A, B, E, F, J, P

I

B Cl. 3, D Cl. 3

B, C

I, II

A, E, F

A

A, B, C

비고 : 위의 표에 열거된 재료에 대하여 인장 상태에서의 최대 허용응력값은 610.7.1

을 참조한다.

645.33 용접 인정과 기록

645.33.1 제조자 또는 부품 제조자는 조직이 수행하는 용접에 대하여 책임이 있다. 제

조자 또는 부품 제조자는 용접절차를 인정하고 이 절차를 사용하는 용접사와 자동 용

접사의 기량을 인정하기 위하여 161에서 요구하는 시험과 이 부문이 요구하는 추가시

험에 대해서도 책임이 있다. 

1. 용접재료 선정 지침

제조자는 용접 소모재와 용접법을 선정할 책임이 있다. 용접재료 선정을 위한 
이 지침은 설계된 용도에 적합한 용기의 성능을 달성하기 위한 것으로, 모든 
조건에 적합하지는 않을 수도 있다. 설계된 사용조건에 적합하게 용기의 성능 
달성을 위해 특정 용가재의 선정이 필요할 경우, 사용자 또는 그 대리인은 제
조자에게 이러한 정보를 제공하도록 한다. 
가. 용접부의 인장강도는 연결될 모재들의 인장강도 이상인 것이 바람직하다. 
강도가 다른 모재들을 용접해야 할 경우, 용접금속의 인장강도는 두 모재

들 중 낮은 인장강도 이상인 것을 권장한다.

나. 내식성, 인성 또는 내피로성과 같은 고려사항으로 인해 용접이음의 강도가 

모재들 중 어느 쪽보다 낮아지는 용접 소모재 또는 용접법을 선택해야 할 

경우, 그 용접이음의 강도를 검토하고 사용조건에 적합하게 설계되도록 조

정하는 것을 권장한다.

다. 유사한 조성의 용접재료인 경우, 용접금속의 공칭조성은 모재의 공칭조성

과 유사한 것을 권장한다. 단, 크립 또는 부식성이 우선적인 고려사항이 되

는 경우는 제외한다.

라. 공칭조성이 다른 용접금속의 경우, 용접금속의 공칭조성은 모재들 중 하나

의 조성과 유사하거나, 적합한 대체 조성을 권장한다.

마. 비철 모재들을 연결할 경우, 용가재는 비철금속의 제조자 또는 해당 산업

계의 권장사항을 따르도록 한다.

2. 다음의 조건이 만족될 경우, 이 규정(6. 발전용 화력설비)에 따라서 압력용기

를 제작하기 위하여, 제조자가 고용하고 있지 않은 용접사가 작업할 수 있다. 

가. 가. 제조자는 이 규정(6. 발전용 화력설비)을 준수하여 압력용기 또는 부품

의 완성에 대한 책임이 있다. 여기에는 규격 표시와 적절하게 작성하고 검

사원이 서명한 자료보고서의 제출이 포함된다. 

나. 모든 용접은 161의 요건을 따르는 제조자의 용접절차시방서에 따라서 실시

하여야 한다.

다. 모든 용접사에 대해서는 161의 요건에 따라 제조자가 자격을 인정하여야 

한다.

645.33.2 인정시험의 제한

모든 시험쿠폰의 용접 및 시험은 제조자의 책임이어야 한다. 대안으로 161의 요

건과 이 규정(6. 발전용 화력설비)의 해당 요건을 따르는 AWS 표준용접절차시방

서를 적용해도 된다.

645.33.3 인정 전의 제조용접

사용하게 될 용접절차가 인정되기 전 까지 제조용접을 하여서는 안 된다. 

645.33.4 용접절차의 인정

압력부품의 용접 및 부착물과 같은 내력 비압력 부품의 이음에서 사용되는 절차

는 161에 따라서 인정을 받아야 한다. 

1. 161에 따라서 절차인정용 시험판을 만들 때에는, 실제 용접의 각도, 횡방향, 

단말 구속의 영향을 반영하여야 한다. 이것은 550 MPa(80,000 psi) 이상의 최대

인장강도를 가진 재료와 용접금속 그리고 낮거나 높은 인장강도 재료의 두꺼
운 단면에 적용된다. 용접 중에 구속을 가하면 발생하지 않을 수 있는 균열을 

일으킬 수 있다. 

2. (연장된 열전달 표면, 단열재 지지 핀, 등과 같이) 본질적으로 내력 기능이 없

는 비압력-내력 부착물을 압력부품에 용접하는데 사용되는 절차는 다음의 요

건을 만족시켜야 한다. 

가. 용접법이 수동, 자동 또는 반자동이면, 그 절차인정이 161에 따라서 요구된

다. 

나. 용접이 용접절차시방서에 따라서 수행되는 자동용접법을 사용하여 수행되

면, 그 절차인정시험은 요구되지 않는다. 

3. 압력부품들을 용접하는 경우에 또한 모든 영구적 또는 일시적인 클립이나 러

그와 같이 하중을 전달하는 비압력부품을 압력부품에 이음하는 경우에 사용

하는 용접절차시방서는 KEPIC-MQW의 요건에 따라서 인정되어야 한다.

645.33.5 용접사와 자동용접사의 시험

압력부품 및 부착물과 같은 내력 비압력 부품(부착물)의 이음에서 용접사와 자동

용접사는 161에 따라서 인정을 받아야 한다.

1. 자동용접기에 대한 자동용접사 인정시험은 용접을 시작하기 전에 별도의 시험

판 또는 첫 용접품에 실시하여야 한다. 

2. 내력 스터드를 부착하기 위하여 스터드 용접을 사용할 때는, 그 절차와 자동

용접사의 제조 스터드 용접시험을 각 교대조의 용접 시작 전에 별도의 시험판

에 실시하여야 한다. 이 용접시험은 161에 기술된 굽힘 또는 토크 스터드 용접

시험에 따라서 용접되고 시험되는 5개의 스터드로 구성되어야 한다. 

3. (열전달 표면의 확장, 단열재 지지 핀, 등과 같이) 본질적으로 내력 기능이 없

는 비압력-내력 부착물을 압력부품에 용접하는 용접사와 자동용접사는 다음에 

따라야 한다. 

가. 용접법이 수동, 자동 또는 반자동이면, 161에 따르는 인정이 요구된다.

나. 용접이 자동용접법으로 수행되면, 기량인정시험은 요구되지 않는다. 

다. 스터드 용접이 사용된다면, 최종용도 적용 요건에 해당되는 제조 스터드 

용접시험을 제조자가 규정하고, 각 교대조의 시작에서 별도의 시험판이나 

튜브에 실시하여야 한다. 

645.34 용접 전에 취할 사전조치

645.34.1 제조자는 용기의 제작에 사용될 용접봉과 기타 재료의 관리에 책임이 있으

며, 용접봉, 플럭스 및 기타 용접재료의 식별, 취급 및 저장 유지관리를 하여야 한다. 

용접봉과 플럭스는 습기의 흡수를 최소화하도록 사전조치를 취해야 한다. 

645.34.2 허용최저용접온도
재료의 온도가 -20℃(-0℉)보다 낮을 때는 어떤 종류의 용접도 해서는 안 된다. 

그 온도가 0℃(32℉)와 -20℃(-0℉) 사이이면, 용접이 시작될 시점에서 75 mm(3 

in) 이내에 있는 모든 부위의 표면은 용접을 시작하기 전에 적어도 손이 따뜻한 

온도(15℃(60℉)를 넘을 것으로 추산)를 느낄 때까지 가열하여야 한다. 표면이 젖

거나 얼음으로 덮여 있을 때, 용접할 표면에 눈이 내릴 때, 또는 용접사 또는 자

동용접사와 작업 대상물이 적절하게 보호되어 있지 않거나 강풍이 부는 동안에

는 어떤 용접도 하여서는 안 된다. 

645.35 용접이음에 대한 요구

645.35.1 Type No.1 양쪽면 맞대기용접 이음부

용접부의 용입과 덧살 - 맞대기 용접이음은 완전용융 용입이 되어야 한다. 용접

된 대로의 사용이 허용된다하더라도 용접 표면은 방사선투과검사 또는 기타 요구

되는 비파괴검사를 할 수 있도록 거친 주름, 홈, 겹침, 돌연한 융기와 골이 없어

야 한다. 방사선투과사진 상의 지시가 용접부의 표면상태 때문이라고 의심이 되

면, 판단을 돕기 위해서 그 방사선투과사진을 실제 용접표면과 비교하여야 한다. 

1. 다음의 조건이 만족된다면, 용접법으로 인한 두께의 감소는 허용될 수 있다. 

그러나 용접법으로 인한 두께 감소의 측정을 요구하는 것은 아니다. 두께 감소

의 허용범위에 대하여 제조자와 검사원 사이에 이견이 있으면, 그 깊이는 실제

로 측정하여 확인하여야 한다. 

가. 두께의 감소는 어느 점에서나 최소 요구두께 아래로 인접한 표면의 재료를 

감소시켜서는 안 된다. 

나. 두께의 감소는 0.8 mm(1/32 in)와 인접한 표면의 공칭두께의 10% 중 작은 

것을 초과해서는 안 된다. 

2. 검사 요건

검사 요건은 645.45를 따라야 한다. 

3. 용접부 덧살

용접 홈에 용접금속을 완전히 용착하여 용접부의 어느 위치에서도 용접금속의 

표면이 인접 모재의 표면보다 낮지 않도록 용접부의 표면에 덧살을 용착할 수 

있다. 각 면의 용접부 덧살 두께는 표 645.35.1-1에 나타나 있는 것을 초과하지 

않아야 한다. 한쪽 면에서 용접되는 원주 맞대기 용접부의 루트쪽에 용접법으

로 인한 오목부는 용접된 두께가 접합하는 두 모재 중 얇은 쪽 모재의 두께 

이상이고 오목부의 외형이 부드러운 경우 허용된다.

645.35.2 Type No.2 받침쇠가 있는 한쪽면 맞대기 이음부 용입과 덧살

Type No.2 받침쇠가 있는 한쪽면 맞대기 이음부가 사용된다면, 그 전체 길이에 

걸쳐 이음부의 바닥에서 완전한 용입과 용융이 되도록 맞대어진 구성부품의 정
렬과 간극 조정에 특별히 주의하여야 한다. 

1. 받침쇠

받침쇠는 연속적이어야 하며 그 연결부는 맞대기 용접이 되어야 한다. 받침쇠

를 형성하기 위하여 한 판의 옵셋을 가진 원주 한쪽면 용접 맞대기 이음부는 

금지한다. 

2 검사 요건

검사 요건은 645.45를 따라야 한다. 

645.35.3 완전용입 모서리 이음부 용입과 용융

완전 용입 모서리 이음부 내의 용접부는 접합되는 부품의 적어도 하나를 완전히 

통하여 연장되는 홈 용접부이어야 하며 각 부품이 완전히 용융되어야 하고, 검

사 요건은 645.45를 따라야 한다.

645.35.4 노즐 부착물을 위한 부분용입 모서리 이음부 용입 요건

부분용입 용접부는 부분용입 용접부는 표 645.15.4-12에서 요구하는 것과 같은 

최소 용입깊이를 가져야 하며, 검사 요건은 645.46을 따라야 한다.

645.35.5 필릿 용접이음 

필릿 용접부의 용접금속이 그 용접부의 루트에서 모재 속으로 충분히 용입이 확

보되는 방법으로 용착되어야 하며, 검사 요건은 645.45를 따라야 한다.

645.35.6 노즐과 기타 연결부를 부착하는 용접부는 제조자의 설계요건에 따라야 한다.

645.35.7 비압력 부품과 보강재를 부착하는 용접부는 제조자의 설계요건에 따라야 하

며, 검사 요건은 645.45를 따라야 한다.

645.35.8 오스테나이트 계 크롬-니켈 합금강 용접부

19 mm(0.75 in)를 초과하는 동체두께를 가진 부품 내의 맞대기와 필릿의 모든 

오스테나이트 계 크롬-니켈 합금강 용접부는 침투탐상법으로 645.46에 따라서 

검사를 실시하여야 한다. 열처리를 실시한다면, 이 검사는 열처리 후에 실시하여

야 하며, 모든 균열은 보수하여야 한다. 

645.35.9 표면 용접금속의 덧살붙임

용접금속의 용착이 모재의 두께를 복원하거나 설계 요건의 기울기가 있는 천이

를 제공하기 위하여 용접이음의 형상을 수정하기 위한 목적으로 모재의 표면에 

적용하는 덧살붙임 절차인정은 161 규정을 따르는 맞대기용접 절차의 인정을 제

조용접 전에 용착되는 용접금속의 두께에 대해서 실시하여야 하며, 모든 용접금

속의 덧살붙임은 자분탐상법이나 침투탐상법으로 645.46에 따라서 그 용착의 전 

표면에 걸쳐 검사를 실시하여야 한다. 645.46에 따라서 방사선투과검사가 요구되

는 용접이음에 표면 용접금속 덧살붙임이 사용될 때는, 용접금속 덧살붙임은 이 

시험에 포함되어야 한다. 

645.35.10 양쪽면 용접이음의 반대쪽 가공
양쪽면 용접이음 후 반대쪽 뒷면은 용접작업을 시작하기 전에 앞면 용접에 의한 

용접금속의 바탕에서 건전한 금속을 확보하도록 치핑, 그라인딩, 또는 가우징으

로 가공하여야 한다. 이 요건은 용융용접법 등으로 얻어지는 용접부 바탕에 불

순물이 없는 상태의 용접법에는 적용하지 않는다.

645.35.11 한쪽면 용접이음의 구성부품의 정렬과 간극

한쪽면 용접이 사용된다면, 이음부의 바닥에서 그 전 길이에 걸쳐 완전한 용입

과 용융이 되도록, 접합되는 구성 부품을 정렬하고 간극 조정되어야 한다. 

645.35.12 피닝

뒤틀림을 제어 및 잔류응력을 제거하고, 피로수명을 향상시키거나 용접의 품질

을 향상시키기 위하여 필요하다고 생각될 때는, 수동, 전기 또는 공압을 사용하

여 용접금속과 열영향부를 피닝(peening)할 수 있다. 용접부가 뒤에 용접후열처

리를 하지 않는다면, 피닝은 용접금속의 첫(루트) 층 또는 최종(표면) 층에는 사

용해서는 안 된다. 그러나 어느 경우에서나 이 규정이 요구하는 용접후열처리 

대신에 피닝을 실시하는 것은 아니다. 

1. 용기나 용기 부품의 표면특성을 증강시키기만을 위해 조정장치에 의한 쇼트 

피닝 또는 다른 유사한 방법은 이 규정이 요구하는 비파괴검사는 압력시험 

후에 실시하여야 한다. 

[표 645.35.1-1] 용접이음에 대한 최대 살돋움
단면 두께

관이나 튜브의 원주방향 
이음부

2.5 mm(3/32 in)<t

2.5 mm(3/32 in)≤t<5 mm(3/16 in)

5 mm(3/16 in)≤t<13 mm(1/2 in)

13 mm(1/2 in)≤t<25 mm(1 in)

25 mm(1 in)≤t<50 mm(2 in)

50 mm(2 in)≤t<76 mm(3 in)

76 mm(3 in)≤t<100 mm(4 in)

100 mm(4 in)≤t<125 mm(5 in)

t≥1250 mm(5 in)

2.5 mm(3/32 in)

2.5 mm(3/32 in)

3 mm(1/8 in)

4.0 mm(5/32 in)

4.0 mm(5/32 in)

4.0 mm(5/32 in)

5.5 mm(7/32 in)

6 mm(1/4 in)

8 mm(5/16 in)

비고: t는 용접이음에서 더 얇은 쪽 단면의 공칭두께이다.

645.36 허용되는 이음형태

645.36.1 허용된 이음부의 종류는 설계 요건에 따른다. 

645.36.2 검사 요건은 645.45를 따라야 한다.

기타 용접

0.8 mm(1/32 in)

1.5 mm(1/16 in)

2.5 mm(3/32 in)

2.5 mm(3/32 in)

3 mm(1/8 in)

4.0 mm(5/32 in)

5.5 mm(7/32 in)

6 mm(1/4 in)

8 mm(5/16 in)

645.37 용접결함의 보수

645.37.1 불합격 대상 결함의 제거 - 육안 또는 645.46에 의한 검사로 검출한 불합격 

대상 결함과 누설시험으로 검출한 결함은 기계적 수단 또는 열 가우징 공정으로 제거

하여야 한다. 

645.37.2 보수할 부위의 재용접

보수할 부위는 인정된 용접절차를 사용하여 자격이 인정된 용접사가 재 용접을 

하여야 한다. 

645.37.3 보수한 용접부의 검사

보수한 용접부는 최초의 검사 방법으로 재검사를 하여야 하며, 검사결과가 만족

스럽지 않을 경우 합격처리를 하여서는 안 된다.

645.37.4 보수된 용접부의 용접후열처리

645.41의 용접후열처리 규정은 모든 용접 보수에 적용되어야 한다. 

645.38 티타늄 재료에 대한 시험판 용접 

645.38.1 용접된 티타늄 용기가 범주 A 또는 B 용접이음을 포함하면 같은 규격, 등급 

및 두께의 제조 시험판을 판의 두께에 따른 적어도 한 개의 표면 굽힘 시험편과 한 

개의 루트굽힘 시험편 또는 두 개의 측면굽힘 시험편을 제공하기 위하여 충분한 크기

로 제작하여야 한다. 길이방향 이음부에 관련된 곳에서는, 그 시험판을 길이방향 이음
부의 한쪽 끝에 부착하고 이음부와 함께 계속해서 용접하여야 하고, 각각의 용접사 

또는 자동용접사는 용접부에서 그 위치와 용착된 것에 비례하는 시험판에 용접금속을 

용착시켜야 한다. 

645.38.2 시험판은 각각의 용접법 또는 용접법의 조합 또는 자동용접으로부터 수동용접

으로 또는 그 반대로의 변경을 나타낸다. 30 m(100 ft)를 넘지 않는 범주 A 또는 B 이

음부가 관련되었다면, 각 용기에 대해서 적어도 하나의 시험판이 요구된다. 위에서 기

술한 바와 같이 같은 요건을 만족시키는 한 추가 시험판은 관련된 범주 A 또는 B 이

음부 매 30 m(100 ft) 추가분에 대해서 제작되어야 한다. 굽힘 시험편은 161에 따라서 

준비하고 시험하여야 한다. 어느 한 쪽의 굽힘 시험편의 실패도 그 용접부 불합격의 

원인이 된다. 

645.39 튜브-관판 용접부 요건

645.39.1 튜브와 관판 또는 관판의 재료가 용접할 수 있는 재료라면, 튜브는 관판에 

용접으로 부착할 수 있다. 

645.39.2 관판 내의 튜브 구멍은 재료의 물성을 손상시키지 않으며, 아래 제2호의 마

무리 요건을 준수하는 튜브 구멍을 낼 수 있는 제조법으로 가공하여야 한다.

1. 튜브의 바깥 표면과 튜브 구멍의 안쪽 표면사이의 간극은 용접절차인정시험에 

의해 규정된 간극을 초과하지 않아야 한다. 

2. 용접할 쪽에 있는 튜브 구멍에서 관판의 단면은 거스러미가 없어야 하고, 용접

부와 반대인 쪽의 튜브 구멍에서의 관판의 단면은 예리한 모서리가 제거되어야 

한다. 관판 내의 튜브 구멍의 표면은 깨끗이 마무리가 되어야 한다. 

645.39.3 용접부 치수와 용접부 상세, 이음부 가공방법 등 필요항목은 용접절차시방서

에 포함된 상세와 일치하여야 한다. 

645.40 용접부의 예열

645.40.1 용접되는 재료에 대한 용접예열은 161의 용접절차 인정요건에 따라야 한다. 

용접절차가 예열을 요구하지 않는 곳에서는, 용접이음의 완성을 돕기 위하여 용접 중

에 예열을 사용할 수 있다. 예열의 필요성과 예열 온도는 화학적 분석, 용접되는 부품

의 구속 정도, 고온에서의 물리적 성질 및 재료두께와 같은 변수에 따라야 한다. 

645.40.2 161의 P-No.로 표시된 재료에 대한 예열은 표 645.40.2-1에 따른다. 이 표에

서 나오는 예열 변수는 용접이음의 만족스러운 완성을 반드시 보장하지 않으며, 

P-No. 표시를 위한 개별 재료에 대한 요건은 더 제한적인 예열 요건을 가질 수 있다.

[표 645.40.2-1] 용접을 위한 최저예열온도
P-No.

1

3

4

최저예열온도

0.3%를 초과하는 규정최대탄소함량과 25 mm(1 in)를 초과하는 두께의 이음은 80℃
(175℉), 기타 모든 재료는 10℃(50℉) 

480 MPa(70,000 psi)를 초과하는 규정최소인장강 또는 16 mm(5/8 in)를 초과하는 두께
의 이음을 가진 재료는 80℃(175℉), 기타 모든 재료는 10℃(50℉) 

410 MPa(60,000 psi)를 초과하는 규정최소인장강도 또는 13 mm(1/2 in)를 초과하는 두
께의 이음을 가진 재료는 120℃(250℉), 기타 모든 재료는 10℃(50℉)

5A, 5B, 5C, 15E

410 MPa(60,000 psi)를 초과하는 규정최소인장강도를 가진 재료이거나, 6.0%를 초과하
는 규정최소크롬함량과 13 mm(1/2 in)를 초과하는 두께의 이음을 다 가진 재료는 
205℃(400℉), 기타 모든 재료는 150℃(300℉)

6

7

8

205℃(400℉)

없음

없음

9A 및 9B

150℃(300℉)

10A

10F

11A

175℃와 230℃(350℉와 450℉) 사이에서 유지되는 층간온도에서 150℃(300℉)

120℃(250℉)

5%와 9% 니켈강에 대해서 예열은 규제하지 않는다. 

11 B Gr 1-6

80℃(175℉)

21 - 24

31 - 35

41 - 44

없음

없음

없음

645.41 용접후열처리

645.41.1 이 항에 규정된 상세 요건과 면제사항들을 적용하기 전에, 161의 변수들을 

고려하여 적용할 용접절차를 적합하게 인정하여야 한다. 여기에는 용접후열처리에 대

한 조건 또는 면제조건과 이 항에 규정된 제한사항들을 포함하여야 한다.

1. 모든 제작 재료에 대한 용접후열처리 요건은 아래와 같다.

가. 표 645.2.1.A.4에 표시된 퀜칭-뜨임을 한 고장력강의 용접후열처리 요건은 

645.42.6을 따른다. 

나. 비철 재료에 대한 용접후열처리 요건은 아래 645.41.5에 따른다. 

다. 2¼Cr-1Mo-¼V 및 3Cr-1Mo-¼V-B 재료의 최종 용접후열처리는 P-No.5C 

재료 요건에 따라야 한다.

라. 2¼Cr-1Mo 재료 

표 645.8.1-1에 표시된 재료의 최종 용접후열처리 온도는 P-No.5A 재료는 

허용할 수 있는 최소정상유지온도는 650℃(1200℉)이고 그 유지시간은 2.5 

min/mm(1 hr/in)이어야 한다는 것을 제외하고는, 최종 용접후열처리 온도는 
P-No.5A 재료에 대한 부문의 요건에 따라야 한다. 125 mm(5 in)를 넘는 두

께에 대해서는, 유지시간은 5 시간 + 125mm를 초과하는 각 추가 mm 당 0.6 

분(추가 in 당 15 분)이어야 한다. 

마. 모든 다른 재료에 대한 용접후열처리 요건은 아래에 열거하는 표에 따른

다. 이 표에서 다르게 제시된 것을 제외하고는, 압력용기 또는 압력용기 부

품 내의 모든 용접부는 아래 제6호에서 규정된 것같이 공칭두께에 근거한 

해당 표에서 규정된 것 이상의 온도에서 용접후열처리를 하여야 한다. 아

래의 재료는 161의 P-No.와 그룹No.로 식별되며, 각 재료 규격은 별표 2.1

에 따라야 한다. 

1) 표 645.41.1-1 - P-No.1, 그룹No.1, 2, 3 재료

2) 표 645.41.1-2 - P-No.3, 그룹No.1, 2, 3 재료

3) 표 645.41.1-3 - P-No.4, 그룹No.1, 2 재료

4) 표 645.41.1-4 및 4A - P-No.5A, P-No.5B 그룹1, P-No.5C 그룹1, 

P-No.15E 그룹1 재료

5) 표 645.41.1-5 - P-No.6, 그룹No.1, 2, 3 재료

6) 표 645.41.1-6 - P-No.7, 그룹No.1, 2 및 P-No.8 재료 

7) 표 645.41.1-7 - P-No.9A1, 그룹No.1 및 P-No.9B, 그룹1. 재료

8) 표 645.41.1-8 - P-No.10A 그룹No.1, P-No.10B 그룹No. 2, P-No.10C 그

룹No. 1, P-No.10E 그룹No.1, P-No.10F 그룹No.6, P-No.10G 그룹No.1, 

P-No. 10H 그룹No.1, P-No.10I 그룹No.1, P-No.10K 그룹No.1 및 P-No.45

9) 표 645.41.1-9 - 탄소강과 저합금강에 대한 선택적인 용접후열처리 요건

2. 645.41.1 제1호 마.에서 인용한 것과는 다른 부수적 용접후열처리 요건이 

645.12의 요건에 근거하여 필수요건일 수 있다. 

3. 645.41.1 제1호에서 허용된 용접후열처리 면제는 3 mm(1/8 in)를 초과하는 두

께의 페라이트 계 재료를 EBW으로 용접할 때 또는 P-No.3, P-No.4, P-No.5A, 

P-No.5B, P-No15E, P-No.5C, P-No.6, P-No.7(405형과 410S형은 제외) 및 

P-No.10 재료를 관성 및 연속 구동 마찰 용접법으로 용접할 때는 허용되지 않

는다. 

4. 유지온도와 시간이 초과될 수 있을 때 645.41.1 제1호에서 금지된 곳을 제외

하고는, 이 표에서 주어진 최소값을 초과하는 유지온도 또는 유지시간을 사용

할 수 있다. 모든 용접후열처리의 시간-온도 기록은 검사원이 확인할 수 있도

록 제공되어야 한다. 645.41.1 제1호의 표의 참조에서 규정된 온도에서의 유지

시간은 연속적일 필요는 없으며, 용접후열처리 주기의 누적시간으로 표시할 수 

있다. 

5. 다른 P-No. 그룹으로 구성된 압력 부품의 열처리
두 가지의 다른 P-No. 그룹의 압력부품이 용접으로 접합될 때, 용접후열처리는 

더 높은 용접후열처리 온도의 재료가 요구하는 온도이어야 한다. 비압력 부품

이 압력부품에 용접될 때는 압력부품의 용접후열처리 온도를 적용하여야 한다. 

6. 용접후열처리를 결정하는 공칭두께의 정의

공칭두께는 아래에서 정의된 용접이음의 두께이다. 연소실 내부에 장입 열처리

되어야 할 압력용기나 압력용기 부품은 이전에 용접후열처리가 되지 않은 용

기나 용기 부품 내의 가장 두꺼운 용접부 두께이다. 

가. 용접이음이 완전용입 맞대기용접 방법으로 같은 두께의 부품을 접합할 때

의 공칭두께는 허용된 용접 덧살을 제외한 총 용접 깊이를 말한다.

나. 홈 용접에 대한 공칭두께는 홈의 깊이를 말한다. 

다. 필릿용접부에 대한 공칭두께는 그 목 치수를 말한다. 홈 용접과 같이 필릿

용접 할 경우, 공칭두께는 그 홈의 깊이 또는 목 치수 중 큰 것이다.

라. 스터드 용접에 대한 공칭두께는 스터드의 지름을 말한다. 

마. 두께가 다른 부품을 접합하는 용접이음의 공칭두께는 다음과 같아야 한다. 

1) 경판-동체 이음을 포함하는 두 인접한 맞대기용접 부품은 더 얇은 쪽

2) 관판, 평 경판, 덮개, 플랜지 또는 유사한 구조물이 동체에 연결된 경우 

그 동체의 두께 

3) 노즐은 노즐 넥, 동체, 경판, 보강 패드 또는 부착물 필릿용접부 중 어느 

것이든 큰 것 

4) 노즐 넥-플랜지 연결부 이음부에서는 노즐 넥의 두께 

5) 비압력 부품이 압력부품에 용접되었을 때는 부착점에서의 용접 두께

6) 튜브-관판 연결부에서는 용접부의 두께

7) 용접금속 덧씌움이 유일한 용접일 경우, 용접금속 덧씌움 두께

바. 보수부에 대한 공칭두께는 그 보수용접의 깊이를 말한다. 

7. 페라이트 계 재료의 일렉트로슬래그 용접부의 열처리

이음부에서 두께가 38 mm(1-1/2 in)를 초과하는 페라이트 계 재료 내의 일렉트

로슬래그 용접부는 세립화(오스테나이트징) 열처리를 하여야 한다. P-No.1 재

료의 용접후열처리가 오스테나이트징 범위 내에 있을 때, 아래 645.41.3 제2호 

및 제5호의 가열 및 냉각 속도 제한은 적용되지 않는다. 
[표 645.41.1-1] P-No. 1, 그룹 No. 1, 2, 3 재료에 대한 
압력부품과 부착물의 용접후열처리 요건

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 

SI 단위

1) 공칭두께 38mm(1-1/2 in)를 초과하는 용접이음

2) 용접할 때 95℃(200℉) 이상으로 예열하지 않는, 32mm 

(1-1/4 in) 초과 38mm(1-1/2 in)까지의 용접이음. 용탕분석으

로 판재의 탄소함량과 탄소당량(CE)이 각각 0.14%와 0.40%

를 초과하지 않는다면, SA-841 등급 A 및 B에는 이 예열을 

적용하지 않는다.

여기서

Ÿ

Ÿ

Ÿ

 ≤  : 595℃, 0.04 hr/mm, 
최소 15분
 ≺  ≤ : 595℃, 
2시간 + 50 mm를 초과하는 매 mm 

당 0.6분
 >125 mm: 595℃, 2시간 + 50 
mm를 초과하는 매 mm 당 0.6분


   

    


  


미국관습단위

b) 이 표에 규정된 온도에서 용접후열처리를 하지 못할 경우, 표 

645.41.1-9에 따라서 더 낮은 온도에서 보다 긴 시간 동안 용

접후열처리를 할 수 있다. 

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1100℉, 1 hr/in, 최소 15분
2 in≺  ≤ 5 in: 1100℉, 2시간 + 2 
in를 초과하는 매 in 당 15분
 >5 in: 1100℉, 2 시간 + 2 in를 
초과하는 매 in 당 15분
[표 645.41.1-2] P-No.3, 그룹 No. 1, 2, 3 재료에 대한 
압력부품과 부착물의 용접후열처리 요건

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 모든 두께의 P-No.3 그룹No.3 재료는 용접후열처리를 실시하여

SI 단위

야 한다. 

b) 다른 P-No.와 그룹No. 조합에 대해서는 다음 조건에서 용접후

열처리를 실시하여야 한다. 단, 아래 c)에서 면제하는 사항은 

제외한다.

1) 공칭두께 16 mm(5/8 in)를 초과하는 P-No.3, 그룹No.1 및 

P-No.3, 그룹No.2 재료. 이 재료들의 경우, 생산용접 두께 

이상을 대상으로 용접절차인정(645.33.4 참조)을 하지 않았

다면, 공칭두께 16 mm(5/8 in)까지 용접후열처리를 실시하

Ÿ

Ÿ

Ÿ

 ≤  : 595℃, 0.04 hr/mm, 
최소 15분
 ≺  ≤ : 595℃, 2시간 
+ 50 mm를 초과하는 매 mm 당 

0.6분
 >125 mm: 595℃, 2시간 + 50 mm를 
초과하는 매 mm 당 0.6분

여야 한다. 

2) 직화에 노출되는 압력부품

c) 압력부품에 용접되는 연결부 및 부착물의 경우, 아래와 같은 

조건 하에서 용접후열처리는 의무적 요건이 아니다. 단, P-No.3 

그룹No.3는 예외로 한다,

1) 규정최대탄소함량[주1]이 0.25%를 초과하지 않는 압력부품에 

부착되거나, 크기 13 mm(1/2 in) 이하의 홈 용접 또는 목두

께 13 mm(1/2 in) 이하의 필릿 용접으로 비압력부품에 부착

되는 연결부 및 부착물. 단, 95℃(200℉) 이상으로 예열하여

야 한다.

2) 공칭 벽두께가 13 mm(1/2 in) 이하이면서 규정최대탄소함량

[주1]이 0.25% 이하인 관이나 튜브의 원주방향 맞대기 용접

부

미국관습단위

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1100℉, 1 hr/in, 최소 15분
2 in≺  ≤ 5 in: 1100℉, 2시간 + 2 
in를 초과하는 매 in 당 15분
 >5 in: 1100℉, 2 시간 + 2 in를 
초과하는 매 in 당 15분

3) 규정최대탄소함량[주1]이 0.25% 이하인 압력부품에 용접되는 

스터드. 단, 95℃(200℉) 이상으로 예열하여야 한다.

4) 내식성 용접금속 덧씌움 피복용접부 또는 내식성 라이너를 

규정최소탄소함량[주1]이 0.25% 이하인 압력부품에 부착시키

는 용접부. 단, 초층을 용접할 때 95℃(200℉) 이상으로 예열

하여야 한다.

d) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시

간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 

시험쿠폰을 만들어 시험하여야 한다.

e) 이 표에 규정된 온도에서 용접후열처리를 실시하지 못할 경우, 

표 645.41.1-9에 따라서 더 낮은 온도에서 더 긴 시간동안 용접

후열처리를 할 수 있다. 이 규정에 따라서 용접후열처리를 할 

때는 라이닝을 부착시킬 때 요구되는 용기의 시험판도 동일하

게 열처리하여야 한다.

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.
[표 645.41.1-3] P-No.4, 그룹 No. 1, 2 재료에 대한 
압력부품과 부착물의 용접후열처리 요건 

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 

SI 단위

1) 직화에 노출되는 모든 두께의 압력부품 재료

2) 다른 모든 P-No.4 등급 1 및 2 재료

b) 다음 조건에서 용접후열처리는 의무적 요건이 아니다.

1) 관이나 튜브가 다음 모든 조건을 따를 경우, P-No.4 재료의 

관이나 튜브에 있는 원주방향 맞대기 용접부

i) 공칭두께 16 mm(5/8 in) 이하

ii) 규정최대탄소함량[주1] 0.15% 이하 

iii) 예열온도 120℃(250℉) 이상

2) 다음 조건에서 위 a)1) 및 a)2)의 요건을 따르면서, 필릿 용

접된 비압력 부착물이 있는 P-No.4의 관 또는 튜브 재료

i) 필릿 용접부의 최대 목두께는 13 mm(1/2 in)

ii) 120℃(250℉) 이상의 예열 적용 

3) 위의 a)1) 및 a)2)의 요건을 따르면서, 용접된 스터드가 있는 

P-No.4의 관 또는 튜브 재료. 단, 단, 120℃(250℉) 이상으로 

예열하여야 한다.

c) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시

간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 

시험쿠폰을 만들어 시험하여야 한다. 

Ÿ

Ÿ

Ÿ

 ≤  : 650℃, 0.04 hr/mm, 
최소 1시간
 ≺  ≤  당: 650℃, 
0.04 hr/mm
 >125 mm: 650℃, 5시간 + 125 
mm를 초과하는 매 mm 당 0.6분

미국관습단위

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1200℉, 1 hr/in, 최소 
1시간
2 in≺  ≤ 5 in: 1200℉, 1 hr/in
 >5 in: 1200℉, 5시간 + 5 in를 
초과하는 매 in 당 15분

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.
[표 645.41.1-4] P-No. 5A, P-No. 5B, 그룹 No. 1 및 P-No.5C, 그룹No. 1의 재료에 대한 
압력부품과 부착물의 용접후열처리 요건

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 다음 조건 외에는, 용접후열처리를 실시하여야 한다. 

SI 단위

1) 관이나 튜브가 다음 모든 조건을 따를 경우, 관이나 튜브에 

Ÿ

있는 원주방향 맞대기 용접부

i) 최대규정크롬함량 3.0%

ii) 최대공칭두께 16 mm(5/8 in)

iii) 규정최대탄소함량[주1] 0.15% 이하

iv) 150℃(300℉) 이상의 예열 적용

Ÿ

Ÿ

 ≤  : 675℃, 0.04 hr/mm, 
최소 1시간
 ≺  ≤ : 675℃, 0.04 
hr/mm
 >125 mm: 675℃, 5시간 + 125 
mm를 초과하는 매 mm 당 0.6분

미국관습단위

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1250℉, 1 hr/in, 최소 
1시간
2 in≺  ≤ 5 in: 1250℉, 1 hr/in
 >5 in: 1250℉, 5시간 + 5 in를 
초과하는 매 in 당 15분

2) 다음 조건에서 위의 1)i)~1)iii)의 요건을 따르면서, 필릿 용접

된 비압력 부착물이 있는 관 또는 튜브 재료

i) 필릿 용접부의 목두께 13 mm(1/2 in) 이하

ii) 150℃(300℉) 이상의 예열 적용

3) 위의 1)i)~1)iii)의 요건을 따르면서, 용접된 스터드가 있는 관 

또는 튜브 재료. 단, 150℃(300℉) 이상으로 예열하여야 한

다.

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시

간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 

시험쿠폰을 만들어 시험하여야 한다. 

c) 이 표에 규정된 온도에서 P-No.5A, 5B, 그룹No.1과 5C 그룹

No.1 재료에 대한 용접후열처리를 실시하지 못할 경우, 다음과 

같은 조건으로 용접후열처리를 650℃(1200℉) 이상에서 실시할 

수 있다.

1) 공칭두께 50 mm(2 in)까지의 재료는 최소 4 시간 또는 9.6 

min/ mm(4 hr/in) 중 긴 값으로 유지시간을 증가시킨다. 

2) 두께 50 mm(2 in)를 초과하는 재료는 규정유지시간에 4를 

곱한 값까지 증가시킨다.

 645.8.3의 요건은 이 항의 용접후열처리 온도 감소를 수용할 

수 있도록 조정하여야 한다.

d) 커패시터 방전용접 또는 전기저항용접으로 나선 열전대를 부착

시키는 경우에는 다음 조건 하에서 용접후열처리가 의무적 요

건이 아니다.

1) 645.41.4항의 요건을 만족한다.

2) 모재의 최대탄소함량을 0.15% 까지로 제한한다.

3) 최소 벽두께는 5.0 mm(0.20 in)이어야 한다.

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.
[표 645.41.1-4A] P-No. 15E 그룹 No. 1의 재료에 대한 
압력부품과 부착물의 용접후열처리 요건 

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 공칭두께가 ≤13 mm(1/2 in)이면, 최소유지온도는 720℃(1325℉) 

SI 단위

Ÿ

Ÿ

 ≤  : 최저 730℃ 최고 
775℃, 0.04 hr/mm, 최소 30분
 >125 mm: 최저 730℃ 최고 775℃, 
5시간 + 125 mm를 초과하는 매 mm 

당 0.6분

미국관습단위

Ÿ

Ÿ

 ≤ 5 in: 최소 1350℉ 최고 1425℉, 
1 hr/in, 최소 30분
 >5 in: 1350℉, 5시간 + 5 in를 
초과하는 매 in 당 15분

이다.

b) 이종 금속 용접부(즉, P-No.15 E 그룹No.1과 다른 저크롬 페라

이트, 오스테나이트 또는 니켈기 강 사이의 용접부)의 경우, 용

가재의 크롬함량이 3.0% 미만이거나 용가재가 니켈기 또는 오

스테나이트계라면, 최저유지온도는 705℃(1300℉)가 되어야 한

다. 

c) 위의 최고유지온도는 용접 할 때 사용하는 용가재의 실제 화학

조성을 알고 있지 못할 때 적용하기 위한 것이다. 사용하는 용

가재의 화학조성을 알고 있을 경우, 최고유지온도를 다음과 같

이 증가시킬 수 있다.

1) Ni + Mn < 1.50% 이지만 ≥1.0%이면, 최고 용접후열처리 온

도는 790℃(1450℉)이다. 

2) Ni + Mn < 1.0% 이면, 최고 용접후열처리 온도는 800℃(147

0℉)이다. 

3) 사용하는 용가재의 하부 변태온도는 합금성분(주로 총 Ni + 

Mn)에 의해서 영향을 받는다. 임계간 구역에서의 열처리를 

방지할 수 있는 최고유지온도롤 설정하여야 한다. 

d) 구성품의 일부가 위에서 허용하는 된 열처리 온도 이상으로 가

열된 경우, 다음 조치사항들 중 하나를 시행하여야 한다.

1) 구성품 전체를 다시 풀림-뜨임 하여야 한다. 

2) 이 표 또는 c)1)에 나와 있는 최고유지시간을 초과하지만, 

800℃(1470℉)를 초과하지 않는다면, 그 용접금속을 제거하

고 교체하여야 한다. 

3) 800℃(1470℉)를 초과한 구성품의 해당 부분과 초과 가열된 

부분의 양쪽으로 75 mm(3 in) 이상을 제거하고 다시 풀림-

뜨임하거나, 교체하여야 한다. 

4) 위에서 허용하는 온도를 초과하여 가열된 구성품의 해당 부

분을 위에서 규정한 온도범위 내에서 다시 열처리한다면, 허

용응력은 등급 9 재료(즉, SA-213-T9, SA-335-P9 또는 동등

한 제품규격)의 허용응력이어야 한다. 

e) 다음 요건을 따를 경우, 관과 튜브 재료에 확장 열 흡수 핀을 

부착하기 위한 전기저항 용접부에 대해서는 용접후열처리는 의

무적 요건이 아니다.

1) 관 또는 튜브 크기 100 DN (NPS 4) 이하

2) 규정최대탄소함량[주1] 0.15% 이하 

3) 핀 두께 3 mm(1/8 in) 이하

4) 용접절차를 적용하기 전에, 열영향부가 최소 벽두께를 잠식

하지 않는다는 것을 제조자가 입증하여야 한다. 

f) 커패시터 방전용접 또는 전기저항용접으로 나선 열전대를 부착
용접후열처리 요건

공칭두께 기준 유지온도 및 시간

시키는 경우에는 다음 조건 하에서 용접후열처리가 의무적 요

건이 아니다.

1) 645.41.4항의 요건을 만족한다.

2) 모재의 최대탄소함량을 0.15% 까지로 제한한다.

3) 최소 벽두께는 5.0 mm(0.20 in)이어야 한다.

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.

[표 645.41.1-5] P-No. 6, 그룹 No. 1, 2, 3의 재료에 대한 
압력부품과 부착물의 용접후열처리 요건 

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 탄소햠량이 0.08%를 초과하지 않는 419형 재료로 제작하고 오

SI 단위

스테나이트계 크롬-니켈 용착물 또는 비공기경화 니켈-크롬 철 

용착물을 산출하는 용접봉으로 용접한 용기에 대해서는 다음 

조건 하에서 용접후열처리가 요구되지 않는다. 

1) 용접이음에서 판의 두께가 10 mm(3/8 in)를 초과하지 않는

다. 

2) 두께 10 mm(3/8 in) 초과 38 mm(1-1/2 in)까지는 용접하는 

동안에 230℃(450℉)의 예열을 유지하고 그 이음부 전체에 

대한 방사선투과검사를 실시한다.

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시

간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 

시험쿠폰을 만들어 시험하여야 한다. 

Ÿ

Ÿ

Ÿ

 ≤  : 760℃, 0.04 hr/mm, 
최소 1시간
 ≺  ≤ : 760℃, 2시간 
+ 50 mm를 초과하는 매 mm 당 

0.6분
 >125 mm: 760℃, 2시간 + 50 mm를 
초과하는 매 mm 당 0.6분

미국관습단위

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1400℉, 1 hr/in, 최소 
1시간
2 in≺  ≤ 5 in: 1400℉, 2시간 + 2 
in를 초과하는 매 in 당 15분
 >5 in: 1400℉, 2시간 + 2 in를 
초과하는 매 in 당 15분
[표 645.41.1-6] P-No. 7, 그룹 No. 1, 2 및 P-No. 8의 재료에 대한 
압력부품과 부착물의 용접후열처리 요건 

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 645.41에 따라 용접후열처리를 실시하여야 한다. 단, 냉각속도

SI 단위

재료: P-No.7, 그룹No.1, 2

는 650℃(1200℉) 초과 온도에서 최고 55℃/hr(100℉/hr)이어야 

하고, 이후에는 취화를 방지할 수 있도록 충분히 빨라야 한다. 

탄소햠량이 0.08%를 초과하지 않는 405형 및 410S형 재료를 오

스테나이트계 크롬-니켈 용착물 또는 비공기경화 니켈-크롬 철 

용착물을 산출하는 용접봉을 사용하여 제작한 용기는 다음 조

건 하에서 용접후열처리가 요구되지 않는다. 

1) 용접이음에서 판의 두께가 3 mm(1/8 in)를 초과하지 않는다. 

2) 두께 3 mm(3/8 in) 초과 38 mm(1-1/2 in)까지는 용접하는 동

안에 230℃(450℉)의 예열을 유지하고 그 이음부 전체에 대

한 방사선투과검사를 실시한다.

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시

간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 

시험쿠폰을 만들어 시험하여야 한다.

Ÿ

Ÿ

Ÿ

 ≤  : 730℃, 0.04 hr/mm, 
최소 1시간
 ≺  ≤ : 730℃, 
2시간 + 50 mm를 초과하는 mm 당 

0.6분
 >125 mm: 730℃, 2시간 + 50 mm를 
초과하는 mm 당 0.6분

미국관습단위

Ÿ

Ÿ

Ÿ

 ≤ 2 in: 1350℉, 1 hr/in, 최소 
1시간
2 in≺  ≤ 5 in: 1350℉, 2시간 + 2 
in를 초과하는 in 당 15분
 >5 in: 1350℉, 2시간 + 2 in를 
초과하는 in 당 15분

용접후열처리는 규제하지 않는다. 

재료: P-No. 8
[표 645.41.1-7] P-No. 9A, 그룹 No. 1 및 P-No. 9B, 그룹 No. 1의 재료에 대한 
압력부품과 부착물의 용접후열처리 요건 

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

재료: P-No. 9A, 그룹 No. 1

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 

SI 단위

1) 구매자 설계규격에서 요구하는 모든 두께의 재료 
2) 공칭두께 16 mm(5/8 in)을 초과하는 재료. 공칭두께 16 
mm(5/8 in) 이하의 재료는 용접절차를 인정(645.33.4 참조)할 
때 생산 용접부 두께 이상을 대상으로 하지 않았다면, 용접
후열처리를 실시하여야 한다. 

3) 직화에 노출되는 압력부품

b) 다음 조건에서 용접후열처리는 의무적 요건이 아니다. 

1) 관이나 튜브가 다음 조건을 따를 경우, 관이나 튜브에 있는 

Ÿ

595℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1100℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

원주방향 맞대기 용접부 
i) 공칭바깥지름 100 mm(4 in) 이하 
ii) 두께 13 mm(1/2 in) 이하 
iii) 규정최대탄소함량[주1] 0.15% 이하
iv) 예열온도 120℃(250℉) 이상

2) 다음 조건에서 위의 1)i)~1)iii)의 요건을 따르면서, 필릿 용접

된 부착물이 있는 관 또는 튜브 재료
i) 필릿 용접부의 목두께는 13 mm(1/2 in) 이하이다. 
ii) 120℃(250℉) 이상으로 재료를 예열한다. 건전한 용접이음
을 위한 특정한 관리절차를 적용하는 경우, 더 낮은 예열
온도를 적용할 수 있다. 이러한 절차에는 다음 사항들을 
포함할 수 있지만 이들에 국한하지는 않는다. 
• 필릿 용접부의 목두께는 13 mm(1/2 in) 이하이어야 한다. 
• 필릿 용접부의 최대 연속길이가 100 mm(4 in)를 초과하

지 않는다. 

• 용접절차인정을 위한 시험판의 두께는 용접할 재료의 두

께 이상이어야 한다.

3) 크기 13 mm(1/2 in) 이하의 홈 용접 또는 목두께 13 mm 
(1/2 in) 이하의 필릿 용접으로 비압력부품을 압력부품에 부
착시키는 용접부. 단, 95℃(200℉) 이상으로 예열하여야 한다.
4) 95℃(200℉) 이상으로 예열하면서 압력부품에 용접되는 스터

드

5) 내식성 용접금속 덧씌움 피복 용접부 또는 내식성 라이너 
부착 용접부. 단, 초층을 용접할 때 95℃(200℉) 이상으로 예
열하여야 한다.

c) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시
간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 
시험쿠폰을 만들어 시험하여야 한다.

d) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
용접후열처리 요건

공칭두께 기준 유지온도 및 시간

min/mm(15 min/in)의 유지시간은 요구되지 않는다.

e) 이 표에 규정된 온도에서 용접후열처리를 실시하지 못할 경우, 
표 645.41.1-9에 따라 더 낮은 온도[최저 540℃(1000℉)]에서 더 
긴 시간동안 용접후열처리를 할 수 있다. 이 규정에 따라서 용
접후열처리를 할 때는 645.8.3에 따라 용기의 시험판도 동일하
게 열처리 하여야 한다.

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 

SI 단위

재료: P-No. 9B, 그룹 No. 1

Ÿ

595℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1100℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

1) 공칭두께 16 mm(5/8 in)를 초과하는 재료. 공칭두께 16 mm 
(5/8 in) 이하의 재료는 용접절차를 인정(645.33.4 참조)할 때 
생산용접부 두께 이상을 대상으로 하지 않았다면, 용접후열
처리를 실시하여야 한다.
2) 직화에 노출되는 압력부품

b) 다음 조건에서 용접후열처리는 의무적 요건이 아니다.

1) 크기 13 mm(1/2 in) 이하의 홈 용접 또는 목두께 13 mm 
(1/2 in) 이하의 필릿 용접으로 비압력부품을 압력부품에 부
착시키는 용접부. 단, 95℃(200℉) 이상으로 예열하여야 한다.
2) 95℃(200℉) 이상으로 예열하면서 압력부품에 용접되는 스터

드

3) 내식성 용접금속 덧씌움 피복 용접부 또는 내식성 라이너 
부착 용접부. 단, 초층을 용접할 때 95℃(200℉) 이상으로 예
열하여야 한다.

c) 용접후열처리를 위한 유지온도는 635℃(1175℉)를 초과하지 않

아야 한다. 

d) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장시
간 또는 최고온도에 대한 645.8.3의 규정을 초과한다면, 추가로 
시험쿠폰을 만들어 시험하여야 한다.

e) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

f) 이 표에 규정된 온도에서 용접후열처리를 실시하지 못할 경우, 
표 645.41.1-9에 따라 더 낮은 온도[최저 540℃(1000℉)]에서 더 
긴 시간동안 용접후열처리를 할 수 있다. 이 규정에 따라서 용
접후열처리를 할 때는 645.8.3에 따라 용기의 시험판도 동일하
게 열처리 하여야 한다.

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.
[표 645.41.1-8] P-No. 10A 그룹 No. 1, P-No. 10B 그룹 No. 2, P-No. 10C 그룹 No. 1, 
P-No. 10E 그룹 No. 1, P-No. 10F 그룹 No. 6, P-No. 10G 그룹 No. 1, 
P-No. 10H 그룹 No. 1, P-No. 10I 그룹 No. 1, P-No. 10K 그룹 No. 1 및 P-No.45의 
재료에 대한 압력부품과 부착물의 용접후열처리 요건

용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 

SI 단위

재료: P-No.10A 그룹No.1

1) 모든 두께의 SA-487 Cl. 1A 재료 
2) 공칭두께 16 mm(5/8 in)를 초과하는 다른 모든 P-No.10A 재
료. 공칭두께 16 mm (5/8 in) 이하의 재료는 용접절차를 인
정(645.33.4 참조)할 때 생산용접부 두께 이상을 대상으로 
하지 않았다면, 용접후열처리를 실시하여야 한다. 

Ÿ

Ÿ

595℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

SA/NF A36-215 등급 P440 NJ4: 

530℃에서 560℃, 두께 20 mm 

이하에 대하여 1/2시간

미국관습단위

Ÿ

Ÿ

1100℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

SA/NF A36-215 등급 P440 NJ4: 

985℉ to 1040℉, 두께 0.79 in 이하에 

대하여 1/2시간

3) 직화에 노출되는 압력부품

b) 다음 조건에서 용접후열처리는 의무적 요건이 아니다.

1) 규정최대탄소함량[주1]이 0.25%를 초과하지 않는 압력부품
에 부착시키거나, 크기 13 mm(1/2 in) 이하의 홈 용접 또는 
목두께 13 mm (1/2 in) 이하의 필릿 용접으로 비압력부품에 
부착시키는 용접부. 단, 95℃(200℉) 이상으로 예열하여야 
한다.

2) 공칭 벽두께가 13 mm(1/2 in) 이하이며 규정최대탄소함량
[주1]이 25% 이하인 관 또는 튜브에 있는 원주방향 맞대기 
용접부. 단, 95℃(200℉) 이상으로 예열하여야 한다.

3) 규정최대탄소함량[주1]이 25% 이하인 압력부품에 용접되는 

스터드. 단, 95℃(200℉) 이상으로 예열하여야 한다.

4) 내식성 용접금속 덧씌움 피복용접부 또는 내식성 라이너를 
0.25% 이하의 규정최소탄소함량[주1]을 가진 압력부품에 부
착시키는 용접부. 단, 초층을 용접할 때 95℃(200℉) 이상으
로 예열하여야 한다.

c) 최저온도 및 더 긴 유지시간 동안 더 낮은 온도에서 용접후열
처리를 할 때, 바나듐 함량이 0.15% 이하인 재료의 취화 가능
성을 고려하는 것이 바람직하다. 

d) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다.

e) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

f) 이 표에 규정된 온도에서 용접후열처리를 실시하지 못할 경우, 
표 645.41.1-9에 따라 더 낮은 온도에서 더 긴 시간 동안 용접
후열처리를 할 수 있다. 이 규정에 따라서 용접후열처리를 할 
때는 645.12.8 제4호에 따라 용기의 시험판도 동일하게 열처리 
하여야 한다.

재료: P-No.10B, 그룹No.2
용접후열처리 요건

공칭두께 기준 유지온도 및 시간

a) 모든 두께의 P-No.10B 재료는 용접후열처리를 실시하여야 한

SI 단위

다. 

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다.

c) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

Ÿ

595℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1100℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

재료: P-No. 10C, 그룹 No. 1

SI 단위

Ÿ

540℃, 최소 1 시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1000℉, 최소 1 시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

a) 다음 조건에서 용접후열처리를 실시하여야 한다. 
1) 공칭두께 38 mm(1-1/2 in)를 초과하는 용접이음
2) 용접할 때 95℃(200℉) 이상으로 예열하지 않는, 공칭두께 
32 mm (1-1/4 in) 초과 38 mm(1-1/2 in)까지의 용접이음

b) 다음 조건에서 용접후열처리는 의무적 요건이 아니다.

1) 마무리된 안지름 50 mm (2 in) 이하인 노즐 연결부를 부착
시키는 크기 13 mm(1/2 in) 이하인 홈 용접부와 목두께 13 
mm(1/2 in) 이하인 필릿 용접부. 단, 이 연결부는 동체 또는 
경판 두께의 증가를 요구하는 리거먼트를 형성하지 않으며, 
95℃(200℉) 이상으로 예열하여야 한다.

2) 압력부품에 비압력부품을 부착시키기 위한 크기 13 mm(1/2 
in) 이하의 홈 용접부 또는 목두께 13 mm(1/2 in) 이하인 필
릿 용접부. 단, 압력부품의 두께가 32 mm(1-1/4 in)를 초과하
면 95℃(200℉) 이상으로 예열하여야 한다.

3) 압력부품에 용접되는 스터드. 단, 압력부품의 두께가 32 
mm (1-1/4 in)를 초과하면 95℃(200℉) 이상으로 예열하여야 
한다.

4) 내식성 용접금속 덧씌움 피복 용접부 또는 내식성 라이닝 
부착 용접부. 단, 압력부품의 두께가 32 mm (1-1/4 in)를 초
과하면 초층을 용접할 때 95℃(200℉) 이상으로 예열하여야 
한다.

c) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

d) 이 표에 규정된 온도에서 용접후열처리를 실시하지 못할 경우, 
표 645.41.1-9에 따라 더 낮은 온도에서 더 긴 시간 동안 용접
후열처리를 할 수 있다. 

재료: P-No.10E, 그룹No.1

a) SA-268 등급 TP446 재료에 한해, 650℃(1200℉)를 초과하는 범
위에서 냉각속도는 55℃/hr(100℉/hr) 이하이어야 하고, 이후에
는 취화를 방지하기 위하여 냉각속도가 충분히 빨라야 한다.

SI 단위

Ÿ

675℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm
용접후열처리 요건

공칭두께 기준 유지온도 및 시간

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다.

c) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

미국관습단위

Ÿ

1250℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

a) 모든 두께의 P-No.10F 재료는 용접후열처리를 실시하여야 한

SI 단위

재료: P-No. 10F, 그룹 No. 6

다.

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다. 

c) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

Ÿ

595℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1100℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

재료: P-No. 10G, 그룹 No. 1

a) 용접후열처리는 규제하지 않는다. 
b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다. 

재료: P-No. 10H 그룹 No. 1

아래에 나와 있는 오스테나이트-페라이트계 단조 또는 주조 2상
계 스테인리스강에 대한 용접후열처리는 규제하지 않는다. 그러나 
열처리를 한다면 아래와 같이 실시하여야 하며, 후속 액체 퀜칭을 
하거나 다른 방법으로 급속냉각 하여야 한다.

…

…

합금

S32550

S31803, S32205

S32900
(0.08 최대 C)

S31200

S31500

S32304

J93345

S32750

S32950

용접후열처리 온도

℃

최소 1040

최소 1040

℉

최소 1900

최소 1900

940 － 970

1725 － 1775

최소 1040

975 - 1025

최소 980

최소 1120

1025 -1125

995 - 1025

최소 1900

1785 - 1875

최소 1800

최소 2050

1880 - 2060

1825 - 1875
용접후열처리 요건

공칭두께 기준 유지온도 및 시간

재료: P-No. 10I, 그룹 No. 1

a) 650℃(1200℉)를 초과하는 범위에서 냉각속도는 55℃/hr(100℉
/hr) 이하이어야 하고, 이후에는 취화를 방지하기 위하여 냉각
속도가 빨라야 한다.

b) 13 mm 이하의 두께에 대해서는 용접후열처리를 규제하지 않

SI 단위

Ÿ

730℃, 최소 1시간 + 25 mm를 초과 

하는 두께에 대하여 0.6 min/mm

미국관습단위

Ÿ

1350℉, 최소 1시간 + 1 in를 초과 

하는 두께에 대하여 15 min/in

는다. 

c) 합금 S44635에 대해서는 페라이트 크롬 스테인리스강에 대한 
요건을 적용하여야 한다. 단, 용접후열처리는 규제하지 않는다. 
성형 또는 용접 후에 열처리를 한다면, 1010℃(1850℉) 이상에
서 실시하여야 하며 이후 430℃(800℉)까지 급속냉각 하여야 
한다.

d) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다.

e) 430℃(800℉)와 유지온도 사이에서 가열속도가 30℃/hr(50℉/hr) 
미만일 경우, 추가적인 0.60 min/mm(15 min/in)의 유지시간은 
요구되지 않는다. 또한 전 두께에 걸쳐 최저온도가 달성되었다
는 증거를 제조자가 제시할 수 있을 경우, 추가적인 0.60 
min/mm(15 min/in)의 유지시간은 요구되지 않는다.

재료: P-No. 10K, 그룹 No. 1

a) 합금 S44660에 대해서는 페라이트 크롬 스테인리스강에 대한 
요건을 적용하여야 한다. 단, 용접후열처리는 규제하지 않는다. 
성형 또는 용접 후에 열처리를 한다면, 815℃~1065℃(150
0℉~1850℉)에서 10분 이하로 실시하여야 하며 이후 급속냉각 
하여야 한다.

b) 용접후열처리의 유지시간 동안에 용기의 어느 구성품이 최장
시간 또는 최고온도에 대한 645.12.8 제4호의 규정을 초과한다
면, 추가로 시험쿠폰을 만들어 시험하여야 한다.

재료: P-No. 45 (645.40 참조)

…

a) P-No. 45의 오스테나이트 스테인리스강들 사이의 이음에 대해

…

서는 용접후열처리를 규제하지 않는다.

b) 냉각 요건: 액체 퀜칭 또는 다른 방법에 의한 급속냉각

합금

S31266

용접후열처리 온도

℃

℉

1140 - 1170

2085 - 2138

주 1. 위의 규정최대탄소함량(specified maximum carbon content)은 SA 재료규격의 탄소함량이다. 구매자가 

규격의 제한범위 내에서 추가로 제한하는 경우는 제외한다.
[표 645.41.1-9] 대안적 용접후열처리 요건

최저규정온도 이하에서 온도 감소 ℃(℉)

감소된 온도에서 최소유지시간, 시간 [주1]

30(50)

55(100)

85(150) [주 2]

110(200) [주 2]

2

4

10

20

비고: 표 645.41.1-1 ~ 표 645.41.1-8에서 허용하는 경우에만 적용한다.

주 1. 25 mm(1 in) 이하의 두께에 대한 최소유지시간, 25 mm(1 in)를 초과하는 두께에 대해서는 0.6 

min/mm(15 min/in)를 더한다. 

2. 이 용접후열처리 하한 온도는 P-No.1, 그룹No.1, 2에 대해서만 허용된다. 

645.41.2 용접후열처리 절차 

1. 용접후열처리는 아래 제2호부터 제7호까지 중의 하나에 따라 실시하여야 한

다. 아래에 따라, 가열대(soak band)는 645.41.1 제1호에서 요구된 최저 용접후

열처리 온도를 만족시키거나 초과하도록 요구된 금속의 체적으로 정의된다. 최

소한, 가열대는 그 용접부, 열영향부 그리고 열처리되고 있는 용접부에 인접한 

모재 부분을 포함하여야 한다. 이 체적의 최소폭은 용접부의 각 쪽 또는 끝에

서의 가장 넓은 폭에 645.4.1 제6호에서 규정된 공칭두께 또는 50 mm(2 in) 중 

작은 것을 더한 값이다.

2. 용접후열처리는 밀폐된 가열로 내에서 전체용기를 한번에 연소실 내부에서 가

열한다. 

3. 용기를 부분적으로 2회 이상 연소실 내부에서 가열하는 경우

용기의 가열될 부분이 적어도 1.5 m(5 ft)이상 겹친다면, 용접후열처리는 2회 

이상으로 나누어 실시한다. 이 절차를 사용할 때는, 가열로 밖에 있는 부분은 

그 열기울기가 허용범위를 벗어나지 않도록 차폐시켜야 한다. 가열로 밖으로 

튀어나오는 용기의 단면은 노즐이나 기타 구조적 불연속부와 교차하여서는 안 

된다. 

4. 접합 전 동체, 경판 및 기타 부분의 가열

완성된 용기를 만들기 위하여 접합하기 전, 길이방향 이음부나 복잡한 용접 상

세부의 용접후열처리는 동체, 경판 및/또는 용기의 각 부분을 나누어 용접후열

처리를 실시한다. 완성된 용기 전체로 또는 645.41.2 제3호에서 규정하는 것같

이 두 번 이상의 가열방식으로 용접후열처리가 어렵다면, 이전에 용접후열처리

를 하지 않은 원주방향 이음부는 균일한 가열이 가능한 적절한 방법에 의해서 
국부적으로 용접후열처리를 하여야 한다. 국부적 가열에서 가열대는 원주 주위

로 충분히 연장되어야 한다. 가열대 바깥 부분의 온도기울기는 규정범위 내로 

하여야 한다.

5. 용기의 내부에서 가열

용기를 내부에서 가열하여 용접후열처리를 한다. 내부 가열은 적절한 수단으로 

할 수 있다. 용기의 벽에서 균일한 온도 분포의 제어와 유지에 도움이 되도록 

지시 및 온도기록 장치를 사용하여야 한다. 이 작업을 하기 전에, 용기는 단열 

재료로 완전히 감싸야 한다. 

6. 용기의 노즐과 외부 부착물의 국부가열

노즐과 부착물의 국부가열은 용접후열처리가 필요한 노즐과 기타 용접된 부착

물을 포함하는 원주방향 대역 전체를 요구된 온도로 균일하게 온도를 올리고 

규정된 시간 동안 유지하는 방식으로 가열하여 실시한다. 아래에 따르는 것을 

제외하고는, 가열대는 전체 용기 주위를 포함하고 노즐이나 용접된 부착물을 

포함하여야 한다.

가. 원주방향 가열대 바깥 부분은 온도기울기가 유해하지 않도록 보호하여야 

한다. 이 절차는 관, 튜브 또는 노즐 넥 내의 원주방향 이음부의 국부 열처

리에 대해서도 사용될 수 있다. 후자의 경우, 동체에 근접한 부분에서는 열 

구속이 증가되므로, 설계자는 노즐 부착부의 온도기울기를 규정범위 이내로 

열처리를 할 수 있도록 충분한 여유길이를 준비하거나, 노즐을 포함한 동체 

둘레의 전체를 원주 가열대로 가열하여야 한다. 

나. 노즐이나 부착물 용접부 주위의 요구된 가열대 온도까지 가열되어 요구 시

간 동안 유지될 경우, 용접후열처리가 필요한 노즐이나 부착물 용접부로부터 

떨어진 원주 가열대의 폭이 같지 않아도 좋다. 가열대 폭을 다르게 할 수 있

는 대안으로서, 노즐이나 부착물 용접부 주위의 요구된 가열대가 요구 온도

까지 가열되어 요구 시간 동안 유지되며, 또한 온도기울기가 가열 및 냉각 

주기 동안에 계속 허용범위 이내일 경우, 노즐이나 부착물 용접부로부터 떨

어진 원주가열대 내의 온도는 같지 않아도 좋으며, 요구된 온도까지 도달할 

필요가 없다. 원주 가열대의 용기 바깥 부분은 온도기울기가 유해하지 않도

록 보호하여야 한다.

7. 이중 곡률 경판이나 동체의 국부면적 가열

이중 곡률 경판, 구형 동체 경판의 더 큰 반지름 부위에 있는 노즐이나 용접된 

부착물 주위의 국부 면적을 요구된 온도로 균일하게 올리고 요구된 시간동안 

유지하는 방식으로 가열하여 용접후열처리를 실시한다. 그 가열대는 노즐 또는 

용접된 부착물을 포함하여야 한다. 최소 가열대 크기는 노즐, 보강판 또는 부

착물을 동체에 부착하는 용접부의 가장 넓은 폭에 645.41.1 제6호에서 정의된 
공칭두께 또는 50 mm(2 in) 중 작은 것을 더한 것을 반지름으로 하는 원이어

야 한다. 가열대 바깥에 있는 용기 부분은 온도 구배가 유해하지 않도록 보호

하여야 한다.

8. 다른 형상의 가열

열기울기, 모든 구조적 불연속부(노즐, 부착물, 경판-동체 이음부와 같은), 그리

고 용접후열처리 동안에 존재할 수 있는 어떤 기계적 하중의 영향을 반영하는 

(충분히 유사한 기록된 경험이나 평가를 기초로 한) 다른 조치가 취해졌다면, 

645.41.2 제2호부터 제7호까지에 적용되지 않는 다른 형상의 국부 면적 가열에 

의한 용접후열처리는 허용된다. 가열대의 밖에 있는 용기 부분은 온도기울기가 

유해하지 않도록 보호하여야 한다. 그 가열대는 645.41.1 제6호에서 정의된 공

칭두께 또는 50 mm(2 in) 중 작은 값만큼 부착 용접부의 모서리를 지나 모든 

방향으로 확장된 원주를 포함하여야 한다. 

645.41.3 용접후열처리 작업

용접후열처리 작업은 다음의 요건에 따라서 645.41.2에서 주어진 절차 중 하나로 

실시하여야 한다. 

1. 용접후열처리가 가열로(645.41.2 제3호 참조) 안에서 실시될 때, 가열로의 온도

는 용기나 부품을 안에 놓았을 때 430℃(800℉)를 초과해서는 안 된다. 

2. 430℃(800℉) 위에서, 가열속도는 220℃/hr(400℉/hr)을 inch로 표기된 동체나 

경판의 최대 두께로 나눈 값 이하가 되어야한다. 어떠한 경우에도 220℃/hr 

(400℉/hr)을 초과하지 않아야 하고 55℃/hr (100℉/hr)보다 높아야 한다. 가열하

는 동안, 가열된 용기부분 전 길이에 걸쳐 4.6 m(15 ft) 길이 간격 내에서 14

0℃(250℉)를 초과하는 온도 변화가 없어야 한다. 

3. 용기나 용기 부품은 645.41에서 규정된 온도 이상에서 이 항에서 규정된 시간 

동안 유지되어야 한다. 유지시간 동안, 645.41에서 허용한 범위를 제외하고, 가

열되고 있는 용기의 가장 높은 온도와 가장 낮은 온도 범위는 85℃(150℉)이내 

이어야 한다. 

4. 용접후열처리가 가열로(645.41.2 제3호 참조) 안에서 수행될 때, 가열 및 유지 

시간 동안, 가열로의 용기 표면이 과도하게 산화되지 않도록 제어되어야 하며, 

가열로는 화염이 직접 용기에 부딪치지 않도록 설계되어야 한다. 

5. 430℃(800℉) 이상에서의 냉각은 280℃/hr(500℉/hr)을 inch로 환산한 동체나 

경판의 최대두께로 나눈 값 이하가 되어야 하지만, 55℃/hr (100℉/hr)보다 높

아야 한다. 이후 430℃(800℉)이하에서 용기는 대기 중에서 냉각 하여도 된다. 

645.41.4 보수 후 용접후열처리

아래 제1호에서 허용된 것을 제외하고는, 645.40 및 645.41의 요건에 따라서 용

접후열처리 된 용기나 용기 부품은 용접 보수를 실시한 후 재 용접후열처리가 
되어야 한다. 

1. 용접후열처리 후 실시한 용접 보수

P-No.1 그룹No. 1-3 재료와 P-No.3 그룹No.1-3 재료 그리고 이들 재료를 접합

하기 위해 사용된 용접금속의 보수는 아래의 모든 요건이 만족한다면 최종 용

접후열처리 후에 하여도 된다. 이 요건은 용접보수가 시공용 치구의 제거 후에 

요구된 것과 같은 재료 표면의 경미한 복구이고 그 표면이 용기의 내용물에 

노출되지 않는다면 적용하지 않는다. 

가. 용접후열처리는 사용자가 규정하는 요건이 아니다. 

나. 645.12에 따른 재료의 인성검사에는 충격시험이 요구되지 않는다.

다. 제조자는 사용자 또는 지정 대리인에게 보수를 사전에 통보하고, 승인을 

받을 때까지는 진행하지 않아야 한다. 이러한 보수는 자료보고서에 기록되어

야 한다.

라. 총 보수깊이는 P-No.1 그룹No. 1-3 재료에 대해서 38 mm(1-1/2 in)를 그리

고 P-No.3 그룹No. 1-3 재료에 대해서 16 mm(5/8 in)를 초과하지 않아야 한

다. 용접보수의 총 깊이는 주어진 위치에서 용접부의 양쪽에서 실시된 보수 

깊이의 합계이다.

마. 결함을 제거한 후에, 그 홈은 645.46에 따라서 자분탐상검사 또는 침투탐상

검사를 하여야 한다. 

바. 홈 용접부에 대한 용접절차시방서의 인정을 위한 161의 요건에 추가하여, 

다음의 요건을 적용하여야 한다. 

1) 용접부는 저수소 용접봉을 사용하여 수동 피복금속아크용접으로 용착하

여야 한다. 용접봉은 SFA-5.5에 따라서 정확히 설정되어야 한다. 최대 비

드 폭은 용접봉 심선 지름의 4배이어야 한다. 

2) P-No.1 그룹No.1-3 재료에 대한 보수 부위는 예열하여 용접 중에 95℃

(200℉)의 최저온도가 유지되어야 한다. 

3) P-No.3 그룹No.1-3 재료에 대한 보수용접 방법은 SAW 반 비드 용접부 

보수(half bead weld repair)와 용접부 템퍼 비드 보강기법(weld temper 

bead reinforcement technique)으로 제한되어야 한다. 보수 부위는 예열하

여야 하며 용접 중에는 최저 175℃(350℉)이상의 온도에서 유지되어야 한

다. 최대 층간온도는 230℃(450℉)이어야 한다. 초층 용접금속은 최대 지

름 3 mm(1/8 in) 용접봉을 사용하여 전 길이에 대해 용착되어야 한다. 다

음 층을 용착하기 전에 초층의 약 절반 두께를 그라인딩으로 제거하여야 

한다. 다음 용접 층은 최대지름 4 mm(5/32 in) 용접봉을 사용하여 이전 

용접비드와 열영향부가 뜨임이 된 방식으로 용착하여야 한다. 최종 템퍼 

비드 용접부는 모재와 접촉되지 않지만 모재 열영향부의 뜨임을 보장하기 
위하여 밑에 있는 용접 비드에 충분히 가깝게 보수되고 있는 표면 위 높

이로 적용하여야 한다. 모든 용접을 완료한 후에, 보수부위는 205℃(40

0℉) 부터 260℃(500℉)의 온도에서 최소 4 시간 동안 유지되어야 한다. 

최종 템퍼 비드 덧살 층은 모재 표면이 들어나도록 동일 평면이 되게 제

거하여야 한다. 

사. 완성된 보수용접부가 상온에 도달한 후에, 645.46에 따라서 자분탐상법이나 

또는 침투탐상법을 사용하여 검사하여야 한다. 검사가 자분탐상법에 의한다

면, 교류 요크 타입만이 허용된다. P-No.3 그룹No. 3 재료의 검사는 시효경

화에 의한 용접부의 지연균열 존재를 확인하기 위하여 상온에서 최소 48 시

간이 경과 된 후 실시하여야 한다. 이에 추가하여, 재료 내 깊이가 10 

mm(3/8 in)를 초과하는 용접보수 그리고 645.46을 따라서 방사선투과검사가 

요구된 용접부 내의 용접보수는 645.46을 따라서 방사선투과검사를 하여야 

한다. 

아. 용기는 용접 보수를 한 후에 수압시험을 하여야 한다. 

2. 나선 열전대를 부착시키기 위해 후속 용접후열처리를 하지 않고 커패시터 방

전용접 또는 전기저항용접을 실시해도 된다. 단, 용접을 위한 에너지 출력을 

125 W-sec, 이하로 제한하여야 하며, 표 645.41.1-1~표 645.41.1-8에 규정된 해

당 요건을 적용하여야 한다. 용접절차시방서를 준비하여야 하며, 그 내용에는 

최소한 커패시터 방전장비, 연결할 재료들의 조합과 적용할 용접기법을 포함

하여야 한다, 용접절차의 인정은 요구되지 않는다. 

645.41.5 비철 재료의 용접후열처리

 아래 제1호부터 제3호까지에서 요구된 것을 제외하고, 용접후열처리는 일반적으

로 실시하지 않으나, 구매자와 제조자 사이에 합의에 의하여 실시할 수 있다. 열

처리 온도, 시간 및 방법은 합의에 의해서 실시되어야 한다. 

1. 용접이 완료 된 SB-148 및 합금 CDA 954의 주조품은 모든 용접 후 620℃~ 

640℃(1150℉~1200℉)에서 25 mm(1 in)의 단면 두께는 1.5 시간 동안, 추가된 

25 mm(1 in) 당 0.5 시간을 더한 시간 동안 열처리를 실시한 후 공냉시켜야 한

다. 

2. 용접 후 14 일내에, 지르코늄 그룹 R60705의 모든 제품은 500℃~610℃(1000℉ 

~1100℉)에서 25 mm(1 in)까지의 단면두께는 최소 1 시간 동안, 추가된 25 mm 

(1 in) 당 0.5 시간을 더한 시간 동안 열처리하여야 한다. 430℃(800℉)이상에서

의 냉각은 280℃/hr(500℉/hr)를 inch 단위(25mm)로 환산된 동체나 경판의 최대

두께로 나눈 온도 이하로 실시하여야 하고 어떠한 경우에도 280℃/hr(500℉/hr)

를 초과해서는 안되며, 430℃(800℉)부터는 바람이 없는 곳에서 공냉시켜야 한

다.
3. UNS No. N08800, N08810 및 N08811 합금의 용접후열처리

가. UNS No. N08800(합금 800), N08810(합금 800H) 및 N08811(합금 800HT)로 

제작되고 설계온도가 540℃(1000℉)를 초과하는 용접부와 압력경계 용접부는 

용접후열처리를 하여야 한다. 용접후열처리는 25 mm (1 in)까지의 두께는 

1.5 시간, 25 mm (1 in)를 초과하는 두께는 1.5 시간에, 초과하는 두께의 mm

당 0.04 hr/mm (1 hr/in) 추가한 시간동안, 최소885℃(1,625℉)로 가열하여야

한다.

나. 아래 다.에서 허용된 것을 제외하고는, 이 항의 요건에 따라 용접후열처리

된 용기나 용기 부품은 용접 보수 후에 재 용접후열처리를 하여야 한다. 

다. 이 재료를 연결하는 용접부의 용접금속과 열영향부에 대한 용접 보수는 최

종 용접후열처리 후 실시할 수 있으나, 최종 수압시험 전 이어야 하고 부수

적 용접후열처리가 없어야 한다. 용접 보수는 아래의 요건을 만족시켜야 한

다. 

1) 제조자는 사용자에게 보수를 사전에 통보하고, 승인을 받을 때까지는 진

행하지 않아야 한다. 

2) 총 보수깊이는 13 mm(1/2 in) 또는 그 재료두께의 30% 중 작은 값을 초

과하지 않아야 한다. 용접보수의 총 깊이는 주어진 위치에서 용접부의 양

면에서 실시된 보수 용접깊이의 합계이다.

3) 결함을 제거한 후, 홈은 검사를 실시하여야 한다. 용접 보수 부위는 

645.46에 따라서 침투탐상검사를 실시하여야 한다.

4) 용기는 용접 보수를 실시한 후 수압시험을 실시하여야 한다. 

645.42 인장강도가 향상된 퀜칭-뜨임 페라이트계 강재

645.42.1 다음의 보충 요건은 표 645.42.1-1과 표 645.2.1.A.2와 같이 퀜칭-뜨임 열처리

로 인장강도가 향상된 용접 용기 부품에 적합한 강재에 적용된다. 

[표 645.42.1-1] 표 645.2.1.A.2의 퀜칭-뜨임 된 재료에 대한 용접후열처리 요건

규격

등급 또는 형(

P-N0.와 그룹No.

용접후열처리를 
요구하는 
(공칭)두께, m(in)

용접후열처리 
온도
℃(℉)

유지시간
hr/25mm 
(hr/in)

최소
유지시간
hr

강 판

SA-353

9Ni

11A 그룹No.1

50(2) 초과

SA-517

등급 A

11B 그룹No.1

15(0.58) 초과

SA-517

등급 B

11B 그룹No.4

15(0.58) 초과

550 - 585
(1025 - 1085)

540 - 595
(1000 - 1100)

540 - 595
(1000 - 1100)

1

1

1

2

1/4

1/4
규격

등급 또는 형(

P-N0.와 그룹No.

용접후열처리를 
요구하는 
(공칭)두께, m(in)

용접후열처리 
온도
℃(℉)

유지시간
hr/25mm 
(hr/in)

최소
유지시간
hr

SA-517

등급 E

11B 그룹No.2

15(0.58) 초과

SA-517

등급 F

11B 그룹No.2

15(0.58) 초과

SA-517

등급 J

11B 그룹No.6

15(0.58) 초과

SA-517

등급 P

11B 그룹No.8

15(0.58) 초과

SA-533 등급 B&D, Cl.3

11A 그룹No.4

15(0.58) 초과

SA-543

B&C형, Cl.1

11A 그룹No.5

[주 1]

SA-543

B&C형, Cl.2

11A 그룹No.5

[주 1]

SA-543

B&C형, Cl.3

11A 그룹No.5

[주 1]

SA-553

I&II형 

11A 그룹No.1

50(2) 초과

SA-645

등급 A

11A 그룹No.2

50(2) 초과

540 - 595
(1000 - 1100)

540 - 595
(1000 - 1100)

540 - 595
(1000 - 1100)

540 - 595
(1000 - 1100)

540 -565
(1000 - 1050)

540 -565
(1000 - 1050)

540 -565
(1000 - 1050)

540 -565
(1000 - 1050)

550 -585
(1025 - 1085)

550 -585
(1025 - 1085)

1

1

1

1

1/2

1

1

1

1

1

SA-724

등급 A&B

1 그룹No.4

없음

NA

NA

SA-724

등급 C

1 그룹No.4

38(1-1/2) 초과

관 및 튜브

SA-333

등급 8

11A 그룹No.1

50(2) 초과 [주 1]

SA-334

등급 8

11A 그룹No.1

50(2) 초과 [주 1]

565 -620
(1050 - 1150)

550 -585
(1050 - 1150)

550 -585
(1050 - 1150)

1

1

1

단조품

SA-372

등급 D

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 E, Cl.70

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 F, Cl.70

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 G, Cl.70

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 H, Cl.70

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 J, Cl.70

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-372

등급 J,Cl.110

열처리 요건은 645.43.6 제3호 및 SA-372 참조

SA-508

등급 4N, Cl.1

11A 그룹No.5

[주 1]

SA-508

등급 4N, Cl.2

11A 그룹No.5

[주 1]

SA-522

1형

11A 그룹No.1

50(2) 초과 [주 1]

540 - 565
(1000 - 1050)

540 - 565
(1000 - 1050)

550 - 585
(1025 - 1085)

1

1

1
1/4

1/4

1/4

1/4

1/2

1

1

1

2

2

NA

1/2

2

2

…

…

…

…

…

…

…

1

1

2

규격

등급 또는 형(

P-N0.와 그룹No.

용접후열처리를 
요구하는 
(공칭)두께, m(in)

용접후열처리 
온도
℃(℉)

유지시간
hr/25mm 
(hr/in)

최소
유지시간
hr

SA-592

등급 A

11A 그룹No.1

15(0.58) 초과 

SA-592

등급 E

11A 그룹No.2

15(0.58) 초과

SA-592

등급 F

11A 그룹No.3

15(0.58) 초과

550 - 595
(1025 - 1100)

540 -595
(1000 - 1100)

540 -595
(1000 - 1100)

1

1

1

1/4

1/4

1/4

비고: NA는 ‘해당 없음’을 나타낸다.

주 1. 용접후열처리는 규제하지 않는다. 뜨임 취화의 가능성을 고려하여야 한다. 용접후열처리를 할 때의 냉각속도

는 정지상태의 공기 중 냉각보다 늦어서는 안 된다.

645.42.2 판재와 기타 재료 표시

표시는 응력이 작용하지 않도록 실시하여야 한다. 두께 13 mm(1/2 in) 미만의 재

료에서는 모든 종류의 표시를 생략할 수 있다. 표시 대신에 적용하는 표시방법

에 대한 요건은 645.26.1을 따른다.

645.42.3 성형 후 열처리에 대한 요건 

1. 표 645.27.3-1의 해당 계산식에 의해서 결정된 연신율이 5%를 초과할 때, 최

종 뜨임 온도보다 낮은 온도에서 퀜칭-뜨임 후에 성형된 부분은 표 645.42.1-1

에 따라 열처리를 실시하여야 한다. 

2. 뜨임 온도 이상의 온도에서 성형된 부분은 용기에 용접하기 전 또는 후에 해

당 재료규격에 따라서 다시 퀜칭-뜨임을 실시하여야 한다.

645.42.4 성형 후 최소두께

 압력을 받는 단면의 성형 후 최소두께는 1.6 mm(1/16 in)이상 이어야 한다. 

645.42.5 용접 요건

용접절차의 인정 및 용접사의 자격인정은 161의 요건을 따라야 한다. 제품에 용

접후열처리를 실시할 경우, 용접후열처리를 실시한 시험편으로 인정 시험을 실

시하여야 한다. 

1. 부수적 용접 요건

가. 바나듐 함량이 0.06%를 초과하는 용가재는 용접후열처리를 하는 용접물에

는 사용하지 않는다. 

나. 표 645.42.5-1에 있는 재료는 아래에 주어진 조건에서 645.12에 따라 제조

시 충격시험이 면제된다. 

1) 표 645.42.5-2 내 고니켈합금 용가재 중 한 가지가 사용된다. 

2) 645.12에 규정된 대로 요구된 모든 충격시험이 절차인정시험의 일부로 실

시되어야 한다. 

3) 645.12에 따라서 열영향부에 대한 제품 충격시험이 실시되어야 한다. 
4) 용접법은 GMAW, SMAW 및 GTAW으로 제한된다. 

5) 용기의 최저설계금속온도가 -195℃(-320℉)보다 높아야 한다. 

다. 표 645.42.5-1에 나와 있는 9Ni, 8Ni 및 5Ni-1/4 Mo 재료를 용접하기 위한 

용가재는 다음 중 하나에 해당될 경우에 아래 라.의 추가 요건을 따라야 한

다.

1) 용가재의 항복강도가 규정되지 않았다.

2) 규정최소항복강도 또는 규정최소극한인장강도가 모재에 대한 규정 최소

값 미만이다.

3) 용접절차인정시험에서 용착된 용접금속의 인장시험강도가 모재의 규정최

소극한인장강도 미만으로 나타났다.

라. 위 다.의 조건들 중 하나에 해당될 경우, 다음 추가요건을 적용하여야 하

며, 절차인정시험에서 충족되어야 한다.

1) SFA-5.11, 12.1의 치수표준을 따르는 한 개의 용접금속 인장시험편을 시

험하여 최소극한인장강도와 최소항복강도를 결정하여야 한다,

2) 표 645.42.5-1에 나와 있는 8Ni 및 9Ni 재료를 용접하기 위한 용접금속은 

최소극한인장강도가 690 MPa(100 ksi)이고, 최소항복강도가 430 MPa(62.5 

ksi) 이어야 한다.

3) 5Ni-1/4Mo강의 SA-645, 등급 A 재료를 용접하기 위한 용접금속은 최소극

한인장강도가 655 MPa(95 ksi)이고, 최소항복강도가 405 MPa(59 ksi) 이어

야 한다. 이러한 용접금속을 표 645.42.5-1에 나와 있는 8Ni 및 9Ni 재료

를 용접하기 위해 사용해도 되지만, 재료규격(ASME Sec. II, Part D, Table 

5A)에 나와 있는 허용설계응력이 용접금속의 극한인장강도 655 MPa(95 

ksi)를 초과하지 않아야 한다(Table 5A의 주 W4 참조).

마. SA-508 및 SA-543 재료에 대해서는, 161에 규정된 용접변수들(161 별표 

1-1~1-15의 용접변수 참조) 외에 추가로 다음 사항들을 용접절차의 재인정을 

요구하는 필수변수로 고려하여야 한다.

1) 용가재에 대한 SFA 분류의 변경 또는 SFA 규격에 따르지 않는 용접금속

으로 변경

2) 최고 층간온도의 증가 또는 최저 규정예열온도의 감소. 예열온도와 층간

온도 사이의 규정된 범위는 85℃(150℉)를 초과하지 않아야 한다. 

3) 열처리의 변경(절차인정시험에서는 용기나 용기 부품을 제작할 때 적용한 

열처리와 동등하게 열처리 하여야 한다. 여기에는 해당 온도(들)에서의 총 

최대누적시간과 냉각속도를 포함하여야 한다.)

4) 전류의 변경(교류 또는 직류), 극성의 변화 또는 전류, 전압 또는 운봉속

도에 대한 규정 범위에서의 변경
5) 다음과 같은 용접절차인정시험판 두께(t)의 변화

가) 용접 후 퀜칭-뜨임하는 용접이음의 두께 증가. 모든 경우에 인정된 

최소 두께는 6 mm(1/4 in)이다. 

나) 용접 후 퀜칭-뜨임하지 않는 두께 16 mm(5/8 in) 미만 용접이음에서

의 두께 감소. 인정된 최대 두께는 2t이다. 

다) 용접 후 퀜칭-뜨임하지 않는 두께 16 mm(5/8 in) 이상 용접이음의 경

우, 16 mm(5/8 in)~2t 범위에서의 이탈 

6) 소모재 관리, 건조, 저장 및 노출 요건은 다음과 같아야 한다.

가) 모든 용접법에 사용되는 용접봉과 플럭스에서 습기 흡수 및 표면 오

염을 최소화하기 위한 보호조치를 고려하여야 한다.

나) SMAW 용접봉은 SFA-5.5를 따르는 저수소계 이어야 한다. 피복재의 

수분함량이 0.2%(무게 기준)를 초과하지 않독록 용접봉을 구매하거나 

관리하여야 한다. 개봉 후 용접봉을 저장하고 취급할 때 대기로부터 

습기 흡수를 최소화 할 수 있도록 관리하여야 한다. 수분함량을 관리

하기 위한 방법을 용기 제조자가 수립하거나, 용접봉 제조자가 권장하

는 방법을 적용하여야 한다.

7) 최소 예열온도는 다음과 같이 재료 두께 t의 함수이다. 예열온도는 용접

이음을 완료한 후 최소 2시간까지 유지하여야 한다.

가) t≤13 mm (1/2 in.)이면 40°C (100°F)

나) 13 mm( ½ in.)<t≤38 mm 1-1/2 in.)이면 95°C (200°F)

다) t>38 mm (1-1/2 in.)이면 150°C (300°F)

라) SA-517 및 SA-592 재료에 대해서는, 161에 규정된 용접변수들 외에 

추가로 위 1)~4)와 6)의 요건을 용접절차 재인정을 요구하는 필수변수

들로 고려하여야 한다. 

8) SA-517 및 SA-592 재료의 공칭두께가 15 mm(9/16 in)<t≤32 mm(1-1/4 in)

이면 표 645.42.1-1에서 요구하는 용접후열처리 온도를 적용하지 않을 수 

있다. 단, 다음 모든 조건이 충족되어야 한다. 

가) 95°C (200°F) 이상의 예열 및 205°C (400°F) 이하의 층간온도를 

유지한다. 

나) 용접 완료 후 용접물을 최저 예열온도 미만으로 냉각시키지 않은 상

태에서 용접물의 온도를 205°C (400°F) 이상으로 증가시킨 후 4시간 

동안 이 온도를 유지한다. 

다) 이 규정(6. 발전용 화력설비)의 해당 요건에 해당 규정에 따라 모든 

용접부에 대한 비파괴검사를 실시한다. 
2. 모재의 가공 

 모재 잘라내기와 관련된 판재의 끝 단부가공, 용접 베벨, 모 따기 및 유사한 

작업은 기계 가공, 치핑, 그라인딩 또는 가스 절단이나 가우징으로 실시하여야 

한다. 금속제거가 가스절단이나 아크 공기 가우징(arc air gouging)과 같은 용융 

방법으로 실시된다면, 작업은 균열을 피하기 위한 적절한 사전조치와 함께 실

시되어야 한다. 열 절단이 사용될 때는, 기계적 성질에 대한 영향을 반영하여

야 하며, 용접할 단면은 균일하고 평활하여야 한다. 

3. 이음부 정렬

가. 길이방향 이음부 정렬

645.41.1 대신에 퀜칭-뜨임을 실시한 강재에 대한 길이방향 이음부의 정렬불

량 (misalignment)은 공칭 판 두께의 20% 또는 2.5 mm(3/32 in)를 초과하지 

않아야 한다. 

나. 원주 이음부 정렬

퀜칭-뜨임을 실시한 강재에 대한 원주방향 이음부의 정렬불량은 다음 값을 

초과하지 않아야 한다. 

1) t ≤ 24 mm(15/16 in)일때, 허용오차는 판 두께의 20%이다. 

2) 24 mm(15/16 in) < t ≤ 38 mm(1-1/2 in)일 때, 허용오차는 5 mm(3/16 in)

이다. 

3) t ＞ 38 mm(1-1/2 in)일때, 허용오차는 공칭 판 두께의 12.5%이며, 6 

mm(1/4 in)를 초과해서는 안 된다.

4. 용접부의 마무리

최대용접 덧살이 판 두께의 10% 또는 3 mm(1/8 in) 중 작은 값을 초과하지 않

아야 하는 것을 제외하고는, 645.35.1과 645.46.2의 요건을 만족하여야 한다. 용

접부 용착의 단면은 언더컷이나 급격한 천이 없이 모재에 매끄럽게 합쳐져야 

한다. 이 요건은 맞대기 용접과 마찬가지로 필릿과 홈 용접에도 적용되어야 한

다. 
[표 645.42.5-1] 생산충격시험이 조건부 면제되는 퀜칭-뜨임을 한 강재

규 격

SA-353 등급 8

SA-334 등급 8

SA-420 등급 WPL8

SA-353

SA-522, I형

SA-553, I형

SA-553, II형

SA-645, A형

UNS

K81340

K81340

K81340

K81340

K81340

K81340

K71340

K41583

P-No./그룹No. 

11A/1

11A/1

11A/1

11A/1

11A/1

11A/1

11A/1

11A/2

[표 645.42.5-2] 퀜칭-뜨임을 한 강재용 고니켈합금 용가재

규 격

SFA-5.11

SFA-5.11

SFA-5.11

SFA-5.11

SFA-5.14

SFA-5.14

SFA-5.14

SFA-5.14

분 류

ENiCrFe-2

ENiCrFe-3

ENiCrMo-3

ENiCrMo-6

ERNiCr-3

ERNiCrFe-6

ERNiCrMo-3

ERNiCrMo-4

F-번호

43

43

43

43

43

43

43

43

645.42.6 용접후열처리

표 645.42.1-1에서 요구될 때, 두께 3 mm(1/8 in)를 초과하는 페라이트 계 재료

를 EBW으로 용접할 때, 그리고 모든 두께의 재료를 관성 및 연속 구동마찰용

접으로 용접할 때, 퀜칭-뜨임을 한 강재로 제작한 용기와 용기 부품은 용접후

열처리를 실시하여야 한다. 용접후열처리 조건을 결정하기 위하여 사용하는 모

재의 총 두께에는 클래드(clad) 또는 용접 덧씌우기를 포함하여야 한다. 

1. 용접후열처리에 대한 요건

용접후열처리는 표 645.42.1-1 및 645.42.6에 따라서 실시하여야 한다. 어떤 경

우에도 용접후열처리 온도가 뜨임 온도를 초과해서는 안 된다. 용접후열처리와 

뜨임을 동시에 실시할 수 있다. 645.41.3 제5호에서 정해진 최대냉각속도는 적

용할 필요가 없다. 재료규격이 뜨임 온도로부터 급속냉각을 요구하는 곳에서

는, 동일한 최소냉각속도를 용접후열처리에 적용하여야 한다. 
2. 연결부와 부착물의 용접후열처리

경판이나 동체의 부착점에서 재료의 가장 두꺼운 두께에 근거하여(645.41.1 제4

호 및 제5호 참조), 표 645.42.1-1에서 요구 될 때는, 연결부나 부착물의 모든 

용접은 용접후열처리를 실시하여야 한다.

3. 열처리 절차

가. 가열로

퀜칭-뜨임을 위한 가열로는 온도의 자동기록을 위한 적절한 장비가 구비되

어야 한다. 열처리하는 동안 용기나 용기부품의 금속표면온도를 기록하여야 

하고, ±15℃(±25℉) 이내로 제어하여야 한다. 

나. 평판이나 부품의 액체 퀜칭

평판이나 개별 부품의 액체 퀜칭은 해당 재료규격이 요구하는 대로 실시하

여야 한다. 

다. 동체 부분이나 경판의 퀜칭

동체나 경판용으로 성형된 판재는 분무나 침적으로 퀜칭할 수 있다. 

라. 전체 용기의 퀜칭

모든 용접작업이 완료된 후 전체 용기를 분무나 침적으로 퀜칭할 수 있다. 

645.43 단조 제작

645.43.1 아래 항은 용기, 용기의 중요부분 및 용기 부품, 그리고 액체 퀜칭-뜨임 된 

용접이음 없이 일체로 단조한 용기에 적용되며, 645.26부터 645.31까지에 주어진 제작

에 대한 해당 요건을 보충하기 위하여 사용되어야 한다. 고합금강 단조 용기에 대해

서는, 645.1부터 645.12까지의 해당 항 또한 적용된다. 

645.43.2 초음파탐상검사

단조로 제작된 용기와 용기 부품에 대한 초음파탐상검사 요건은 645.45.10 제1호

에 따라서 실시하여야 한다. 

645.43.3 인성 요건

1. SA-372, 그룹 J, 클래스 110 재료로 제작된 용기에 대해서는, 횡방향 충격시험

은 표 3.A 재료의 최저허용온도에서 실시되어야 하나, 어떠한 경우에도 시험온

도는 -30℃(-20℉)보다 높아서는 안 된다. 645.12.2 가. 및 645.12.3 제3호는 적

용하지 않는다.

2. SA-723, 클래스 1, 그룹 1, 2 및 3 또는 SA-723, 클래스 2, 그룹 1, 2 및 3 재

료로 제작된 용기에 대해서는, 645.12.3의 충격 요건은 최고 4℃(40℉)에서 시

험될 때 만족하여야 한다. 

645.43.4 원통형 단조품의 허용오차

1. 국부적으로 얇은 부위
두께차가 나는 단조품의 경우, 얇은 부분이 설계규정을 충분히 만족시키는 두

께를 가졌다면, 얇은 부위를 갖는 것을 허용한다. 

2. 몸통 단조품의 허용오차

가. 허용오차를 만족시키기 위한 표면 불규칙성의 수정

표면의 불규칙성은 이 허용오차를 만족시키기 위하여 용접 또는 기타 수단

으로 수정할 수 있다. 용접을 실시한다면, 645.43.7의 요건을 만족시켜야 한

다. 

나. 저압축에 대한 진원도 불량 단조품의 사용 

진원도 불량(out-of-roundness)이 645.27.7의 한계를 초과하고 그 상태를 수

정할 수 없으면, 단조품은 불합격 처리를 하여야 한다. 그러나 진원도 불량

이 3%를 초과하지 않는다면, 단조품은 식 (6.1)과 (6.2)를 사용하여 계산한 

감소된 압력, 에 대해서 인증 받을 수 있다. 이 계산식에서 사용된 측정

치는 규정된 부식여유를 반영하여 계산하여야 한다. 

 (6.1)

 (6.2)

 (6.3)

 (6.4)

 (6.5)



 ( ≥  일 때) 
   
   ( ≺  일 때) 

   
 
 
  

   

 

    

 

여기서

 = 최대 안쪽 지름
 = 최소 안쪽 지름
 = 사용온도에서의 탄성계수
 = 설계압력

= 원형 이탈로 인한 운전압력 감소 
 = 임계단면에서 동체 벽의 중간부 평균 반지름
 = 임계단면에서 평균 안쪽 반지름 
 = 설계온도에서 평가한 허용응력
 = 사용온도에서 원형 이탈로 인한 굽힘응력 
 = 판재, 관 또는 튜브의 성형 전 공칭두께

645.43.5 단조 경판의 성형방법

경판은 독립적인 단조품, 또는 속이 빈 형태로 단조된 몸통의 끝을 원하는 최종 

형상을 만들기 위하여 요구된 형상과 치수로 오므려서 제작하여야 한다. 
1. 경판 단조품의 허용오차

허용오차는 645.27.7의 요건을 만족시켜야 한다. 

2. 허용오차를 만족시키기 위한 표면 불규칙성은 645.43.4 제2호 가.에 따라서 수

정하여야 한다. 

645.43.6 단조 제작에 대한 열처리 

1. 용접으로 제작된 용기의 열처리

열처리가 요구되는 단조품을 용접하여 제작한 용기는 해당 재료규격에 따라서 

열처리를 실시하여야 한다.

가. 모든 용접이 완료된 후

나. 용접 전, 645.41에 따라서 완료된 용접부의 용접후열처리 전 

2. 재료를 풀림 또는 어닐링 할 경우의 열처리

모든 단조가 완료된 후에 용접하지 않고 제작된 각 용기 또는 용기 부품은 해

당 재료 규격에 따라서 열처리를 실시하여야 한다. 불량 부분을 용접으로 수정 

하였을 경우, 후속 열처리는 645.43.8 제3호 나.에 따라야 한다. 

3. 퀜칭-뜨임 된 페라이트 계 재료의 열처리

최종 열처리 전이나 후에 실시될 수 있는 나사식 구멍의 누설방지 용접을 제

외하고는, 액체 퀜칭-뜨임이 될 SA-372 단조재료로 제작된 용기는 모든 단조

와 용접이 완료된 후에 해당 재료규격에 따라서 열처리를 실시하여야 한다. 

가. 퀜칭-뜨임 된 용기의 검사

최종 열처리 후, 동체와 경판의 외부 표면상 그리고 가능한 곳에서는 내부 

표면상 균열의 존재에 대해서, 퀜칭-뜨임이 된 용기에 검사를 실시하여야 

한다. 이 검사는 645.46에 따라서 침투탐상검사나 자분탐상검사로 실시하여

야 한다. 

나. 경도시험에 의한 열처리의 점검

최종 열처리 후, 액체 퀜칭-뜨임이 된 단조품은 오스테나이트 계 강으로 

만든 것을 제외하고는 브리넬 경도시험을 하여야 한다. 경도시험은 열처리

된 단조품의 대략 중앙과 각 끝을 대표하는 3개소 이상의 다른 위치에서 

최소한 4회 측정을 하여, 1.5 m(5 ft)의 간격으로 실시하여야 한다. 각 위치

에서의 브리넬 경도의 평균은 재료의 규정최소인장강도에 상응하는 값의 

90%이하이거나 125%이상이어서는 안 된다. 가장 높은 평균 경도 수치는 

개별 용기 상의 가장 낮은 평균값의 40을 초과하여서는 안 된다. 다른 경

도 시험방법을 사용할 수 있으며, ASTM E 140의 표를 사용하여 브리넬 값

으로 변환할 수 있다. 

4. 오스테나이트 계 재료의 열처리

오스테나이트계 강의 경우, 사용하는 열처리 절차는 645.40 및 645.41에 따라야 
한다. 

5. 용접후열처리를 요구하지 않는 철 재료

열처리를 요구하지 않는 단조 부품의 용접으로 제작된 용기의 용접후열처리는 

645.40의 요건을 만족시켜야 한다.

645.43.7 제작 용접

1. 단조로 제작된 용기나 구성부품의 제작과 관련하여 사용된 모든 용접은 

645.32부터 645.38까지의 해당 요건에 따라야 한다. 

2. 0.35%를 초과하는 탄소함량을 가진 철 재료의 제한 - 재료의 탄소함량이 용

강분석 으로 0.35%를 초과하는 용기는 용접 없이 제작되어야 한다. 다만 경미

한 비압력 부착물에 대한 아래 645.43.8 제3호에 따르는 보수, 6 mm(1/4 in)이

하 목 치수의 필릿용접으로 제한된 나사식 구멍의 누설방지 용접 그리고 나사

식, 프렌지 붙이 또는 스터드를 사용하는 구멍 보강재의 추가는 제외한다. 

645.43.8 재료 내 결함의 보수

1. 표면결함의 제거

치핑 자국, 흠 또는 기타 불규칙 부분과 같은 표면 결함은 그라인딩이나 기계 

가공으로 제거할 수 있으며, 노출된 표면은 충분한 벽 두께가 645.43.4 제1호의 

요건에 맞추어 얇은 부위를 허용할 때는 인접한 표면과 평활하게 조화시켜야 

한다. 

2. 용접에 의한 결함의 보수

결함을 제거하기 위하여 얇아지는 두께는 검사원의 승인 후에만 용접으로 보

수할 수 있다. 결함은 건전한 금속부까지 제거되어야 하며, 산을 이용한 부식

시험이나 다른 적당한 검사방법으로 확인되어야 한다. 용접은 아래 제3호 및 

제4호의 요건을 만족시켜야 한다. 

3. 탄소함량 0.35% 이하 금속 용접보수

용강분석결과 탄소함량이 0.35% 이하인 금속은 645.43의 요건이 만족된다면 용

접으로 보수할 수 있다. 

가. 용접절차의 인정과 용접사의 자격인정

용접절차의 인정과 용접사의 자격인정은 161에 따라서 하여야 한다. 

나. 용접후열처리

용접후열처리는 다음에 따라서 실시하여야 한다

1) 위 645.41에 해당된다면, 모든 용접은 용접후열처리를 실시하여야 한다. 

2) 필릿용접부는 위 1)이 요구하지 않거나 또는 필릿용접부가 645.43에 주

어진 한계를 초과하지 않으면, 용접후열처리를 할 필요가 없다. 645.43

에 주어진 한계를 초과하는 경우, 필릿용접부는 이 항의 요건에 따라서 

열처리를 실시하여야 한다. 
3) 보수용접은 한 지점에서 3,780 (6 in)을 초과하거나 최대깊이가 6 

mm(1/4 in)를 초과하면, 위 제2호에서 요구할 때 용접후열처리를 실시하

여야 한다.

다. 용접보수의 시험

645.45.10 제2호 가.에 따른다. 

4. 탄소함량 0.35% 이상 금속의 용접보수

아래의 요건이 만족될 때는, 용강분석 탄소함량이 0.35% 이상인 금속은 용접으

로 보수할 수 있다. 

가. 용접절차의 인정과 용접사의 인정

용접절차의 인정과 용접사의 인정은 161에 따라서 하여야 한다. 

나. 용접후열처리

완성된 보수 용접부는 해당 재료규격이 요구하는 대로 용접후열처리를 하

거나 그 이상의 열처리를 하여야 한다. 

다. 용접보수의 검사

645.45.10 제2호 나.에 따른다. 

5. 용접결함의 보수

용강분석으로 탄소함량이 0.35%을 초과하지 않는 단조품의 용접 보수는 645.37

의 요건을 따라야 하고, 용강분석으로 탄소함량이 0.35%을 초과하는 단조품의 

용접 보수는 645.38의 요건을 따라야 한다.

645.44 다층 용기 제작

645.44.1 아래 조항에 있는 규정은 다층 동체, 다층 경판 및 다층 천이구간에 적용되

어야 하며, 645.32부터 645.42까지 주어진 해당 요건을 보충하기 위하여 또는 그 대신

에 사용되어야 한다. 

645.44.2 다층 용기에 대한, 층에 허용된 최소두께는 3 mm(1/8 in)이다. 

645.44.3 용접 제작 요건

용접절차 인정 요건이 645.44와 같이 다층 구조는 수정된 것을 제외하고는, 용접 

제작은 645.32부터 645.38까지를 따라야 한다. 

645.45 용접이음의 검사

645.45.1 완성된 모든 용접부는 175 및 645.46.2에 따라서 육안검사를 받아야 한다. 

1. 완성된 모든 용접부는 아래 645.45.3에서 선택한 시험그룹과 설계에서 규정된 

것과 같이 이음부 범주와 용접부 형식에 따라서 비파괴검사를 받아야 한다. 

2. 모든 용접부는 용접 준비단계에서와 뒷면 가우징 공정 동안에 육안검사를 받

아야 한다.
645.45.2 압력용기에 대한 시험그룹

1. 표 645.45.2-1은 재료그룹에서 제조의 복잡성, 최대두께, 용접법 및 선택된 이

음효율에 근거하여 용접이음에 지정된 시험그룹을 규정한다. 용접이음의 비파

괴검사는 각 시험그룹에 대하여 제시된 대로 실시하여야 한다. 각 시험그룹의 

재료의 균열 민감도를 반영하기 위하여 “a" 및 "b" 소그룹으로 더욱 작게 나

눈다. 

2. 표 645.45.2-2는 각 시험그룹에서 요구하는 비파괴검사, 이음 범주의 지정, 이

음효율 및 허용할 수 있는 이음형식을 나타낸다. 

3. 아래 제4호에서 사용된 주 용접이음(governing welded joint)이란 선정된 이음효

율로 용접두께를 결정하는 용기부(예를 들어, 동체의 단이나 경판)의 용접이음이

다. 

4. 다수의 시험그룹

하나 이상의 주 용접이음이 한 압력용기 내에 위치할 때는, 표 645.45.2-1의 요

건이 만족된다면, 시험그룹의 조합이 허용된다. 시험그룹의 조합이 한 단일 용

기에서 사용된다면, 아래 요건이 만족되어야 한다. 

 가. 각 용기부에서, 주 용접이음의 시험그룹은 노즐 부착 용접부를 포함하여 

용기부 모든 용접부에 적용하여야 한다. 

 나. 다른 시험그룹으로 지정된 두 용접부의 용접연결은 더 넓은 검사범위를 

가진 시험그룹에 지정되어야 한다. 

 다. 하나의 용접된 부분을 이음부 없는 부분에 연결하거나 두 이음부 없는 

부분을 연결하는 용접부는 이용 가능한 두께(허용오차와 부식여유를 뺀 용

접부 두께)에 근거한 시험그룹에 지정되어야 한다. 이용 가능한 두께가 최

소요구두께의 (1/0.85로부터 연유한) 1.18 배보다 클 때는, 시험그룹 3이 지

정될 수 있다. 이용 가능한 두께가 1.18에 최소요구두께를 곱한 것보다 작

을 때에는, 시험그룹은 표 645.45.2-1에 의하여 지정되어야 한다.
[표 645.45.2-1] 압력용기의 검사그룹

변수

1a

1b

검사그룹 [주 1]
2b

2a

3a

3b

허용된 

표 645.2.1.A의 

P-No.1 그룹 1 

P-No.8 그룹 2

P-No.1 그룹 1 

P-No.8 그룹 2

P-No.1 그룹 1 

재료

모든 재료

및 2 

P-No.9A 그룹 1

및 2

P-No.9A 그룹 1

및 2

[주 1, 2]

P-No.8 그룹 1

P-No.8 그룹 1

P-No.9B 그룹 1
P-No10H 그룹 1

P-No.8 그룹 1

P-No.9B 그룹 1
P-No11A 그룹 1

P-No11A 그룹 2

P-No10H 그룹 1

주 

제한 없음 [주 4]

P-No.9A 그룹 1 

P-No.1 그룹 1 

P-No9A 그룹 1 

P-No.1 그룹 1 

용접이음의 

최대두께

및 P-No.9B 그룹 

P-No.8 그룹 1

및 P-No.9B 

및 P-No.8 그룹 

1은 30 mm 
(1-3/16 in)

은 50 mm (2 
in)

그룹 1은 30 mm 
(1-3/16 in)

1은 50mm(2 in)

P-No.1 그룹 2 

P-No.8 그룹 2 
[주5] 

P-No.1 그룹 2 
는 30 mm 

P-No.8 그룹 2 
[주5],

는 30mm 
(1-3/16 in)

P-No11A 그룹1 

(1-3/16 in)

P-No10H 그룹 1

P-No11A 그룹2
P-No10H 그룹1

은 16 mm (5/8 

in)

은 16 mm (5/8 
in)

용접법

제한 없음 [주 4]

기계식 용접 [주 3]

제한 없음 [주 4]

설계기준

[주 6]

계산식에 의한 설계 또는 
설계해석

계산식에 의한 설계 또는 

계산식에 의한 설계 또는 

설계해석

설계해석

주 1. 모든 검사그룹은 가능한 최대 범위까지 100% 육안검사를 요구한다. 

2. 허용된 재료는 이 규정(6. 발전용 화력설비)의 재료관련 요건을 참조한다.
3. “기계식”은 기계 및/또는 자동 용접법을 의미한다. 

4. 이 표에 제시된 바와 같이 용접 적용 모드에 대해서 제한이 없다.

5. 비파괴검사, 이음범주, 그리고 시험그룹 1a와 시험그룹 1b 사이의 상세 용접이음 차이는 표 645.45.2－2 

를 참조한다.

6. 설계기준은 벽 두께를 정하기 위해서 이용하는 분석방법이다.
검 사 그 룹

1a

1b

2a

2b

3a

3b

[표 645.45.2-2] 비파괴검사

허용되는 재료

P-No.8 그룹2

P-No.9A 그룹1

P-No.9B 그룹1
P-No11A 그룹1

P-No.1 그룹 1 

P-No.1 그룹 1 

P-No.8 그룹2
P-No.9A 그룹1

P-No.1 그룹 1 

표 645.2.1.A의 

및 2,

P-No11A 그룹2

및 2,

P-No.9B 그룹1

및 2,

모든 재료

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

용접이음 효율

1.0

1.0

1.0

1.0

0.85

0.85

이음 범주

용접부의 종류 [주 1] 

비파괴검사의 범위 [주 10, 11, 12]

A

B

B

B

B

B

A

A

B

완전용입 
맞대기 
용접부

1 길이방향 이음부

1 동체의 원주방향 이음부

2,3 받침쇠가 있는 동체의 원주방

향 이음부 [주 9]

1 노즐의 원주방향 이음부: 
d > 150mm(6 in) 또는 
tn > 16mm(5/8 in)

비파괴검사 
종류 [주 2]

RT 또는 UT
MT 또는 PT

RT 또는 UT
MT 또는 PT

RT 또는 UT
MT 또는 PT

RT 또는 UT
MT 또는 PT

2,3 받침쇠가 있는 노즐의 원주 

방향 이음부: d > 150mm(6 in) 
또는 t > 16mm(5/8 in) [주 9]

RT 또는 UT
MT 또는 PT

100%
10%

100%
10%

NA
NA

100%
10%

NA
NA

100%
10% [주 4]

100%
10% [주 4]

100%
10%

100%
10% [주 3]

100%
10%

100%
10%

100%
10%

NA
NA

100%
10%

NA
NA

1 노즐의 원주방향 이음부:
d ≤ 150mm(6 in) 또는 
tn ≤ 16mm(5/8 in)

MT 또는 PT

100%

10%

100%

1 구, 경판 및 반구형 경판과 동
체를 연결하는 모든 용접부

RT 또는 UT
MT 또는 PT

1 평 관판의 모든 맞대기 용접부 RT 또는 UT

1 각도≤30°인 원뿔형 동체와 
원통형 동체의 부착 용접부

RT 또는 UT
MT 또는 PT

100%
10%

100%

100%
10%

100%
10% [주 4]

100%

100%
10% [주 4]

100%
10%

100%

100%
10%
100%
10% [주4]

100%
10%(4)

25%
10%

100%
10%(4)

25%
10%

10%

100%
10% [주 4]

25%
10%

10%
10%

NA
NA

10%
10%

NA
NA

10%

25%
10%

10%
10% [주 4]

10% [주 3]
10% [주 4]

25%
10%

10% [주 3]
10% [주 4]

25%
10%

10%

10%
10% [주 4]

100%

100% [주20]

100% [주20]

100%
10% [주 4]

10%
10%

10%
10% [주 4]

검 사 그 룹

1a

1b

2a

2b

3a

3b

허용되는 재료

P-No.8 그룹2

P-No.9A 그룹1

P-No.9B 그룹1
P-No11A 그룹1

P-No.1 그룹 1 

P-No.1 그룹 1 

P-No.8 그룹2
P-No.9A 그룹1

P-No.1 그룹 1 

표 645.2.1.A의 

및 2,

P-No11A 그룹2

및 2,

P-No.9B 그룹1

및 2,

모든 재료

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

B

C

C

C

C

C

C

D

D

D

8 각도>30°인 원뿔형 동체와 
원통형 동체의 부착 용접부

RT 또는 UT
MT 또는 PT

원통형 
동체와 평 
경판 또는 
관판의 조립
또는 동체와 
플랜지 또는 
컬러의 조립 

노즐이 있는 
플랜지 또는 
컬러의 조립
[주 19]

완전용입 용접부

1, 2, 
3, 7

9, 10 부분용입 용접부: a > 16mm 

(5/8 in) [주 16]

9, 10 부분용입 용접부: a ≤ 16mm 

(5/8 in) [주 16]

완전용입 용접부

1, 2, 
3, 7

9, 10 부분용입 용접부

9, 10 완전 또는 부분용입 용접부:
d ≤ 150mm(6 in) 및 
tn ≤ 16mm(5/8 in) 

UT
MT 또는 PT

UT
MT 또는 PT

UT
MT 또는 PT

RT 또는 UT
MT 또는 PT

MT 또는 PT

MT 또는 PT

100%
10%

100%
10%

NA

NA

100%
10%

NA

10%

100%
10% [주 4]

100%
10% [주 4]

NA

NA

100%
10% [주 4]

NA

10% [주 4]

노즐 또는 
지관
[주 5, 19]

1, 2, 
3, 7

완전용입 용접부:
d > 150mm(6 in) 또는
tn > 16mm (5/8 in)

RT 또는 UT
MT 또는 PT

100%
10%

100%
10% [주 4]

100%
10%

100%
10%

NA

NA

100%
10%

NA

10%

100%
10%

100%
10% [주 4]

100%
10% [주 4]

NA

NA

100%
10% [주 4]

NA

10% [주 4]

100%
10% [주 4]

1, 2, 
3, 7

완전용입 용접부:
d ≤ 150mm(6 in) 및
tn ≤ 16mm (5/8 in)

9, 10 부분용입 용접부:

모든 d 및 a > 16mm(5/8 in) 
[주 17]

MT 또는 PT

100%

10%

100%

10%

UT
MT 또는 PT

100%
10%

100%
10% [주 4]

100%
10%

100%
10% [주 4]

25%
10%

25%
10%

25%
10%

10%

25%
10%

10%

10%

25%
10%

10%

25%
10%

10%
10% [주 4]

10%
10% [주 4]

10%
10%

10%

10%
10% [주 4]

10%

10% [주 4]

10%
10% [주 4]

10%

10%
10% [주 4]
검 사 그 룹

1a

1b

2a

2b

3a

3b

P-No.8 그룹2

P-No.9A 그룹1

P-No.9B 그룹1
P-No11A 그룹1

P-No.1 그룹 1 

P-No.1 그룹 1 

P-No.8 그룹2
P-No.9A 그룹1

P-No.1 그룹 1 

표 645.2.1.A의 

및 2,

P-No11A 그룹2

및 2,

P-No.9B 그룹1

및 2,

모든 재료

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

MT 또는 PT

NA

NA

NA

NA

10%

10%

허용되는 재료

9, 10 부분용입 용접부:
d > 150mm(6 in), 
a ≤ 16mm(5/8 in) [주 17]

9, 10 부분용입 용접부:

MT 또는 PT

100%

10%

100%

10%

10%

10%

d ≤ 150mm(6 in), 
a ≤ 16mm(5/8 in)

튜브-관판 
용접부

ASME Sec.Ⅷ Div.2 
Fig. 4.18.13 및 Table 4.C.1 참조 

MT 또는 PT

100%

100%

100%

100%

25%

10%

영구 부착물 
[주 6]

1, 7, 
9, 10

완전용입 용접부 또는 
부분용입 용접부 [주 15]

RT 또는 UT
MT 또는 PT

25% [주 7]
100%

10% [주 4]
10%

MT 또는 PT

100%

100%

10%
100%

100%

10% [주 4]
10%

100%

10%
100%

100%

10%( [주 4]
10% [주 4]

100%

부착물 제거 
후 압력유지 
부위

피복 용접부

보수부위 
[주 14]

NA

-

-

-

-

-

RT 또는 UT

[주 13]

[주 13]

[주 13]

[주 13]

[주 13]

[주 13]

MT 또는 PT

RT 또는 UT
MT 또는 PT

100%

100%
100%

100%

100%
100%

100%

100%
100%

100%

100%
100%

25%

100%
100%

100%

100%
100%

D

D

D

E

NA

-

-

주 1. 645.15 참조

2. RT = 방사선투과검사, UT = 초음파탐상검사, MT = 자분탐상검사, PT = 침투탐상검사

3. P-No.1 그룹 1 및 P-No.8 그룹 1 강재에 대해, t ≤ 30 mm(1-3/16 in)이면서 길이방향 용접부와 같은 용접절차시방서를 적용하는 경우, 2% 

4. t > 30 mm(1-3/16 in)이면 10%, t≤30 mm(1-3/16 in)이면 0%

5. 이 표의 백분율은 모든 노즐의 누적 용접길이에 대한 것이다. 645.45.3 제5호 나. 참조

6. 용접두께 16 mm(5/8 in) 이하에는 RT나 UT가 요구되지 않는다. 

7. P-No.8 그룹 2, P-No 9A 그룹 1, P-No 9B 그룹 1, P-No.11A 그룹 1, P-No.11A 그룹 2, P-No.10H 그룹 1 강재는 10% 
검 사 그 룹

1a

1b

2a

2b

3a

3b

허용되는 재료

8. (사용하지 않음)

9. 적용의 제한에 대해서는 645.15 참조

P-No.8 그룹2

P-No.9A 그룹1

P-No.9B 그룹1
P-No11A 그룹1

P-No.1 그룹 1 

P-No.1 그룹 1 

P-No.8 그룹2
P-No.9A 그룹1

P-No.1 그룹 1 

표 645.2.1.A의 

및 2,

P-No11A 그룹2

및 2,

P-No.9B 그룹1

및 2,

모든 재료

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

P-No10H 그룹1

P-No.8 그룹 1

10. 표면검사 백분율은 안쪽과 바깥 쪽 모두의 용접부 길이에 대한 백분율을 나타낸다. 

11. RT와 UT는 체적검사 방법이고 MT와 PT는 표면검사 방법이다. 체적검사와 표면검사 모두 이 표에 나와 있는 범위까지 적용이 요구된다. 

12. NA는 “해당 없음”을 의미한다. 모든 검사그룹에 대해 가능한 최대범위까지 100% 육안검사가 요구된다.

13. 상세한 검사요건은 645.45.8 제2호를 참조한다.

14. 검사 백분율은 보수 용접부와 원래의 시험방법에 대해서만 나타낸다. 645.37.3 참조

15. RT는 1형, 완전용입 용접부에만 적용된다. 

16. 치수 “a” 는 그림 645.45.2-1에 정의되어 있다.

17. 치수 “a” 는 그림 645.45.2-2에 정의되어 있다.

18. 2-1/4Cr-1Mo-1/4V 용기의 서브머지드아크용접부(SAW)에 대해서는 초음파탐상검사가 요구된다.

19. “d” 및 “tn” 기호 정의

d = 구멍의 안지름

tn = 노즐 벽의 공칭두께

20. 관판에 있는 모든 범주 A 용접부는 1형이어야 한다.
[그림 645.45.2-1] 부분용입 및 필릿 용접부에서의 치수 a

[그림 645.45.2-2] 부분용입 모서리 용접부에서의 치수 “a” 및 “d”

645.45.3 비파괴검사의 범위

1. 표 645.45.2-2 내 검사 범위는 용접이음 총 길이의 백분율이다. 

2. 표 645.45.2-2 내 검사 요건은 모든 맞대기 용접이음과 관련된다. 

3. 다음 용접법은 표 645.45.2-2의 요건에 따라서 전체 길이에 걸쳐서 검사하여

야 한다. 한번 방사선투과검사를 실시하였다면, 후속 용접부는 645.46.4 또는 

645.46.5에 따라서 초음파탐상검사를 하여야 한다.
가. 다음 조건들이 만족되지 않는 전자빔 용접부

1) 용접이음의 공칭두께는 6 mm(1/4 in) 이하이다.

2) 강자성 재료의 용접부는 645.46.6에 따라서 자분탐상검사 또는 645.46.7

에 따라서 침투탐상검사를 실시한다.

3) 비강자성 재료의 용접부는 645.46.7에 따라서 침투탐상검사를 실시한다.

나. 연속구동 마찰 용접법으로 용접한 용접부

4. 다음 용접절차는 표 645.45.2-2의 요건에 따라서 전체 길이에 대해 645.46.3에 

따라서 방사선투과검사를 하여야 하고, 645.46.4 및 645.46.5에 따라서 초음파탐

상검사를 하여야 한다. 초음파탐상검사는 세립화(오스테나이트징) 열처리 또는 

용접후열처리를 한 후에 실시하여야 한다. 

 가. 일렉트로슬래그 용접법으로 용접한 용접부 

 나. 페라이트 계 재료에서 38 mm(1-1/2 in)를 초과하는 단일 패스 두께를 가

진 일렉트로가스 용접법으로 용접한 용접부.

5. 요구된 검사 범위가 100% 미만이면, 비파괴검사의 범위와 위치는 아래에 제

시된 기준으로 결정하여야 한다. 

 가. 동체, 성형 경판, 연통 챔버(communicating chamber) 및 재킷은 아래 요

건이 적용된다. 

1) 비파괴검사는 길이방향 맞대기 용접부와 원주 맞대기 용접부의 모든 교

차점에서 실시하여야 한다. 이 교차점에서 길이방향 이음부의 최소길이 

150 mm (6 in)를 검사하여야 한다. 모든 교차점을 포함한 것이 표 

645.45.2-2내의 백분율을 초과하는 곳에서는, 이보다 높은 값이 적용되

어야 한다. 

2) 표 645.45.2-2에서 요구하는 백분율을 달성하기 위하여 추가적 검사가 

요구되면, 검사원이 선택한 맞대기 용접이음 상의 추가적 위치에 비파

괴검사를 하여야 한다. 

3) 각 용접사나 자동용접사가 용접한 용접부를 시험하기 위해서 충분한 횟

수의 시험을 하여야 한다. 둘 이상의 용접사나 자동용접사가 층단위로 

공동 용접하거나, 맞대기 이음의 양면을 각각 용접한 경우, 한 점(spot)

이 각 용접사 또는 자동용접사의 용접능력으로 대표할 수 있다.

4) 주 (길이방향 또는 원주) 용접부 이내 또는 주 용접부로부터 13 mm(1/2 

in)이내에 구멍이 있을 때, 구멍의 단면 양쪽에서 구멍의 지름 이상의 

길이에 대해서 주 용접부를 검사하여야 한다. 이 용접부는 표 

645.45.2-2 내의 백분율에 추가로서 포함되어야 한다. 

 나. 용기에 부착된 노즐과 분기관 - 비파괴검사의 범위를 결정하기 위하여, 
각 그룹 또는 부분적 그룹 내에서 적어도 한 노즐 또는 분기관의 완성된 

원주 및 길이방향 맞대기 용접부를 아래에 제시된 것같이 검사하여야 한

다. 

1) 검사범위가 100%이면, 각 개별 노즐 또는 분기관을 검사하여야 한다. 

2) 검사범위가 25%이면, 4 그룹 중 한 그룹에 대하여 하나의 완전한 노즐 

또는 분기관을 검사하여야 한다. 

3) 검사범위가 10%이면, 10 그룹 중 한 그룹에 대하여 하나의 완전한 노즐 

또는 분기관을 검사하여야 한다.

 다. 완전한 원주 및 길이방향 맞대기 용접부 또는 노즐의 수를 포함한 것이 

표 645.45.2-2내의 백분율을 초과하면, 더 높은 값이 적용되어야 한다. 

645.45.4 내부(체적) 결함에 대한 검사방법의 선정 - 내부 결함에 대한 검사방법(RT 

또는 UT)의 선택은 표 645.45.4-1을 따라야 한다. 

[표 645.45.4-1] 완전용입 이음부에 대한 비파괴검사방법의 선택

이음부 유형

1, 2, 3

7, 8

동체 두께 - t

t < 13 mm(1/2 in)

t ≥ 13 mm(1/2 in)

방사선투과검사

645.46에 따라 방사선투과검사 또는 초음
파탐상검사

해당 없음

645.46에 따라 초음파탐상검사 

645.45.5 표면결함에 대한 검사방법

비자성 또는 부분자성 재료나 용가재로 용접한 자성재료에 대해서는, 645.46.7에 

따른 침투탐상검사를 실시하여야 한다. 자성 강재에 대해서는, 해당 요건에 맞도

록 645.46.6과 645.46.7에 따른 자분탐상검사 또는 침투탐상검사를 각각 실시하여

야 한다.

645.45.6 표면조건과 준비

표면의 요철이나 이물질로 인한 해당 비파괴검사 방법의 수행 또는 해석이 방해

되지 않도록 검사표면을 준비하여야 한다. 

645.45.7 반복사용(Cyclic Service)에 대한 보충검사

피로해석에 대한 심사기준 피로해석을 의무적으로 수행해야 하는 용기의 범주 A 

및 B 용접부는 표 645.45.4-1에서 규정된 방법에 따라서 100% 검사하여야 한다. 

범주 C, D 및 E 용접부는 각각 645.46.6과 645.46.7에 따라서 자분탐상법 또는 

침투탐상법으로 검사하여야 한다. 
645.45.8 보호 라이닝 및 클래딩 된 용기의 시험 및 검사 

1. 크롬합금 클래딩 또는 라이닝의 시험

크롬합금 클래딩 층 또는 라이너시트(sheet) 사이의 이음부는 다음과 같이 균

열에 대한 시험을 실시하여야 한다. 

가. 순수한 크롬합금 용가재로 용접한 이음부는 전체 길이에 걸쳐 시험하여야 

한다. 모재의 용접부와 연속 접촉된 크롬합금 용접부는 방사선투과법이나 

초음파탐상법으로 검사를 실시하여야 한다. 모재에 부착되지만 단순히 모

재 내의 이음부를 가로지르는 라이너 용접부는 표면 균열을 확인할 수 있

는 비파괴검사방법으로 검사할 수 있다

나. 오스테나이트 계 크롬-니켈강 용가재 또는 비공기경화 니켈-크롬-철 용가

재로 용접한 이음부는 방사선투과법 또는 초음파탐상법으로 부분검사를 실

시하여야 한다. 라이닝된 구조는 적어도 한 부분검사는 모재 내의 용접금

속과 접촉하는 라이너 용접부의 일부를 포함하여야 한다. 매 15 m(50 ft)의 

용접부마다 부분검사를 완료하여야 한다. 

2. 용기와 부품의 검사

가. 모재에 클래드 또는 용접 덧씌우기로 제작된 용기 또는 용기 부품은 

645.45.1부터 645.45.7에서 요구하는 방사선투과법 또는 초음파탐상법을 사

용하여 용접이음부를 검사하여야 한다. 

나. 대판 덮개(strip covering)로 보호된 모재의 시험

일체형 또는 용접금속 덧씌우기 클래드(clad) 또는 라이닝이 된 모재 용접

부가 클래딩이나 라이닝을 완성하기 위하여 용접부 위에 걸쳐 적용된 내식

성의 덮개 대판이나 시트로 보호되어 있으면, 645.45.1부터 645.45.7까지 요

구된 방사선투과검사나 초음파탐상검사를 덮개가 부착되기 전에 모재 내의 

완성된 용접부에 대하여 실시하여야 한다. 

다. 합금 용접부로 보호된 모재의 검사

다음의 요건이 만족된다면, 합금 덮개를 용착하기 전에 모재 내의 용접부

에 방사선투과검사 또는 초음파탐상검사를 실시할 수 있는 경우를 제외하

고, 내식성 층을 포함한 이음부가 완성된 후에 645.45.1부터 645.45.7까지 

요구된 방사선투과검사나 초음파탐상검사를 실시하여야 한다. 

1) 용접이음에서의 모재의 두께는 설계에서 요구하는 것 이상

2) 내식성 합금 용접 용착부가 비공기경화성

3) 완성된 합금 용접 용착부는 645.46.7에 따라 침투탐상검사를 실시한다. 

3. 검사와 시험 

가. 일반 요건
다음 항의 요건은 클래드 또는 용접 덧씌우기 내식성 라이닝을 가진 용기

의 검사와 시험에 적용되며, 각각 645.45부터 645.52에 규정된 검사와 시험

에 대한 일반 요건과 함께 적용하여야 한다. 

나. 설치된 라이닝의 기밀성 

1) 의도한 용도에 맞게 설치된 라이닝의 기밀성(pressure tightness)에 대한 

시험을 권장한다. 그러나 시험의 상세내용은 설계시방서에 규정하여야 

한다. 

 주: 시험은 내력 모재를 손상시키지 않는 것이어야 한다. 

2) 기밀성 시험 후 용기 내부의 검사

수압시험 후 라이닝 내의 이음부를 통하여 시험유체의 누설이 있는지 

판정하기 위하여 용기 내부를 육안 검사하여야 한다. 

3) 누설이 검출되었을 때의 조치

설치된 라이너의 뒤에서 누설이 검출된 경우, 용기의 라이너를 손상시

키지 않고 용기의 모든 시험유체를 배출하기 위하여 충분한 시간동안 

서서히 가열하여야 한다. 시험유체를 배출 후 라이닝은 용접으로 보수

하여야 한다. 보수 용접부가 모재 속으로 관통하는 결함을 발생시켰는

지를 판정하기 위하여, 검사원은 라이닝의 보수 후에 방사선투과검사, 

열처리 또는 용기의 수압시험의 반복이 필요한지를 결정하여야 한다. 

645.45.9 인장강도가 향상된 퀜칭-뜨임을 한 용기의 시험과 검사

다음 항은 퀜칭-뜨임으로 항복강도와 극한인장강도가 증강된 표 645.2.1.A.3에 표

시된 페라이트 계 재료로 제작된 용기만 적용된다.

1. No.1 Type 용접이음

표 645.45.4-1에 따른 100% 시험이 요구된다. 시험은 모든 내식성 합금 덮개 

용접이 용착된 후에 하여야 한다. 

2. 노즐 부착 용접부

표 645.15.4-11에서 규정된 노즐 부착 용접부는 645.46.3, 645.46.4 또는 

645.46.5(표 645.45.2-2와 표 645.45.4-1 참조)에 따라서 방사선투과법 또는 초

음파탐상법으로 검사를 실시하여야 한다. 표 645.15.4-8에 따라 두께가 50 

mm(2 in)를 초과하는 동체에 있는 노즐 부착 용접부는 645.46.3, 645.46.4에 따

라서 방사선투과법 또는 초음파탐상법을 이용하여 검사하여야 하며, 안지름이 

50 mm(2 in) 이하인 노즐에 대해서는 방사선투과검사 또는 초음파탐상검사가 

생략될 수 있다. 요구된 방사선투과검사는 모든 내식성 함금 덮개 용접부가 

용착된 후에 실시하여야 한다. 

3. 용접부 시험
가. 아래 나.에서 허용된 것을 제외하고, 퀜칭-뜨임 강재에 비압력부품을 부착

하기 위한 용접을 포함한 모든 용접부는 압력시험 후 모든 노출된 표면을 

645.46.6에 따라서 자분탐상법으로 검사하여야 한다. 아크 스트라이크를 피

하기 위한 자화방법(magnetizati on method)을 사용하여야 한다. 균열과 같

은 결함은 불합격 대상이며, 이를 제거하거나 보수하여야 한다. 보수 후 용

기는 645.50에 따라서 재시험하여야 하며 용접부도 재시험하여야 한다. 표 

645.15.4-8 상세 1, 2 및 7에 따른 노즐 부착의 경우 개구부에서용기 벽의 

노출된 단면은 시험에 포함되어야 한다. 

나. 침투탐상법의 대체 사용

자분탐상검사로 대체하거나 또는 용접 용착부의 비자성때문에 자분탐상검

사가 가능하지 않은 경우, 침투탐검사를 사용하여야 한다. SA-333 등급 8, 

SA-334 등급 8, SA-353, SA-522, SA-553, I과 II형, 그리고 SA-645 등급 A의 

재료로 제작된 용기에 대해서는, 표 645.45.2-2에 요구된 표면검사는 압력

시험 전 또는 후에 침투탐상법으로 실시하여야 한다. 균열과 같은 결함은 

불합격 대상이며, 제거하거나 보수하여야 한다. 보수 후 용기는 645.50에 

따라 재검사하여야 하며, 용접부도 재검사하여야 한다.

4. 내식성 덧씌우기 용접금속의 시험

내식성 덧씌우기 용접금속은 645.46.7에 따라서 침투탐상법으로 검사하여야 한

다. 균열과 같은 결함은 불합격 대상이며, 제거하거나 보수하여야 한다. 용기는 

보수 후 645.50부터 645.52에 따라 재시험하여야 하고 보수 용접부는 재검사 

하여야 한다.

645.45.10 일체형으로 단조된 용기의 시험과 검사

아래 요건은 일체형으로 단조된 용기의 비파괴검사에 적용된다. 

1. 초음파탐상검사

가. 용기가 SA-372, 등급 J, 클래스 110의 재료로 제작되었으면, 열처리 후 완

성된 용기는 645.4.2 및 645.6.1에 따라서 초음파탐상검사를 하여야 한다. 

교정 시험편은 용기를 대표하는 것과 동일한 공칭두께 및 조성을 갖고 열

처리된 것이어야 한다. 사각 초음파탐상검사는 공칭단면두께의 5%와 같은 

깊이, 약 25 mm(1 in)의 길이 그리고 그 깊이의 2배 이하의 폭을 가진 노

치로 교정되어야 한다. 

나. 용기가 SA-723, 클래스 1, 등급 1, 2 및 3, 그리고 SA-723, 클래스 2, 등급 

1, 2 및 3의 재료로 제작되었으면, 완성된 용기는 두께에 관계없이 645.6.1

에 따라서 시험하여야 한다. 

다. 교정된 노치에 의한 진폭의 지시를 초과하는 지시를 발생시키는 하나 이상
의 불연속이 검사 결과에서 나타나면, 용기는 불합격이다. 교정된 노치의 

진폭을 초과하는 피트, 흠집 및 주변과 모나지 않은 부위와 같은 둥근 바

닥 표면 지시는, 지시 밑의 두께가 용기의 설계벽두께 이상이고 측면이 3

대1 이상의 비율로 평평하게 되었다면, 합격이다. 

2. 용접보수의 시험

가. 0.35% 이하의 탄소함량을 가진 재료의 용접보수의 경우, 모든 용접보수는 

645.46.3, 645.46.6 및 645.46.7의 요건에 따라서 방사선투과법, 자분탐상법 

또는 침투탐상법으로 검사를 실시하여야 한다. 용접보수의 깊이가 10 

mm(3/8 in) 또는 재료 두께의 1/2 중 작은 것을 초과할 때는 방사선투과검

사를 실시하여야 한다. 보수 용접부의 합격여부는 해당 항에서 제시된 합

격기준에 따라 결정되어야 한다.

나. 0.35%를 초과하는 탄소함량을 가진 재료의 용접보수

1) 용접보수의 깊이가 6 mm(1/4 in) 또는 재료 두께의 1/2 중 작은 것을 초

과하는 경우 방사선투과검사가 요구되는 것을 제외하고는, 퀜칭-뜨임한 

재료 이외의 용접 보수부의 검사는 645.45.10 제2호 가.의 요건을 만족

하여야 한다. 

2) 용착 용접 깊이에 관계없이 방사선투과검사가 요구된 것을 제외하고, 

액체 퀜칭-뜨임이 될 예정이거나 이미 된 재료의 용접보수부에 대한 검

사는 645.45.10 제2호 가.의 요건을 만족하여야 한다. 

3. 시험편의 검사와 시험의 입회

시험편을 해당 재료규격에 따라 채취하고자 하는 경우, 검사원은 자신의 선택

에 따라서 이 시험편의 선택, 식별 표시 및 시험을 입회할 수 있다. 시험과 

재시험은 재료규격의 요건에 따라서 실시되어야 한다. 

645.45.11 제작된 다층 용기의 시험과 검사

1. 이 항의 요건은 다층구조로 제작된 압력용기와 용기 부품의 비파괴검사에 적

용된다. 다층용기 구조에 대한 시험 요건이 표 645.45.11-1에 나와 있다. 시험

그룹 1 또는 2에 대한 645.45.1부터 645.45.7까지의 요건은 해당되는 다층 용기

와 일체인 비다층 구조 부품에 적용하여야 한다. 

2. 내부동체와 내부경판

 층을 적용하기 전의 다층동체 부분의 내부동체와 다층경판의 내부경판 내의 

범주 A 및 B 이음부는 645.46.3 또는 645.46.5(표 645.45.4-1 참조)에 따라서 방

사선투과법 또는 초음파탐상법으로 전체 길이에 걸쳐 검사를 실시하여야 한다. 

3. 용접이음

가. 선행 용접 표면에 두께 3 mm 부터 8 mm(1/8 in 부터 5/16 in)에 걸친 층의 
범주 A 이음부는 645.46.6에 따라서 자분탐상법으로 그 길이의 100%에 대

하여 검사를 하여야 한다. 

나. 이전 표면에 용접된 두께 8 mm 부터 16 mm(5/16 in 부터 5/8 in)에 걸친 

층의 범주 A 이음부는 645.46.6에 따라서 자분탐상법으로 그 길이의 100%

에 대하여 검사를 하여야 한다. 이에 추가하여, 이 이음부는 임의의 길이 

10%에 대해서 645.46.4에 따라서 초음파탐상법으로 검사를 실시하여야 한

다. 다만 용접두께의 바닥 10%에 대해서 거리진폭교정(DAC)곡선 또는 기준 

레벨은 6 dB만큼 올릴 수 있다. 이 임의의 부분검사는 아래 제10호에서 규

정된 것에 따라 검사를 실시하여야 한다.

다. 이전의 표면에 용접된 두께 16 mm 부터 22 mm(5/8 in 부터 7/8 in)에 걸친 

층의 범주 A 이음부는 645.46.4에 따라서 초음파탐상법으로 그 길이의 

100%에 대하여 검사를 실시하여야 한다. 다만 용접두께의 하부 10%에 대

해서 거리진폭교정(DAC)곡선 또는 기준 레벨은 6 dB만큼 올릴 수 있다.

라. 이전의 표면에 용접되지 않은 층 내의 범주 A 이음부는 645.46.3, 645.46.4 

또는 645.46.5(표 645.45.4-1 참조)에 따라서 방사선투과법 또는 초음파탐상

법으로 그 길이의 100%에 대해서 검사하여야 한다. 

마. 용기의 축 방향 중심선으로부터 측정하여 75° 이하 각도(나선각도)의 나선

형으로 감은 대판 구조 내의 용접부는 범주 A로서 분류하여야 하며, 그에 

따라서 검사하여야 한다. 

4. 용접된 동체 원주 이음부 

가. 두께 3 mm부터 8 mm(1/8 in 부터 5/16 in)에 걸친 층의 범주 B 이음부는 

645.46.6에 따라서 자분탐상법(직류 만)으로 그 길이의 10%에 대하여 검사

를 실시하여야 한다. 이 임의의 부분검사는 아래 제10호의 규정에 따라 실

시하여야 한다.

나. 두께 8 mm부터 16 mm(5/16 in 부터 5/8 in)에 걸친 층의 범주 B 이음부는 

645.46.6에 따라서 자분탐상법(직류 만)으로 그 길이의 100%에 대하여 검사

를 실시하여야 한다. 

다. 두께 16 mm부터 22 mm(5/8 in 부터 7/8 in)에 걸친 층의 범주 B 이음부는 

645.46.6에 따라서 자분탐상법으로 그 길이의 100%에 대하여 검사를 실시

하여야 한다. 이에 추가하여, 이 이음부는 임의의 길이 10%에 대해서 

645.46.4에 따라서 초음파탐상법으로 검사를 실시하여야 한다. 다만 용접두

께의 바닥 10%에 대해서 거리진폭교정곡선 또는 기준 레벨은 6 dB만큼 올

릴 수 있다. 이 임의의 부분검사는 아래 제10호에서 규정된 대로 실시하여

야 한다.
라. 두께 22 mm(7/8 in)를 초과하는 층 내의 범주 B 이음부는 645.46.4에에 따

라서 초음파탐상법으로 그 길이의 100%에 대하여 검사를 하여야 한다. 다

만 용접두께의 바닥 10%에 대해서 거리진폭교정곡선 또는 기준 레벨은 6 

dB만큼 올릴 수 있다.

5. 맞대기 이음 

가. 다층단면에 충실단면의 전체두께 용접. 645.45.11 제2호에서 주어진 어느 

다층두께의 다층단면에 충실단면을 부착하는 범주 A, B 및 D 이음부는 

645.46.3에 따라서 전체 길이에 대하여 방사선투과방법으로 검사하여야 한

다. 

나. 층의 침식(layer wash)이나 허용할 수 있는 틈새가 방사선사진에서 슬래그

로부터 구별하기 어려운 지시로 나타날 수 있다. 층의 침식은 층 계면에서 

얕은 용입으로부터 생기는 지시로 정의한다. 합격은 그림 645.45.11-1 용접

부 형상에 근거하여야 한다. 한 가지 대안으로서, 그림 645.45.11-2에서 보

는 사각방사선투과기법(angle radiographic technique)을 그 지시의 허용여부

를 결정하기 위해 개별 틈새의 위치를 찾는데 사용할 수 있다. 층을 감은 

후에 이루어지는 범주 A 반구형 경판과 내부동체 또는 내부경판의 범주 B 

용접이음이 645.46.3에 따라서 방사선투과검사가 되었을 때는, 다층단면을 

다층단면에 부착하는 범주 A 및 B 이음부는 완전히 용접된 후에 방사선투

과검사를 할 필요는 없다.

다. 완성된 이음부에 대하여 방사선투과검사를 실시한 경우, 두께 22 mm(0.875 

in)를 초과하는 내부동체 또는 내부경판 두께는 방사선투과검사를 실시할 

필요가 없다. 내부동체 또는 내부경판의 층들이 감긴 후에 용접된 내부동

체 또는 내부경판 내의 용접이음은 전체 길이에 걸쳐서 방사선투과검사를 

실시하여야 하며, 645.45.11 제2호의 요건을 만족시켜야 한다.

6. 평경판과 관판의 용접이음

평경판과 관판에 다층동체 또는 다층경판을 부착하는 범주 C 이음부는 범주 B 

이음부에 대하여 645.45.11 제4호에 규정된 요건에 따라 검사하여야 한다. 

7. 노즐과 연통 챔버 용접이음

방사선투과검사를 요구하지 않는 다층동체 또는 다층경판 내의 범주 D 용접이

음은 645.46.6 또는 645.46.7에 따라서 자분탐상법 또는 침투탐상법으로 검사를 

실시하여야 한다. 다층용기동체나 다층경판에 라이너 타입 노즐을 연결하는 부

분용입 용접부는 645.46.6 또는 645.46.7에 따라서 자분탐상법 또는 침투탐상법

으로 검사를 실시하여야 한다. 

8. 비압력 부품과 보강재를 부착하는 용접부
가. 지지물, 러그, 브래킷, 보강재 및 기타 비압력 부착물을 압력부품에 부착하

는 모든 용접부는 모든 노출된 표면에서 645.46.6 또는 645.46.7에 따라서 

자분탐상법 또는 침투탐상법으로 검사를 실시하여야 한다.

나. 645.35.7에서 요구된 검사는 P-No. 5 등 재료의 부품에 부착된 비압력 부품

과 보강재에 대한 용접후열처리 후에 실시되어야 한다. 

9. 천이 용접부

가. 충실 벽 단면 내의 모든 용접금속 덧살붙임(buildup) 또는 다층 천이부 내

의 필릿 용접부는 전체 용착 표면에 걸쳐 645.46.6 또는 645.46.7에 따라서 

자분탐상법 또는 침투탐상법으로 검사를 실시하여야 한다.

나. 방사선투과검사를 요구하는 용접이음에서 표면 용접금속 덧살 붙임이 사용

될 때는, 용접금속 육성부는 검사에 포함되어야 한다. 

10. 임의의 부분검사와 용접부의 보수

위 645.45.11 제3호 나. 및 제4호 다.의 임의의 초음파탐상검사와 645.45.11 제4

호 가.의 임의의 자분탐상검사는 다음과 같이 실시되어야 한다.

가. 임의 부분 위치는 검사원이 선택하여야 한다. 검사원이 사전에 통보를 받

았으나 참석을 할 수 없거나 선택을 할 수 없을 때는, 제작자가 임의의 부

분 또는 부분의 선택에 있어 자신의 판단에 따를 수 있다. 그 부분의 최

소 길이는 150 mm(6 in)가 되어야 한다. 

나. 임의의 부분검사에서 645.45.11 제3호 나.와 제4호 가. 및 제4호 다.의 최소품

질요건에 적합하지 못한 용접부가 나타난 경우, 같은 길이의 두 군데의 추가

적 부분(spots)을 원래 부분으로부터 떨어진 위치에서 같은 용접부 단위에서 

검사를 하여야 한다. 이 추가적 부분의 위치는 원래 부분검사에서 규정되었

던 것같이 검사원이나 제작자가 선정하여야 한다. 

다. 검사한 두 부분 중 어느 것이라도 645.45.11 제3호 나.와 제4호 가. 및 제4

호 다.의 최소품질요건에 적합하지 못한 용접부가 나타나면, 대표된 용접부 

전체 단위가 불합격 처리되어야 한다. 전체 불합격된 용접부는 제거되고 

이음부는 다시 용접되거나, 제작자의 선택에 따라서, 대표된 용접부의 전체 

단위를 완전히 검사하여 결함이 있는 용접만을 수정할 필요가 있다. 

라. 보수용접은 인정된 절차를 사용하고 검사원에게 인정될 수 있는 방식으로 

실시되어야 한다. 재용접된 이음부 또는 용접 보수된 부위는 645.45.11 제3

호 나.와 제4호 가. 및 제4호 다.의 요건에 따라서 한 위치에서 임의 부분

검사를 실시하여야 한다. 
[표 645.45.11-1] 다층 용기의 비파괴검사

이음
범주

용접이음 내용

비파괴검사 유형

A, B

내부동체와 내부경판에 있는 범주 A 및 B 이음부

RT 또는 UT
MT 또는 PT

두께 3 mm ~ 8 mm(1/8 in ~ 5/16 in)인 층에 있는 범주 
A 이음부(이전 표면에 용접)

RT 또는 UT
MT (또는 PT)

두께 8 mm ~ 16 mm(5/16 in ~ 5/8 in)인 층에 있는 범주 
A 이음부(이전 표면에 용접)

UT
MT (또는 PT)

두께 16 mm ~ 22 mm(5/8 in ~ 7/8 in)인 층에 있는 범주 
A 이음부(이전 표면에 용접)

UT
MT (또는 PT)

이전 표면에 용접되지 않은 층에 있는 범주 A 이음부 

RT 또는 UT

두께 3 mm ~ 8 mm(1/8 in ~ 5/16 in)인 층에 있는 범주 
B의 스텝용접된 둘레 이음부

RT 
MT (또는 PT)

두께 8 mm ~ 16 mm(5/16 in ~ 5/8 in)인 층에 있는 범주 
B의 스텝용접된 둘레 이음부

RT 또는 UT
MT (또는 PT)

두께 16 mm ~ 22 mm(5/8 in ~ 7/8 in)인 층에 있는 범주 
B의 스텝용접된 둘레 이음부

두께 22 mm(7/8 in)를 초과하는 층에 있는 범주 B의 
스텝용접된 둘레 이음부

A, B, D

중실 단면을 다층 단면에 전체 두께 맞대기 용접하는 
범주 A, B, D 이음부

RT
UT
MT (또는 PT)

UT
MT 또는 PT

RT
MT (또는 PT)

A

A

A

A

B

B

B

B

범위

100%
NA

NA
100%

10%
100%

100%
NA

100%

NA
10%

NA
100%

NA
10%
100%

100%
NA

100%
NA

C

D

E

-

스텝용접된 둘레 이음부의 평경판과 관판 용접 이음부

범주 B의 스텝용접된 둘레 
이음부와 동일

다층 동체 또는 다층 경판에 있는 노즐과 연통 챔버

MT (또는 PT)

압력경계에 용접되는 부착 용접부

중실 용접단면 또는 다층 천이부에 있는 모든 용접 금속 
덧살붙임

MT (또는 PT)

MT (또는 PT)

100%

100%

100%
대표적인 층 

중첩 지시 

645.45.11 제5호

참조

판단함.

층 경계와 함께 이 선 내에 

있지 않은 모든 지시는 

645.45.11 제2호에 따라 

해석한다.

[그림 645.45.11-1] 다층 용기의 검사
[그림 645.45.11-2] 다층 용기의 검사
645.46 검사방법과 합격기준

645.46.1 비파괴검사 방법과 합격기준은 표 645.46.1-1와 같다. 

645.46.2 육안검사 합격기준 

표 645.46.2-1에 주어진 기준을 초과하는 지시의 용접부는 불합격 대상이다. 불합

격 대상 지시는 제거하거나 허용할 수 있는 크기의 지시로 감소시켜야 한다. 치핑

이나 그라인딩으로 제거되고 후속 용접보수가 요구되지 않을 때는 언제나 그 부위

는 노치, 틈새 또는 모서리를 피하도록 잘 다듬어야 한다. 지시를 제거한 후에 용

접이 요구된 곳에서의 보수는 645.37에 따라서 실시되어야 한다. 

645.46.3 방사선투과검사 합격기준

방사선투과사진에 나타나고 결함으로 인정된 용접부의 지시는 이 항에서 표시된 

조건 하에서 불합격 대상이며, 645.37의 규정에 따라 보수하여야 한다. 보수된 용

접부는 이 항에 따라서 방사선투과법으로 또는 제조자의 선택에 따라서 645.46.4 

또는 645.46.5에 따라서 초음파탐상법으로 그리고 이 항에서 규정된 표준에 따라 

재검사를 하여야 한다. 초음파탐상검사가 실시된다면, 검사방법을 제조자 자료보

고서 서식의 비고 칸에 기록하여야 한다. 

1. 선형 지시 

가. 두께  

허용된 덧살을 제외한 용접부의 두께. 두께가 다른 두 부재의 맞대기 용접

부에서 t는 두께가 얇은 부재의 두께이다. 완전용입 용접부가 필릿 용접부

를 포함하면, 필릿 용접부의 목두께는 의 계산에 포함되어야 한다. 

나. 합격/불합격 기준

1) 균열이나 융합불량 또는 용입부족 부위 

2) 다음 보다 큰 길이를 가진 기타 선형 지시

가) 19 mm(3/4 in) 이하의 는 6 mm(1/4 in) 

나) 19 mm(3/4 in) 초과 57 mm(2-1/4 in) 이하의 는 /3

다) 57 mm(2-1/4 in)를 초과하는 는 19 mm(3/4 in)

3) 12의 길이에서 를 초과하는 누적 길이를 가진 선으로 늘어선 지시의 

집단. 단, 인접한 결함 사이의 거리가 6을 초과하는 곳은 제외. 여기서 

은 그 집단에 있는 가장 긴 결함의 길이이다. 

4) 방사선투과사진에 나타난 농도 또는 상의 밝기가 급격하게 변화하지 않

는다면, 내부 루트 용접부 상태는 허용될 수 있다. 급격한 변화 상태의 

경계에 있는 방사선투과사진 상의 선형 지시는 이 항의 다른 부분에 따

라서 평가하여야 한다. 

2. 원형 지시 합격기준
가. 원형 지시 도표

결함으로서 인정된 원형 지시는 3 mm(1/8 in)를 초과하는 다른 용접 두께

에 대하여 여러 종류의 다양하고, 임의로 퍼져있고, 밀집되어 있는 원형 지

시를 그림으로 설명하는 그림 645.46.3-3 부터 그림 645.46.3-8 내에서 보이

는 것을 초과하지 않아야 한다. 각 두께 범위에 대한 도표는 실물크기 150 

mm(6 in) 방사선투과사진을 대표하며, 확대되거나 축소되어서는 안 된다. 

보여진 분포는 반드시 방사선투과사진에서 나타날 수 있는 모형인 것은 아

니지만, 허용된 지시의 대표적인 집중과 크기이다. 

나. 관련 지시(사례에 대해서 표 645.46.3-1 참조)

다음 치수들을 초과하는 원형 지시만을 관련된 것으로 간주하여야 하고, 

처분을 위하여 합격 도표에 비교하여야 한다. 

1) 3 mm(1/8 in) 미만의 는 /10

2) 3 mm(1/8 in) 이상 6 mm(1/4 in)이하의 는 0.4 mm(1/64 in)

3) 6 mm(1/8 in) 이상 50 mm(2 in)이하의 는 0.8 mm (1/32 in)

4) 50 mm(2 in) 초과 는 1.5 mm(1/16 in)

5) 원형 지시의 최대크기

모든 지시의 최대허용크기는/4 또는 4 mm(5/32 in) 중 작은 것이어야 

한다. 다만, 인접한 지시로부터 25 mm 이상 떨어진 분리된 지시는 /3 

또는 6 mm(1/4 in) 중 작은 것이어야 한다. 50 mm(2 in)를 초과하는 

에 대해서는 분리된 지시의 최대크기는 10 mm(3/8 in)로 증가시켜야 한

다. 

6) 정렬된 원형지시

12의 거리 내에서 지시의 지름의 합계가  미만일 때, 정렬된 원형 지

시는 허용될 수 있다. 정렬된 원형 지시 집단의 길이와 집단 사이의 간

격은 그림 645.46.3-2의 요건을 만족하여야 한다. 

7) 군집 지시

군집 지시에 대한 그림 설명은 임의 지시에 대한 그림 설명에서 보는 

것과 같은 국부 면적 내의 지시의 4배를 나타낸다. 허용할 수 있는 군

집부의 길이는 25 mm(1 in) 또는 2(2배) 중 작은 것을 초과해서는 안 

된다. 이 중 하나를 초과하는 군집부가 존재하는 경우, 군집부 길이의 

합계는 150 mm(6 in) 길이의 용접부에서 25 mm(1 in)를 초과해서는 안 

된다. 

8) 3 mm(1/8 in) 미만의 용접두께 - 3 mm(1/8 in) 미만의 용접두께에 대해

서는, 원형 지시의 최대 숫자는 길이 150 mm(6 in)에서 12를 초과해서
는 안 된다. 길이 150 mm(6 in) 미만의 용접부에는 비례적으로 작은 수

의 지시가 허용되어야 한다. 

다. 상농도

지시의 상내 농도 또는 상의 밝기는 변동될 수 있으며, 합격이나 불합격의 

기준이 아니다. 

라. 간격

분리된 지시 또는 정렬된 지시의 집단에 대해서 요구하는 것을 제외하고

는, 인접한 원형 지시 간의 거리는 합격 또는 불합격을 결정하는 요인이 

아니다.
[표 645.46.1-1] 비파괴검사 기법, 방법, 특성화 및 합격기준

비파괴검사 기법

육안검사(VT)

방사선투과검사(RT)

초음파탐상검사(UT)

방 법

-

171
(또는 ASME Sec. V Art. 2)

172
(또는 ASME Sec. V Art. 4)

초음파탐상검사
(RT 대신 실시할 때) [주 1]

ASME Sec. V Art. 4 및 645.46.5

자분탐상검사(MT)

침투탐상검사(PT)

173
(또는 ASME Sec. V Art. 7)

174 
(또는 ASME Sec. V Art. 6)

특성화 및 합격기준

645.46.2

645.46.3

645.46.4

645.46.5

645.46.6

645.46.7

주 1. 2-1/4Cr-1Mo-1/4V 용기의 서브머지드아크용접부(SAW)에 대해서는 초음파탐상검사가 요구된다.

[표 645.46.2-1] 육안검사 합격기준

No.

결함의 유형 [주1]

합격기준

1 균열(모두)

2 가스 공동(모두)
수축 공동(모두)

3 슬래그 개재물(모두)
플럭스 개재물(모두)
산화물 개재물(모두)
금속 개제물(모두)

4 불완전 용융(모두)

-

-

허용 안 됨. 

허용 안 됨.

표면에서 발생하지 않아야 함.

허용 안 됨.

5 용입부족

완전용입 용접부를 요구할 경우, 
허용되지 않음.
No.

결함의 유형 [주1]

합격기준

6 언더컷

7 용접 살돋움

허용할 수 있는 언더컷: 645.35.1 제1호 
참조
또한 방사선투과사진의 적절한 해석을 
위해 645.46.3의 요건을 만족시켜야 
한다.

맞대기 용접이음에서 허용할 수 있는 
용접 살돋움은 645.35.1 제3호를 따라야 
한다. 매끄러운 곡면이 요구된다. 

8 이음부 오프셋

9 돌출(peaking)

10 표유 플래시 또는 
아크 스트라이크 

11 스패터

12 찢어진 표면

그라인딩 자국
치핑 자국

13 오목부

-

-

-

-

-

맞대기 용접이음에서 허용할 수 있는 
오프셋은 645.31을 참조한다. 

맞대기 용접이음에서 허용할 수 있는 
피킹은 645.31을 참조한다. 

허용되지 않음. [주2]

스패터는 최소화되어야 한다. [주2]

허용되지 않음. [주2]

허용할 수 있는 오목부는 645.35.1 
제3호를 참조한다.

주 1. 이 표에서는 다음 기호들을 사용한다. 

a = 필릿 용접부의 공칭 목두께
b = 용접부 살돋움의 폭
d = 기공의 지름 
h = 불완전부의 높이
t = 벽 또는 판의 두께
2. 이 결함은 블랜드 연마작업으로 제거할 수 있다. 
[표 645.46.3-1] 원형지시에 대한 방사선투과사진 합격기준(예)

두께 - t

허용할 수 있는 원형지시의 최대크기

임의의 지시

분리된 지시

3 mm(1/8 in) 미만

1/4 t

1/3 t

무관지시의 
최대크기

1/10 t

3 mm(1/8 in)

0.8 mm(1/32 in)

1.1 mm(3/64 in)

0.4 mm(1/64 in)

5 mm(3/16 in)

1.2 mm(3/64 in)

1.5 mm(1/16 in)

0.4 mm(1/64 in)

6 mm(1/4 in)

1.5 mm(1/16 in)

2.1 mm(3/32 in)

0.4 mm(1/64 in)

8 mm(5/16 in)

2.0 mm(5/64 in)

2.6 mm(7/64 in)

0.8 mm(1/32 in)

10 mm(3/8 in)

2.5 mm(3/32 in)

3.0 mm(1/8 in)

0.8 mm(1/32 in)

11 mm(7/16 in)

2.8 mm(7/64 in)

3.7 mm(5/32 in)

0.8 mm(1/32 in)

13 mm(1/2 in)

3.0 mm(1/8 in)

4.3 mm(11/64 in)

0.8 mm(1/32 in)

14 mm(9/16 in)

3.6 mm(5/64 in)

5.0 mm(3/16 in)

0.8 mm(1/32 in)

16 mm(5/8 in)

4.0 mm(5/32 in)

5.3 mm(7/32 in)

0.8 mm(1/32 in)

17 mm(11/16 in)

4.0 mm(5/32 in)

5.3 mm(15/64 in)

0.8 mm(1/32 in)

19 mm(3/4 in) 이상
50 mm(2 in) 이하 

4.0 mm(5/32 in)

6.4 mm(1/4 in)

0.8 mm(1/32 in)

50 mm(2 in) 초과

4.0 mm(5/32 in)

10 mm(3/8 in)

1.5 mm(1/16 in)

참 조 

[그림 645.46.3-1, 645.46.3-2] - 정렬된 원형 지시들

[그림 645.46.3-3] 3 mm 내지 6 mm 이하 벽 두께에 
대한 도표

[그림 645.46.3-4] 6 mm 초과 10 mm 이하 벽 
두께에 대한 도표

[그림 645.46.3-5] 10 mm 초과 19 mm 이하 벽 
두께에 대한 도표

[그림 645.46.3-6] 19 mm 초과 50 mm 이하 벽 
두께에 대한 도표

[그림 645.46.3-7] 50 mm 초과 100 mm 이하 벽 
두께에 대한 도표

[그림 645.46.3-8] 100 mm 초과 벽 두께에 대한 
도표

KECS-1201의 1.5(원형지시 합격기준)원형지시 합격

기준 참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.3 

참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.4 

참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.5 

참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.6 

참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.7 

참조

KECS-1201의 1.5(원형지시 합격기준) 그림 1.5.8 

참조
[그림 645.46.3-9] 단일 지시

645.46.4 초음파탐상검사 합격기준

특별히 규정되어 있지 않으면, 이 표준이 적용되어야 한다. 기준 레벨의 20%보

다 큰 진폭을 발생시키는 모든 결함은 검사자가 그러한 결함의 형상, 종류 및 

위치를 결정할 수 있고 아래의 제1호 및 제2호에서 주어진 합격기준의 항에서 

평가할 수 있는 범위까지 조사하여야 한다. 

1. 균열, 융합불량 또는 용입 부족인 것으로 해석된 모든 결함은 길이에 관계없

이 불합격 대상이다.

2. 진폭이 기준 레벨을 초과하고 결함의 길이가 다음을 초과하면 모든 선형 결함

은 불합격 대상이다. 

가. 19 mm(3/4 in) 미만의 는 6 mm(1/4 in)

나. 19 mm(3/4 in) 이상 57 mm(2-1/4 in) 이하의 는 /3 

다. 57 mm(2-1/4 in)를 초과하는 는 19 mm(3/4 in) 

위의 기준에서, 는 허용된 덧살을 제외한 용접부의 두께이다. 용접부에서 다른 
두께를 가진 두 부재를 연결하는 맞대기 용접에서 는 이 두 두께 중 얇은 것이

다. 완전용입 용접부가 필릿 용접부를 포함하면, 필릿 용접부의 목두께는 의 계

산에 포함되어야 한다.

645.46.5 방사선투과검사 대신 실시한 초음파탐상검사 결함의 평가 및 합격기준

결함은 표 645.46.5-1~표 645.46.5-4의 해당 기준과 다음의 추가 요건에 따라 합격여부

를 평가하여야 한다. 불합격된 결함은 보수를 하여야 하고, 보수된 용접부는 합격여부

를 재평가하여야 한다. 

1. 표면에 연결된 결함에 대해서는, 측정한 벽 관통 치수 a를 해당 결함의 합격기준표

를 따라 결정한 a 값과 비교하여야 한다.

2. 표면 바로 아래 결함에 대해서는, 측정한 벽 관통 치수 2a를 해당 결함의 합격기준

표를 따라 결정한 a 값의 2배와 비교하여야 한다.

3. 표면결함

초음파탐상검사에서 표면결함으로 식별된 결함은 표면과 연결되었을 수도 그렇지 않

을 수도 있다(그림 645.46.3-9 및 그림 645.46.5-1~그림 465.46.5-4 참조). 따라서 초음

파탐상검사 평가에서 그 결함이 표면과 연결되어 있지 않다는 것이 확인되지 않는다

면, 표면과 연결되어 있거나 표면에 개방된 결함으로 간주하여야 하며, 표면검사를 실

시하지 않는 한 불합격이다. 결함이 표면과 연결되어 있으면, 위의 요건이 계속 적용

된다. 그러나 어떠한 경우에도 결함 길이 l은 해당 재료에 대한 이 규정(6. 발전용 화

력설비)의 합격기준을 초과하지 않아야 한다. 합격판정을 위한 표면검사 기법은 다음

과 같다.

가. 아래 645.46.6에 따른 자분탐상검사

나. 아래 645.46.7에 따른 침투탐상검사

4. 복수의 결함

가. 인접한 결함 사이의 거리가 그림 645.46.5-1에 나와 있는 치수 S 이하인 불연속 

결함은 단일 평면결함으로 간주하여야 한다. 

나. 주로 평행 평면에 위치하는 불연속 결함은 인접한 평면 사이의 거리가 13 mm 

(1/2 in) 이하이면 단일 평면 결함으로 간주하여야 한다(그림 645.46.5-2 참조).

다. 구성품의 벽을 관통하는 두께방향으로 동일 평면상에 있으며 정렬되지 않은 불연

속 결함은 인접 결함 사이의 거리가 그림 645.46.5-3에 나와 있는 S 이하이면 단

일 평면 결함으로 간주하여야 한다.

라. 서로 13 mm(1/2 in) 떨어진 두 평행면 내에 벽 관통방향(즉, 구성품의 압력유지 

표면에 직각인)으로 있는 동일평면 상의 불연속 결함은 그 결함의 부가적인 결함 

깊이가 그림 645.46.5-4에 나와 있는 값을 초과하면 불합격이다.

5. 표면 바로 아래 결함
결함 길이 l은 4를 초과하지 않아야 한다. 

[표 645.46.5-1] 두께 6 mm(1/4 in) 이상 13 mm(1/2 in) 미만 용접부의 결함 합격기준

두 께 t

a

표면결함

표면 바로 아래



6 mm (1/4 in)

0.95 mm (0.040 in)

0.48 mm (0.020 in)

≤6.4 mm (1/4 in)

10 mm (3/8 in)

1.04 mm (0.042 in)

0.53 mm (0.021 in)

≤6.4 mm (1/4 in)

< 13 mm (1/2 in)

1.13 mm (0.044 in)

0.57 mm (0.022 in)

≤6.4 mm (1/4 in)

비고 (a) 변수 t는 허용 살돋움을 제외한 용접부 두께이며, 변수 l은 결함의 길이이다. 용접부에서의 두께

가 다른 두 부재를 연결하는 맞대기 용접부에서 t는 두 두께들 중 얇은 쪽이다. 완전용입 용접부

가 필릿 용접부를 포함하는 경우, 필릿 용접부의 목두께를 t에 포함시켜야 한다.

(b) 이 표에서 규정하는 합격범위는 숙련도에 근거하고 있으며, 용기를 사용한 이후에 발견된 결함을 

평가하기 위한 목적은 아니다.

(c) 와 은 그림 645.46.3-9 및 그림 645.46.5-1~그림 645.46.5-4에 나와 있다.
(d) t의 중간두께[6 mm(1/4 in)< t <13 mm(1/2 in)]에 대해 선형 보간법의 적용을 허용한다.

(e) 13 mm(1/2 in) 미만에 대한 기준은 중간 두께들에 대한 보간법을 적용하기 위한 것이다. 두께 13 

mm(1/2 in)에 대해서는 표 645.46.5-2를 참조한다.

(f) 표면 바로 아래 지시가 다음과 같을 경우에는 표면결함으로 간주하여야 한다: 구성품의 가장 가

까운 표면에서 지시까지의 거리(그림 645.46.3-9에서 S)가 표면 바로 아래 지시 관통치수[그림 

645.46.3-9 (b)에서 2d]의 50%이하

[표 645.46.5-2] 두께 13 mm(1/2 in) 이상 25 mm(1 in) 미만 용접부의 결함 합격기준

결함 유형

표면결함

표면 바로 아래 결함



≤ 0.087

≤ 0.143



≤ 6.4 mm(1/4 in)

≤ 6.4 mm(1/4 in)

비고 (a) 변수 t는 허용 살돋움을 제외한 용접부 두께이며, 변수 l은 결함의 길이이다. 용접부에서의 두께가 

다른 두 부재를 연결하는 맞대기 용접부에서 t는 두 두께들 중 얇은 쪽이다. 완전용입 용접부가 

필릿 용접부를 포함하는 경우, 필릿 용접부의 목두께를 t에 포함시켜야 한다.

(b) 표면 바로 아래 지시가 다음과 같을 경우에는 표면결함으로 간주하여야 한다: 구성품의 가장 가

까운 표면에서 지시까지의 거리(그림 645.46.3-9에서 S)가 표면직하 지시 관통치수[그림 645.46.3-9 

(b)에서 2d]의 50% 이하

(c) 이 표에서 규정하는 합격범위는 숙련도에 근거하고 있으며, 용기를 사용한 이후에 발견된 결함을 

평가하기 위한 목적은 아니다.

(d) 와 은 그림 645.46.3-9 및 그림 645.46.5-1~그림 645.46.5-4에 나와 있다. 
[표 645.46.5-3] 두께 25 mm(1/2 in) 이상 300 mm(12 in) 미만 용접부의 결함 합격기준

결함 세장비


25 mm(1 in)≤<64 mm(2-1/2 in)

100 mm(4 in)≤<300 mm(12 in)

표면결함


내부결점


표면결함


내부결점


0.00

0.05

0.10

0.15

0.20

0.25

0.30

0.35

0.40

0.45

0.50

0.031

0.033

0.036

0.041

0.047

0.055

0.064

0.074

0.083

0.085

0.087

0.034

0.038

0.043

0.054

0.066

0.078

0.090

0.103

0.116

0.129

0.143

0.019

0.020

0.022

0.025

0.028

0.033

0.038

0.044

0.050

0.051

0.052

0.020

0.022

0.025

0.029

0.034

0.040

0.047

0.054

0.061

0.069

0.076

비고 (a) 변수 t는 허용 살돋움을 제외한 용접부 두께이며, 변수 l은 결함의 길이이다. 용접부에서의 두께가 

다른 두 부재를 연결하는 맞대기 용접부에서 t는 두 두께들 중 얇은 쪽이다. 완전용입 용접부가 

필릿 용접부를 포함하는 경우, 필릿 용접부의 목두께를 t에 포함시켜야 한다.

(b) 표면 바로 아래 지시가 다음과 같을 경우에는 표면결함으로 간주하여야 한다: 구성품의 가장 가까

운 표면에서 지시까지의 거리(그림 645.46.3-9에서 S)가 표면 바로 아래 지시 관통치수[그림 

645.46.3-9 (b)에서 2d]의 50% 이하

(c) 이 표에서 규정하는 합격범위는 숙련도에 근거하고 있으며, 용기를 사용한 이후에 발견된 결함을 

평가하기 위한 목적은 아니다.

(d) 중간 결함의 세장비 과 두께 [64 mm(2-1/2 in)≤<100 mm(4 in)]에 대해 선형 보간법의 적용이 

허용된다. 

(e) 이 표의 합격기준에서 결함길이가 6.4 mm(0.25 in) 미만으로 산출되면, 6.4 mm(0.25 in)의 값을 적

용해도 된다. 

(f) 극한인장강도가 655 Mpa(95 ksi)를 초과하는 재료에 대해서는 두께 200 mm(8 in)까지만 이 표를 적

용할 수 있다.
[표 645.46.5-4] 두께 300 mm(12 in) 초과 용접부의 결함 합격기준

결함 세장비


0.00

0.05

0.10

0.15

0.20

0.25

0.30

0.35

0.40

0.45

0.50

표면결함



5.8 mm (0.228 in)

6.1 mm (0.240 in)

6.7 mm (0.264 in)

7.6 mm (0.300 in)

8.5 mm (0.336 in)

10.1 mm (0.396 in)

11.6 mm (0.458 in)

13.4 mm (0.528 in)

15.2 mm (0.600 in)

15.5 mm (0.612 in)

15.8 mm (0.624 in)

표면 바로 아래 결함



6.1 mm (0.240 in)

6.7 mm (0.264 in)

7.6 mm (0.300 in)

8.8 mm (0.348 in)

10.1 mm (0.396 in)

11.6 mm (0.456 in)

13.4 mm (0.528 in)

15.5 mm (0.612 in)

17.7 mm (0.696 in)

20.4 mm (0.804 in)

23.2 mm (0.912 in)

비고 (a) 변수 t는 허용 살돋움을 제외한 용접부 두께이며, 변수 l은 결함의 길이이다. 용접부에서의 
두께가 다른 두 부재를 연결하는 맞대기 용접부에서 t는 두 두께들 중 얇은 쪽이다. 완전
용입 용접부가 필릿 용접부를 포함하는 경우, 필릿 용접부의 목두께를 t에 포함시켜야 한
다.

(b) 표면 바로 아래 지시가 다음과 같을 경우에는 표면결함으로 간주하여야 한다: 구성품의 가
장 가까운 표면에서 지시까지의 거리(그림 645.46.3-9에서 S)가 표면 바로 아래 지시 관통
치수[그림 645.46.3-9 (b)에서 2d]의 50% 이하

(c) 이 표에서 규정하는 합격범위는 숙련도에 근거하고 있으며, 용기를 사용한 이후에 발견된 

결함을 평가하기 위한 목적은 아니다.

(d) 결함의 세장비 의 중간 값에 대해서는, 선형 보간법의 적용이 허용된다. 
(e) 극한인장강도가 655 Mpa(95 ksi)를 초과하는 재료에 대해서 이 표는 적용되지 않는다. 






  



[그림 645.46.5-1] 압력유지 표면에 수직방향 평면 내에 있는 복수의 평면 결함


≤ 



≤   

[그림 645.46.5-2] 표면결함 및 표면 바로 아래 결함




[그림 645.46.5-3] 압력유지 표면에 수직방향 평면에 있는 미정렬 동일평면 결함
13mm(1/2in)

















 주 1. 이 그림에서는 두 표면 결함을 나타내고 있다. 첫 은 바깥 표면위
에 있고, 둘째 는 안쪽 표면위에 있다. 평면 ′ 및 ′내에서 
   ≤   

 이다. 

2. 이 그림에서는 두 표면 바로 아래 결함을 나타내고 있다. 평면 

′ 및 ′내에서     ≤   

이다. 

3. 이 그림에서는 두 표면 결함과 한 개의 표면 바로 아래 결함을 

나타내고 있다. 
평면 ′ 및 ′ 내에서     ≤   

평면 ′ 및 ′ 내에서    ≤     
평면 ′ 및 ′ 내에서     ≤ 
   

 

[그림 645.46.5-4] 복수의 정렬된 평면결함
645.46.6 자분탐상검사 합격기준

특별히 규정되어 있지 않으면, 다음의 합격 표준이 적용된다. 불합격 대상의 지시는 

제거되거나 용인할 수 있는 크기의 지시로 감소시켜야 한다. 치핑이나 그라인딩으로 

제거되고 후속으로 용접보수가 요구되지 않을 때는 언제나 파낸 부위는 노치, 틈새 또

는 모서리를 피하도록 잘 다듬어야 한다. 지시의 제거 후에 용접보수가 요구되는 곳에

서는 645.37에 따라 용접을 실시하여야 한다.

1. 모든 검사 대상 표면은 다음과 같은 지시가 없어야 한다. 

가. 관련 선형지시

나. 5 mm(3/16 in)를 초과하는 관련 원형지시

다. 끝과 끝이 1.5 mm(1/16 in) 이하로 분리된 한 선 안에 있는 4개 이상의 관련 원형

지시

2. 표면의 상태와는 상관없이, 검출된 균열 같은 지시는 불합격 대상이다. 

645.46.7 침투탐상검사 합격기준

제한적인 표준이 특정 재료나 적용을 위하여 이 부문 이내에 규정되어 있지 않으면, 

다음의 합격 표준이 적용된다. 불합격 대상의 지시는 제거되거나 용인할 수 있는 크기

의 지시로 감소시켜야 한다. 치핑이나 그라인딩으로 제거되고 후속 용접보수가 요구되

지 않을 때는 언제나 파낸 부위는 노치, 틈새 또는 모서리를 피하도록 잘 다듬어야 한

다. 지시의 제거 후에 용접보수가 요구되는 곳에서는 645.37에 따라 용접을 실시해야 

한다.

1. 모든 검사 대상 표면은 다음과 같은 지시가 없어야 한다. 

가. 관련 선형지시

나. 5 mm(3/16 in)를 초과하는 관련 원형지시

다. 끝과 끝이 1.5 mm(1/16 in) 이하로 분리된 한 선 안에 있는 4개 이상의 관련 원형

지시

2. 표면의 상태와는 상관없이, 검출된 균열 같은 지시는 불합격 대상이다.

645.47 용기의 최종검사

645.47.1 용기의 일부에 대해서 피로분석이 요구되면, 해당부위에 대한 압력경계와 부

착물 용접부의 모든 내부 및 외부 표면은 수압시험 후에(강자성이면) 습식자분탐상법 

또는 (비자성이면) 침투탐상법으로 검사를 실시하여야 한다. 합격기준은 645.46.6 또는 

645.46.7에 따라야 한다. 

645.47.2 수압시험

수압시험 후 라이닝 된 용기 내부의 검사 - 수압시험 중 또는 후에 적용된 라이너의 

뒤로 시험유체가 스며드는 것이 확인되면, 유체는 제거하고 라이닝은 645.45.8 제3
호 나.3)에 따라서 용접으로 보수하여야 한다. 

645.48 누설시험

사용자의 설계시방서에 규정된 경우, 645.50에 따른 수압시험 또는 645.51에 따른 기압

시험에 추가하여 비누거품을 통한 누설 또는 할로겐가스검출 방법의 누설검사를 실시

하여야 한다. 

645.49 음향 방출(acoustic emission)

사용자의 설계시방서에 규정된 경우, 수압시험 또는 기압시험 중에 음향방출검사를 실

시할 수 있으며 합격기준은 사용자의 설계시방서에 따라야 한다. 

645.50 수압시험

645.50.1 특정 구조의 용기 외에, 최저수압시험압력은 다음 중 높은 압력이어야 한다. 

   ∙ 

또는 


   ∙ ∙

여기서 MAWP = 최고허용사용압력

 = 최소시험압력
 = 설계온도에서의 허용응력(표 645.2.1.A 참조)

(7.1)

(7.2)

 = 시험온도에서의 허용응력(표 645.2.1.A 참조)
1. 식(7.2)에서  비율은 해당 용기의 압력경계 재료에 대한 최저 비율이어야 

한다. 단, 볼트 재료는 제외한다. 

2. 시험압력은 시험할 때 용기의 최상부에 적용된 압력이다. 이 압력과 정수압을 

더한 압력을 시험대상 용기를 점검하기 위한 설계 계산식에 적용한다. 

645.14.5 제2호 가.를 참조한다.

3. 이 항(645.50.1)의 요건은 수압시험 압력에 대한 최소 요건이다. 시험압력의 상

한은 645.14.5 제2호 가.에 있는 방법을 적용하여 결정하여야 한다. 최소 압력

과 상한 압력의 중간값을 적용해도 된다.

4. 사용자와 제조자의 합의에 따라 계산한 압력을 기준으로 수압시험을 실시해도 

된다. 용기 최상부에서의 수압시험 압력은 각 압력 부재에 대해 계산한 시험

압력에 1.43을 곱하고 해당 부재에 대한 정수압 만큼 감소시켜 산출한 시험압

력의 최소값이어야 한다. 이 계산한 시험압력의 산출기준은 용기의 각 부재

(공칭두께 적용)에 대해 설계식을 이용하여 결정한 최고 허용 내압이다. 여기
에는 부식여유 및 시험온도에서의 허용응력(표 645.2.1.A)을 포함한다. 이 압력

을 적용할 때는 제조자의 설계보고서에 이를 명시하여야 한다.

645.50.2 시험 준비

시험압력을 가하기 전, 누설이 없는지 그리고 시험압력이 부과되지 않는 모든 저압라

인과 기타 부속품이 밸브 또는 기타 적당한 수단으로 차단되거나 격리되었는지 확인

하기 위하여 시험장비를 검사하여야 한다. 

645.50.3 시험유체

어느 온도에서나 위험하지 않은 액체는 비등점 아래에서 수압시험을 위하여 사용할 

수 있다. 석유 증류 제품과 같이 인화점이 45℃(110℉) 미만인 가연성 액체는 상온 시

험에 대해서만 사용될 수 있다. 

645.50.4 시험절차

수압시험 중 금속온도는 취성파괴의 위험을 줄이기 위하여 용기의 최저설계재료표면

온도는 적어도 17℃(30℉)로 유지되어야 하나 50℃(120℉)를 초과할 필요는 없다. 

1. 용기와 시험유체가 거의 같은 온도가 되기 전, 시험압력으로 가하지 않아야 한다. 

2. 수압압력은 시험압력에 도달할 때까지 점진적으로 증가시켜야 한다. 그리고 압력은 

아래 645.50.5에 따라서 누설에 대해서 검사하기 전에 시험압력을 1.43으로 나눈 것 

이상의 값으로 감소시켜야 한다. 

645.50.5 시험 검사와 합격기준

시험압력을 위 645.50.4 제2호에서 지시한 수준으로 감소시킨 뒤에 검사원은 누설에 

대한 육안검사를 이음부, 연결부 그리고 성형 경판의 너클, 원뿔-동체 연결부, 개구부 

주위의 부위 및 두께가 변하는 부위와 같은 높은 응력이 걸리는 모든 부위에 대하여 

검사를 실시하여야 한다. 

1. 용접 연결을 계획하는 개구부를 위한 임시 시험용 덮개에서 발생할 수 있는 누설을 

제외하고는, 존재하는 모든 누설 부분은 수정을 하고 용기는 재시험을 하여야 한다. 

2. 만일 눈에 띄는 영구적 변형의 표시가 있으면, 검사원은 용기를 불합격시킬 수 있

다. 

645.51 기압시험

645.51.1 시험절차 － 최저기압시험압력은 식(8.3)으로 계산하여야 한다. 단, 에나멜 칠

을 한 용기는 그 용기에 표시된 최고허용사용압력(MAWP) 이상이어야 한다. 


    ∙ ∙

(8.3)

1. 식 (8.3)에서  비율은 해당 용기의 압력경계 재료에 대한 최저 비율이어야 한다. 

단, 볼트 재료는 제외한다.
2. 이 항(645.51.1)의 요건은 이 규정(6. 발전용 화력설비)에서 요구하는 기압시험 압력

에 대한 최소 요건이다. 시험압력의 상한은 645.14.5 제2호 가.에 있는 방법을 적용

하여 결정하여야 한다. 최소 압력과 상한 압력의 중간값을 적용해도 된다.

645.51.2 시험 준비

시험압력을 가하기 전에, 누설이 없는지 그리고 시험압력이 부과되지 않는 모든 저압

라인과 기타 부속품이 밸브 또는 기타 적당한 수단으로 차단되거나 격리되었는지 확

인하기 위하여 시험장비를 검사하여야 한다. 

645.51.3 시험유체

기압시험에서 사용하는 가압매체는 비인화성 및 비독성이어야 한다. 압축공기를 압력

시험에 사용할 때, 다음을 반영하여야 한다. 

1. ISO 8573-1에 따른 클래스 1, 2 또는 3 공기의 요건을 만족시키는 청결하고, 건조하

고, 기름이 없는 공기만을 사용한다. 

2. 공기의 이슬점은 -20℃와 -70℃(-4℉와 -94℉)의 사이이어야 한다. 

3. 용기 내의 탄화수소 오염이나 기타 유기 잔류물은 폭발성 혼합물을 생성할 수 있으

므로, 그것이 없다는 것을 확인하여야 한다. 

645.51.4 시험절차

취성파괴의 위험을 줄이기 위하여, 기압시험 중의 재료표면온도는 용기의 최저설계재

료표면온도를 초과하는 17℃(30℉)이상의 온도로 유지하여야 한다. 

1. 용기와 시험유체가 거의 같은 온도가 되기 전, 시험압력을 가하지 않아야 한다. 

2. 시험압력은 시험압력의 1/2에 도달할 때까지 점진적으로 증가시켜야 한다. 그 후에 

시험압력은 시험압력에 도달할 때까지 시험압력의 약 1/10 씩 단계적으로 증가시켜

야 한다. 압력은 645.50.5에 따라서 누설에 대해서 검사하기 전에 시험압력을 1.15로 

나눈 것 이상의 값으로 감소시켜야 한다. 

645.51.5 시험에 대한 육안검사 및 합격기준

1. 시험압력을 645.51.4의 2에서 지시하는 수준으로 감소시킨 후, 누설에 대한 육안검

사를 실시할 수 있도록 충분한 시간동안 감소된 압력을 유지하여야 한다. 육안검사

를 실시하여야 하며, 검사원은 이 검사에 입회하여야 한다. 다음 조건에서 육안검사

를 면제할 수 있다.

가. 적합한 가스누설시험을 실시한다. 645.52.2를 참조한다.

나. 가스누설시험의 대체는 제조자와 검사원의 합의사항이다.

다. 조립에 의해 감추어질 수 있는 모든 용접 이음매는 조립하기 전에 육안검사를 실

시한다.

2. 발생한 모든 누설을 보수하고 용기를 재시험하여야 한다. 단, 용접 연결을 위한 구

멍의 시험용 임시 폐쇄부에서 발생할 수 있는 누설은 제외한다.
3. 검사원은 영구 변형의 가시적 징후가 있을 경우에 불합격시킬 수 있다.

645.52 대체 압력시험

645.52.1 수압-기압 시험 - 부분적으로 액체를 충전시켜 용기를 압력시험 하는 것이 

바람직한 경우, 645.51의 요건이 만족되어야 한다. 다만, 액체 수위에 적용된 공기압은 

일반 막 응력이 어느 점에서도 시험온도에서의 재료의 규정최소항복강도의 80%를 초

과하게 하는 총 압력에 도달하여서는 안 된다. 

645.52.2 누설방지시험(Leak Tightness Test)

누설방지시험은, 직접 압력시험과 진공거품시험 방법과 여러 가지 가스검출 시험을 포

함하나 그것에 국한되지 않으며, 압력요소 내의 누설을 검출하기에 충분한 민감도가 

있는 다양한 방법을 포함한다. 

1. 채택할 누설방지시험의 선정은 시험을 하는 특정 압력요소에 대한 시험의 적합성에 

근거를 두어야 한다. 

2. 누설방지시험에 대한 재료표면온도는 645.51.4를 따라야 한다. 추가적으로, 온도는 

사용된 시험장비에 대하여 규정된 범위 내에서 유지되어야 한다.

3. 누설방지시험은 비누거품을 통한 누설 또는 할로겐가스검출 방법으로 실시하여야 

한다.
(650) 기타설비

651 폐기물에너지회수설비

「폐기물관리법」에 따른 폐기물처리시설 중, 발전전용(전기생산에 사용되는 보일러의 

증기 증발량이 열생산에 사용되는 증발량 이상) 시설의 경우에는 보일러를 포함한 전

기설비에 대하여 “6장 발전용 화력설비”의 규정을 적용한다. 다만, 발전전용이 아닌 

경우에는 적용 대상을 보일러를 제외한 전기설비로 한정한다.
