705 댐
705.1 본체에 작용하는 하중의 조합
기술기준 제130조에 규정하는 하중의 조합은 표 705.1-1과 같다.
표 705.1-1 본체에 작용하는 하중의 조합
댐의 종류
콘크리트 중력댐 아치댐 필 댐
수위 조건
자체중량, 정수압,
자체중량, 정수압,
동수압, 퇴사압,
수위가 상시만수위 또는 동수압, 퇴사압, 자체중량, 정수압,
지진력, 양압력,
서차지수위인 경우 지진력, 양압력 및 지진력 및 간극수압
풍하중, 온도하중,
온도하중
파압 및 빙압
자체중량, 정수압,
자체중량, 정수압,
수위가 설계홍수위인 퇴사압, 양압력, 자체중량, 정수압 및
퇴사압, 양압력 및
경우 풍하중, 온도하중 및 간극수압
온도하중
파압
자체중량, 지진력,
지진, 지진력 및 간극수압, 자체중량,
수위가 비어있는 경우 풍하중(삭제) 및
온도하중 지진력
온도하중
수위가 상시만수위로부터
자체중량, 정수압,
최저수위까지 급격히
지진력 및 간극수압
저하하는 경우
705.2 하중의 계산방법
기술기준 제130조 제1항에 규정하는 하중의 계산방법은 다음과 같다.
1. 자체중량은 댐 재료의 단위중량을 적용하여 계산하며 실제에 사용하는 재료의 배
합시험에 의하여 결정한다. 콘크리트댐의 경우 예비설계 등에서 미리 시험을 할 수
없을 때에는 본체의 단위중량을 23kN/으로 한다.
2. 정수압은 댐과의 접촉면에 대하여 수직으로 작용하는 것으로 하며 다음 식에 의하
여 계산한다.
P = W h
w
여기에서 P : 수심h인 점에서의 정수압(Pa)
W : 물의 단위중량(N/)
w
h : 설계수위로부터 임의의 점까지의 수심(m)
- 1167 -
3. 지진력이 작용하는 경우에 발생하는 동수압은 연직한 단면에 작용하는 것으로 하
며 “가”의 식에 의하여 계산한다. 다만, 댐축 방향으로 1 m 폭을 갖는 연직면에
수평으로 작용하는 총 동수압은 “나”의 식에 의하여 계산한다.

가. P = W K 
  w 

나.   
    
여기에서 P : 지진 시 저수에 의한 동수압()

W : 물의 단위중량()
w
K : 705.2의 4.에서 정하는 설계진도

 : 상시만수위에서 기초지반까지의 수심(m)
h : 상시만수위에서 임의의 점까지의 수심(m)
 : 수심 h까지의 총 동수압()

4. 지진력계산의 일반적인 사항은 국가건설기준 「KDS 17 10 00 내진설계 일반」과
「KDS 54 17 00 댐 내진설계」를 준용한다.
5. 퇴사압에서 연직력은 퇴사의 수중단위중량을 적용하여 계산하고, 수평력은 다음 식
에 의하여 계산한다.
   
  
여기서
 : 퇴사압의 수평력(Pa)

  


: 토압계수  
 : 안식각(도)
W : 퇴사의 수중단위중량(N/)
S
h : 퇴사의 깊이(m)
6. 양압력은 댐 단면의 전면적에 연직상방향으로 작용하는 것으로 하고 표 705.2-1의
배수공 조건에 따라 계산한다.
- 1168 -
표 705.2-1 배수공 조건에 따른 댐 단면 위치별 양압력
댐 단면 위치별 양압력
배수공 조건 비고
상류단 배수공 위치 하류단
상류단의 수압과 하류단의
배수공이 있는
상류단의 수압 수압과의 차의 1/5의 값에 명기된 지점 이외의
댐의 단면
하류단의 수압을 더한 값 하 류 단 의 양압력은 비례
상류단의 수압과 하류단의 수압 법에 의하여 계산
배수공이 없는 상류단과 하류단 양압력
수압과의 차의 1/3의 값에 한다.
댐의 단면 의 직선 비례
하류단의 수압을 더한 값
배수공이 없는 댐의 양압력은 다음 식에 의하여 계산할 수 있다.
  
   
        
여기에서 W : 전 양압력(N)
u
W : 물의 단위중량(N/)
w
C : 정수압이 작용하는 면적비율
A : 양압력을 받는 저부면적(수정단면)()
τ : 차수그라우트와 배수공의 작용에 의한 순수두(H -H )에 대한 비율
 
H : 본체의 상류단 수심(m)

H : 본체의 하류단 수심(m)

7. 온도하중은 수축이음매 그라우팅시의 본체 내부의 온도와 그 후의 본체 내부의 최
고온도 및 최저온도와의 차에 의하여 계산한다.
8. 간극수압은 유선 및 등수두선을 이용하여 계산한다.
705.3 여유 높이
기술기준 제131조에 규정하는 댐의 여유고는 표 705.3-1과 같이 계산한다.
- 1169 -
표 705.3-1 댐의 종류에 따른 여유 높이
댐의종류 여유 높이
◦ 설계홍수위(FWL) + H
f
콘크리트 H ≥ h +½h+h (H<1.0 일때는 H=1.0)
f w e a f f
중력댐 및 아치댐 ◦ 최고수위(MWL) + H
f
H ≥ h +h (H<1.0 일때는 H=1.0)
f w a f f
◦ 설계홍수위(FWL) + H
f
H ≥ R + ½h + h + h
f e a i
◦ 최고수위(MWL) + H
f
H ≥ R + h + h
f a i
필댐 중 콘크리트 표면차수벽형 석괴댐의 여유 높이는 아래와 같이 계산
한다.
1. 수위 기준
◦ 설계홍수위(FWL)+H
f
필 댐
H≥R+½h +h +h
f e a i
◦ 최고수위(MWL)+H
f
H≥R+h +h
f a i
2. 파도방지벽 기준
◦ Hp = 설계홍수위(FWL) + H
f
H≥h +½h+h+h
f w e a i
◦ Hp = 최고수위(MWL) + H
f
H≥h +h+h
f w a i
여기에서 H : 여유 높이(m)
f
h : 유의파고
w
h : 지진에 의한 파도 높이(m)
e
h : 여수로 형식에 의한 안전고(m)
a
(수문이 있을 경우 0.5 m, 수문이 없을 경우 0m)
R : 물결의 처오름 높이를 포함한 파도 높이(m)
h : 댐형식에 의한 안전고(보통 1.0 m)
i
705.4 시멘트의 규격 및 강도기준
기술기준 제133조 제1호에 규정하는 시멘트의 규격은 다음과 같다.
1. 한국산업표준 KS L 5201 "포틀랜드 시멘트"
2. 한국산업표준 KS L 5210 ""고로 슬래그 시멘트"
3. 한국산업표준 KS L 5211 "플라이애시 시멘트"
4. 한국산업표준 KS L 5401 "포틀랜드 포졸란 시멘트"
5. 한국산업표준 KS L 5204 “백색 포틀랜드 시멘트”
- 1170 -
6. 한국산업표준 KS F 4009 “레디믹스 콘크리트”
7. 한국산업표준 KS F 2405 “콘크리트 압축강도 시험방법”
8. 한국산업표준 KS F 2402 “콘크리트 슬럼프 시험방법”
705.5 매설계기
기술기준 제135조에 규정하는 댐의 건전성을 감시하는 매설계기란 표 705.5-1과 같은
항목을 측정하기 위한 계측기이다.
표 705.5-1 댐 종류에 따른 측정 항목
콘크리트 중력댐 아치댐 필 댐
본체에
대체적으로
50 m 미만 50 m 이상 30 m 미만 30 m 이상 그 밖의 것
균일한 재료를
사용한 것
누수량,
누수량, 누수량,
양압력,
누수량 및 양압력, 변형, 누수량 및 누수량, 변형 간극수압,
변형, 응력,
양압력 응력, 온도 및 변형 및 침윤선 변형, 응력
온도 및
지진 및 지진
지진
705.6 여수로·수로 등 콘크리트구조물의 설계
기술기준 제136조 제1항 제2호에 규정하는 하중에 대하여 안전한 것이란 국토교통부
제정 「콘크리트구조기준(2012)」이나 이와 동등한 기술자료를 이용하여 콘크리트 구
조물을 설계한다.
705.7 흐르는 물을 안전하게 흘려보냄
기술기준 제136조 제1항 제3호에 규정하는 흐르는 물을 안전하게 흘려보낼 수 있다고
하는 것은 다음과 같다.
1. 월류형 여수로의 인양식 수문을 최대로 인양할 때에 수문의 하단 및 월류형 여수로
에 부속되어 설치된 다리, 권양기, 그 밖의 댐마루 구조물은 최대홍수위에 해당하는
흐르는 물의 월류수면에서 1.5미터 이상 떨어져 있을 것
2. 705.7의 1.에 있어서 월류수심이 2.5미터 이하인 경우에는 월류수면에서 1미터 이상
떨어져 있을 것
- 1171 -
705.8 수문의 개폐
기술기준 제136조 제2항 제2호에 규정하는 수문의 개폐가 쉽고 확실하다고 하는 것은
수문을 열 때에 동력설비를 사용할 경우 수문 개폐장치에는 주동력설비 외에 예비동
력설비(동력설비가 전동식의 것인 경우는 예비전원장치)를 설비하는 것이다. 단, 수문
의 규모가 작고 수동으로 조작하여도 확실하게 개폐할 수 있을 때에는 예비동력설비
를 대신하여 수동개폐기구를 설치할 수 있다. 또한, 수문의 형식과 규모, 목적 및 설치
장소 등에 따라 Wire rope, Rack 및 유압식 등의 적절한 계폐장치를 선정하는 것이다.
705.9 여수로 수문에 사용하는 재료의 규격
기술기준 제136조 제2항 제3호에 규정하는 여수로 수문에 필요한 화학적 성분 및 기
계적 성능을 가지는 재료는 다음 각 호에 정한 것 또는 동등 이상의 성질을 가지는
것이어야 한다.
1. 수문에 있어서 몸체, 문틀 및 그 밖의 구조상 중요한 부분에 사용하는 재료에 있어
서는 다음에 의할 것
가. 한국산업표준 KS D 3503 "일반구조용 압연강재" 중 SS275
나. 한국산업표준 KS D 3515 ""용접구조용 압연강재" 중 SM400A, SM400B, SM400C,
SM490A, SM490B, SM490C, SM490YA, SM490YB, SM520B 및 SM520C
다. 한국산업표준 KS D 3529 ""용접구조용 내후성 열간 압연강재" 중 1종
(SMA400AW, SMA400AP, SMA400BW, SMA400BP, SMA400CW, SMA400CP) 및 2종
(SMA490AW, SMA490AP, SMA490BW, SMA490BP, SMA490CW 및 SMA490CP)
라. 한국주물공업협동조합 SPS-KFCA-D4101-5004 "탄소강 주강품" 중 SC410, SC450
및 SC480
마. 한국산업표준 KS D 3710 "탄소강 단강품" 중 SF440A
바. 한국산업표준 KS D 4106 "용접구조용 주강품" 중 SCW410 및 SCW480
사. 한국산업표준 KS D 3752 "기계구조용 탄소강재" 중 SM25C, SM35C 및 SM45C
2. 705.9의 1.에서 정한(몸체, 문틀 및 그 밖의 구조상 중요한 부분)것 이외의 부재는
다음에 의할 것
가. 한국산업표준 KS D 3503 "일반 구조용 압연강재"
나. 한국산업표준 KS D 3505 "PC 강봉"
다. 한국산업표준 KS D 3507 "배관용 탄소강관"
라. 한국산업표준 KS D 3514 "와이어 로프"
마. 한국산업표준 KS D 3515 "용접 구조용 압연 강재"
바. 한국산업표준 KS D 3529 "용접 구조용 내후성 열간 압연 강재"
사. 한국산업표준 KS D 3557 "리벳용 원형강"
- 1172 -
아. 한국산업표준 KS D 3560 "보일러 및 압력 용기용 탄소강 및 몰리브덴강 강판"
자. 한국산업표준 KS D 3561 "마봉강"
차. 한국산업표준 KS D 3562 "압력 배관용 탄소강관"
카. 한국산업표준 KS D 3564 "고압 배관용 탄소강관"
타. 한국산업표준 KS D 3566 "일반 구조용 탄소강관"
파. 한국산업표준 KS D 3576 "배관용 스테인리스 강관"
하. 한국산업표준 KS D 3693 "스테인리스 클래드강"
갸. 한국산업표준 KS D 3698 "냉간 압연 스테인리스강판 및 강대"
냐. 한국산업표준 KS D 3705 "열간 압연 스테인리스강판 및 강대"
댜. 한국산업표준 KS D 3706 "스테인리스 강봉"
랴. 한국산업표준 KS D 3707 "크롬강재"
먀. 한국산업표준 KS D 3708 "니켈크롬강 강재"
뱌. 한국산업표준 KS D 3709 "니켈크롬 몰리브덴강재"
샤. 한국산업표준 KS D 3710 "탄소강 단강품"
야. 한국산업표준 KS D 3711 "크롬 몰리브덴강재"
쟈. 한국산업표준 KS D 3752 "기계구조용 탄소강재"
챠. 한국주물공업협동조합 SPS-KFCA-D4101-5004 "탄소강 주강품"
캬. 한국주물공업협동조합 SPS-KFCA-D4102-5005 "구조용 고장력 탄소강 및 저합금강
주강품"
탸. 한국주물공업협동조합 SPS-KFCA-D4103-5006 "스테인리스강 주강품"
퍄. 한국산업표준 KS D 4106 "용접 구조용 주강품"
햐. 한국주물공업협동조합 SPS-KFCA-D4301-5015 "회 주철품"
거. 한국주물공업협동조합 SPS-KFCA-D4302-5016 "구상 흑연 주철품"
너. 한국산업표준 KS D 5201 "구리 및 구리합금의 판 및 띠"
더. 한국산업표준 KS D 6024 "구리 및 구리합금 주물"
러. 한국산업표준 KS D 7002 "PC 강선 및 PC 강연선"
머. 한국산업표준 KS R 9106 "보통 레일"
버. 한국산업표준 KS R 9221 "철도차량용 차륜"
705.10 여수로 수문에 사용하는 재료의 허용응력 및 용접기준
705.10.1 기술기준 제136조 제2항 제4호에 규정하는 허용응력이란 동수압 및 지진력
이외의 하중에 대해서는 다음과 같다.
1. 이음부 이외의 부분에 있어서는 다음에 의할 것
- 1173 -
표 705.10-1 구조용 강재의 허용응력(단위 : MPa)
SS275, SM400,
SM490 SMA490
강재의 종류 SMA400
두께
두께 두께
두께40 ㎜ 두께40 ㎜ 40 두께40 ㎜
40 40
응력의 종류 이하 이하 ㎜m초 이하
㎜초과 ㎜초과
과
축방향 인장응력 및 휨인장 왼쪽값 왼쪽값 왼쪽값
응력 118 의 158 의 178 의
(순 단면적에 대하여) 0.92배 0.94배 0.95배
축방향 압축응력
 ≦20일 때  ≦15일 때  ≦14일 때
(총 단면적에 대  ″  ″  ″
118 158 178
하여)
압축응력 20<  ≦93 15<  ≦80 14<  ≦76
  
(국부좌굴압축부재
일 때 일 때 일 때
을 고려하 ″ ″ ″
118-0.73(  158-1.09(  178-1.30( 
지 않은 ℓ: 부재의 유효
  
경우) 좌굴 길이(㎜) -20) -15) -14)
 : 부재 총단면 93<  일 때 80<  일 때 76<  일 때
의 단면2차반지름   
1,000,000 ″ 1,000,000 ″ 1,000,000 ″
(㎜)
6,700+(  ) 5,000+(  ) 4,500+(  )
  
압축보강재 118 ″ 158 ″ 178 ″
보의 압축연단  ≦ 일 때  ≦  일 때  ≦  일 때
(총 단면적에 대   ″   ″   ″
118 158 178
하여)
ℓ : 압축플랜지
 <  ≦30  <  ≦30  <  ≦27
고정점간의      
거리(㎜) 일 때 일 때 일 때
b : 압축플랜지의 118-1.1(K 158-1.6(K 178-1.9(K
  
폭 (㎜)
-9) -8) -7)
Aw : 웨브의
휨압축응력 총단면적(㎟) ″ ″ ″
Ac : 압축플랜지
의 총단면적(㎟)
K=   

단:  <2인 경우

K=2로 한다.
스킨플레이트 등
에 직접 고정되는 118 ″ 158 ″ 178 ″
경우
전단응력
68 ″ 91 ″ 102 ″
(순 단면적에 대하여)
- 1174 -
SS275, SM400,
SM490 SMA490
강재의 종류 SMA400
두께
두께 두께
두께40 ㎜ 두께40 ㎜ 40 두께40 ㎜
40 40
응력의 종류 이하 이하 ㎜m초 이하
㎜초과 ㎜초과
과
지압응력 176 ″ 236 ″ 266 ″
표 705.10-2 접합용 강재의 허용응력(단위 : MPa)
강재의 종류 강재 재료 : SS275, SM400 강재 재료 : SM490
두께 40 ㎜ 두께 40 ㎜ 두께 40 ㎜ 두께 40 ㎜
이하 초과 이하 초과
응력의 종류 볼트 재료 : SS275, SM20C 볼트 재료 : SM35C
다듬질한 볼트 76 98
전단응력
앵커볼트 53 69
다듬질한 볼트 177 왼쪽값의 0.92배 230 왼쪽값의0.94배
지압응력
핀 177 왼쪽값의 0.92배 230 왼쪽값의0.94배
표 705.10-3 단강품, 주강품 및 기계구조용 탄소강재의 허용응력(단위 : MPa)
강재의
단강품 주강품 기계구조용 탄소강
종류
응력의
SF440A SC450 SCW410 SC480 SM25C SM35C SM45C
종류
축방향 인장응력 113 113 118 122 133 153 173
축방향 압축응력 113 113 118 122 133 153 173
휨응력 113 13 118 122 133 153 173
전단응력 65 65 68 71 76 88 100
지압응력 169 169 176 184 199 229 259
2. 맞대기용접 및 필렛용접에 의한 이음부에 있어서는 705.10.1의 1.에서 규정 하는 값
에 표 705.10-4에서 정하는 값을 곱한 값으로 할 것
- 1175 -
표 705.10-4 용접법에 따른 값
용접선 전체길이의 5%이상에 대해 방사선시 그 밖의
구 분
험 또는 초음파탐상시험을 하는 경우 경우
공장에서 용접할 경우 0.95(1.0) 0.85
맞대기
용접
현장에서 용접할 경우 0.90(0.95) 0.80
공장에서 용접할 경우 0.95
필렛
용접
현장에서 용접할 경우 0.90
비고 : ( )의 값은 방사선시험 또는 초음파탐상시험을 용접선의 전체길이에 대해 시행할 경우의 값
705.10.2 여수로 수문의 구조상 안전을 위한 용접작업은 KS 또는 AWS D 1.1(American
Welding Society)과 동등 이상의 기준에 따른다.
705.10.3 동수압 및 지진력을 포함하는 하중에 대한 허용응력은 705.10.1에 규정하는
값의 1.5배로 할 수 있다.
705.11 콘크리트 중력댐에 대한 본체의 콘크리트 허용응력
705.11.1 기술기준 제139조 제1항에 규정하는 콘크리트의 허용압축응력은 재령 91일의
지름 150 ㎜, 높이 300 ㎜의 공시체를 사용하여 한국산업표준 KS F 2405 " 콘크리트의
압축강도 시험방법"에 의하여 시험을 하여 얻은 콘크리트 압축강도의 1/4의 값으로
한다.
705.11.2 기술기준 제139조 제2항에 규정하는 콘크리트의 허용인장응력은 705.11.1에서
정한 시험을 하여 얻은 콘크리트 압축강도의 1/40의 값으로 한다.
705.11.3 동수압 및 지진력을 포함하는 하중에 대한 허용압축응력은 705.11.1에서 규정
한 값의 1.3배로 할 수 있다.
705.12 콘크리트 중력댐에 대한 전단마찰 안전율의 계산식
기술기준 제140조에 규정하는 활동에 대해 안정되도록 적절한 전단마찰 안전율을 가
지려면 다음의 계산식에 의한 전단마찰 안전율이 4이상 확보되어야 한다.

 ≥ 


여기에서 S·F : 전단마찰 안전율
f : 댐 본체의 재료 또는 기초암반의 내부마찰계수
V : 전단면에 작용하는 전 연진력(N)
 : 댐 본체의 재료 또는 기초암반의 순 전단강도(N/)
- 1176 -
: 전단저항의 길이(m)
 : 전단면에 작용하는 전 수평력(N)
705.13 양압력의 저감
기술기준 제141조 제2호에 규정하는 과대한 양압력이 생기지 않도록 한다는 것은 높
이가 30 m 이상의 콘크리트 중력댐에 점검통로 및 배수공을 설치하여 양압력을 저감
시키는 것이다.
705.14 콘크리트 중력댐의 구조상 안전
기술기준 제141조 제3호에 규정하는 구조상 안전한 것이란 해당 부위에 생기는 응력
이 허용응력을 초과하지 않는 것 또는 콘크리트의 허용인장응력을 초과하는 부위에
있어서는 철근 등으로 적절하게 보강하는 것이다.
705.15 아치댐에 대한 본체의 콘크리트 허용응력
기술기준 제142조에 규정하는 콘크리트 허용압축응력 및 허용인장응력은 705.11을 준
용한다.
705.16 아치댐에 대한 전단마찰 안전율의 계산식
기술기준 제143조에 규정하는 활동에 대해 안정하려면 705.12의 계산식에 의한 전단마
찰 안전율이 4이상 확보되어야 한다.
705.17 아치댐의 구조상 안전
기술기준 제144조 제2호에 규정하는 구조상 안전한 것이란 705.14를 준용하여 설계하
는 것이다.
705.18 필댐에 대한 사면활동 안전율의 계산식
705.18.1 기술기준 제146조에 규정하는 사면활동에 대한 안전율은 다음의 식에 의하여
계산한다.
 
S·F = 

여기에서 S·F : 활동 안전율
N : 원호활동면상의 각 분할 부분에 작용하는 하중의 단위폭당 수직분력(N/m)
 : 원호활동면상의 각 분할 부분에 작용하는 하중의 단위폭당 간극수압(N/m)
φ : 원호활동면상의 각 분할 부분의 재료의 내부마찰각(도)
- 1177 -
C : 원호활동면상의 각 분할 부분의 재료의 점착력(N/)
ℓ : 원호활동면상의 각 분할 부분의 길이(m)

T : 원호활동면상의 각 분할 부분에 작용하는 하중의 단위폭당 접선분력(N/m)
705.18.2 재료의 시험과 안정계산의 정밀도가 불충분하거나 연약지반 위의 댐과 같이
불안정 요소가 포함되었다고 판단되는 경우에는 활동에 대한 최소 안전율을 1.5로
취하되 그 밖의 경우에는 표 705.18-1을 기준으로 한다.
표 705.18-1 댐 본체조건, 저수상태, 지진에 따른 안전율
안전율
구분 본체조건 저수상태 지진
상류 하류
완성직후(간극수압최
1 바닥상태 고려함 1.3 1.3
대)
2 일부저수(1) 고려하지 않음 1.3 -
완성직후
3 설계홍수위 고려하지 않음 1.2 1.2
평상시
4 만수 고려함 1.2 1.2
평상시
5 일부저수(2) 고려함 1.15 -
평상시
6 급강하 고려함 1.2 -
평상시
주 : (1) 상류측 비탈면의 하부가 암석 등으로 되어 있어 간극수압이 발생하지 않을
경우에 한함
(2) 수위는 보통 댐 높이의 45∼50%를 취하여 계산함
705.19 차수벽에 사용하는 재료
기술기준 제148조 제3호에 규정하는 댐의 안정에 필요한 수밀성, 강도 및 내구성을 가
지려면 다음과 같다.
1. 필댐의 차수벽에 아스팔트를 사용하는 경우에 아스팔트 재료는 아래에 정하는 것일
것
가. 아스팔트의 규격은 한국산업표준 KS M 2201 “스트레이트 아스팔트” 종류 중
40∼60, 60∼80, 80∼100을 적용할 것
나. 골재는 깨끗하고 단단하며 적당한 입자 크기와 내구성을 가지고 가열에 의해 품
질 변화를 일으키지 않는 것으로 점토, 실트, 유기물 등의 유해량을 포함하지 않
을 것
다. 필러는 한국산업표준 KS F 3501 “역청 포장용 채움재”에 적합하고, 쓰레기, 진
- 1178 -
흙, 유기물, 덩어리로 된 미립자 등 해로운 물질이 함유되어 있지 않을 것
2. 필댐의 차수벽에 콘크리트를 사용하는 경우에는 705.6을 준용할 것
705.20 본체의 구성
조력댐에 작용하는 하중의 조합은 “항만 및 어항설계기준(2016. 4, 해양수산부)의 기
준을 준용한다.
705.21 하중의 계산
조력댐 하중의 계산은 “항만 및 어항설계기준(2016. 4, 해양수산부)의 기준을 준용한
다.
705.22 사용하는 재료
조력댐에 사용하는 재료는 “항만 및 어항설계기준(2016. 4, 해양수산부)의 기준을 준
용한다.
705.23 구조물 형태에 따른 적용
조력댐 구조물 형태에 따라 “항만 및 어항설계기준(2016. 4, 해양수산부)의 기준을 적
용한다.
- 1179 -