715 일반 수력발전 설비
715.1 수차의 재료
715.1.1 수력발전용 수차 및 보조설비에 사용되는 부품의 재료는 요구되는 기계적 강
도 및 화학적 성질을 갖는 재료로서 표 715.1-1에 따라 해당 KS 또는 ASTM 규격에
적합하거나 동등 이상의 재료를 사용하여야 한다.
표 715.1-1 설비별 ASTM, KS/단체표준 규격
KS/단체표준 규격
구분 ASTM 규격
번호 명칭
수차날개
A743 Gr.CA-6NM SPS-KFCA-D4103 스테인리스 주강품
Runner Blade
날개허브
A743 Gr.CA-6NM SPS-KFCA-D4103 스테인리스 주강품
Runner Hub
날개콘 열간압연 스테인리스강판 및
A240 Type 304L STS304L(D3705)
Runner Cone 강대
수차축
A668 Class D SF490A(D3710) 탄소강 단강품
Turbine Shaft
수차발전기 지지대
A283 Gr. C SS275(D3503) 일반구조용 압연강재
Bulb Case
유량조절장치
Wicket Gate A995 UNS J 92205 duplex stainless steel
(Shaft, Stem)
Wicket Gate 열간압연 스테인리스강판 및
A240 Type 304L STS304L(D3705)
(Shell Plate) 강대
유량조절장치 내관 열간압연 스테인리스강판 및
A240 Type 304L STS304L(D3705)
Inner Gate Ring 강대
유량조절장치 외관 열간압연 스테인리스강판 및
A240 Type 304L STS304L(D3705)
Outer Gate Ring 강대
수차날개 외관 열간압연 스테인리스강판 및
A240 Type 304L STS304L(D3705)
Discharge Ring 강대
흡출관 라이너
A36 용접구조용 압연강재
Draft Tube Liner
고정자 프레임
A283 Gr. C SS275(D3503) 일반구조용 압연강재
Stator Frame
발전기 점검구
A283 Gr. C SS275(D3503) 일반구조용 압연강재
Access Shaft
- 1189 -
발전기 전단 덮개판
A283 Gr. C SS275(D3503) 일반구조용 압연강재
Bulb Nose
발전기하부 틈새판
Lower Pier Nose A283 Gr. C SS275(D3503) 일반구조용 압연강재
Liner
발전기 반입구
A283 Gr. C SS275(D3503) 일반구조용 압연강재
Generator Hatch
715.1.2 수차는 운전 시간에 따라 캐비테이션에 의한 과다한 부식이 발생되지 않아야
한다.
715.2 수차의 구조
715.2.1 수차는 다음의 각호에 적합하여야 한다.
1. 수차 및 부속장치의 수압을 받는 부분은 최대사용수압에서 누수가 발생되지 않고
구조적으로 견고하여야 한다.
2. 수차 및 부속장치의 유압 또는 공기압을 받는 부분은 수압(유압)시험으로서, 최대유
압 또는 최대공기압의 1.5배의 시험압력으로 누설이 없고, 기타 결함이 없는 상태
에서 10분간 견딜 수 있어야 한다.
3. 수차 및 부속장치는 최대 속도에서 2분 이상 안전하게 운전할 수 있어야 한다.
4. 운전 중에 수차의 베어링 또는 축에 발생할 수 있는 진동은 수차 설계 기준값 이
하의 진동을 유지하여야 한다.
5. 물의 유입이나 유출을 신속하게 차단하는 입구밸브 등을 수차에 설치하여야 한다.
715.2.2 자체중량, 수압, 지진력 및 토압 등에 대하여 구조상 안전하여야 한다.
715.2.3 수력발전소의 취수구나 취수문(intake gate)에는 적합한 스크린을 설치하여 부
유물이나 토사 등의 유입에 따른 피해를 받지 않게 하여야 한다.
715.3 보조설비 및 보조기기
715.3.1 속도조절기
1. 속도조절기는 수차의 속도 및 출력제어에서 신속히 대응할 수 있어야 한다.
2. 속도조절기는 비상정지 시 신속히 유입되는 유수를 차단할 수 있어야 한다.
3. 소수력발전은 별도의 속도조절기 대신 밸브나 수문으로 그 성능을 대처할 수 있다.
715.3.2 유압설비
수차의 가이드 베인, 러너 베인, 제압기 디플렉터, 니들 및 입구밸브의 서보 모터 조
작 등에 필요한 압유를 충분하고도 안전하게 공급할 수 있어야 한다.
1. 압력유탱크의 내압시험 및 누수시험은 KS B 6750 “압력용기의 내압시험 및 누수
- 1190 -
시험”을 준용하고, 시험결과 구조상 안전하고 누수 되지 않을 것
2. 압력유탱크 또는 이에 가까운 곳에는 최고사용압력 이하의 압력으로 동작하는 안
전밸브 또는 안전장치를 설치할 것
3. 압력유탱크의 유압이 저하하는 경우에 자동적으로 유압을 회복하는 장치를 설치할
것
4. 압력유탱크 또는 이에 가까운 곳에는 압력계를 설치할 것
5. 압력유탱크의 재료, 구조 등에 대해서는 KS B 6750 “압력용기(기반규격)”를 준용
할 것
6. 소수력발전에서는 블래더형이나 전동 서보 모터식으로 대체할 수 있다.
715.3.3 공압설비
1. 유압장치용 공기압축기의 용량은, 유압탱크내의 유압을 최저 상용유압으로부터 30
분 이내에 0.1MPa상승시키는데 필요한 공기를 보급할 수 있어야 한다.
2. 공기탱크용량은, 유압탱크내 공기보급에 지장이 없어야 한다.
3. 브레이크용 공기압축기의 용량은, 브레이크의 정상동작에 필요한 용량이어야 한다.
4. 소수력발전 중 유압설비로만 속도조절기 및 밸브, 수문을 사용하는 경우에는 공압
설비를 제외할 수 있다.
715.3.4 입구밸브 설비
비상시 유수의 안전한 차단, 정지 시 수차의 누수 및 손실전력 저감, 기기의 유해한
마모방지, 보수·점검 시 수로의 충·배수를 생략하여 정지시간 단축, 취수를 공용으
로 사용하여 분기한 경우 점검용 수차만 정지시키는 등의 목적으로 수압관 단말이나
수차의 입구에 입구밸브 설비를 설치하여야 한다.
1. 최저 허용조작력은, 전 낙차에서 수차의 최대사용유량을 안전하고 확실하게 차단할
수 있어야 한다.
2. 소수력발전에서 별도의 속도조절기 없이 밸브나 수문으로 운전 및 정지를 하는 경
우 입구밸브 설비로 대처할 수 있다.
715.3.5 윤활설비
수차의 베어링 등에는 윤활유 펌프, 집유탱크, 냉각장치 등으로 구성되는 윤활설비를
설치하여야 하며, 비상시에도 윤활매체의 공급이 유지되도록 하여야 한다.
1. 강제순환방식의 윤활유 펌프는, 평상운전 시에 필요한 유량을 공급할 수 있는 용량
으로 하여야 한다.
2. 중력급유방식의 상부기름 탱크는, 탱크유면저하 검출 후, 주기가 완전정지 할 때까
지, 외부로부터 기름보급 없이, 스러스트 베어링 유조에 필요한 유량을 공급할 수
있는 용량으로 하여야 한다.
3. 소수력발전설비의 윤활유를 그리스로 사용할 경우 윤활설비를 제외할 수 있다.
- 1191 -
715.3.6 급수설비
급수설비는 수차 등 발전소 설비에 충분한 양과 적합한 물을 안전하고 원활하게 공급
할 수 있어야 하며, 불순물의 유입방지, 냉각수의 동결방지, 보수의 용이성 등을 충분
히 고려해서 설치하여야 한다.
1. 급수설비의 급수유량은, 다음 조건하에서도 설계급수량 이상을 확보할 수 있어야
한다.
2. 급수펌프의 토출량은 필요한 냉각수의 110% 이상으로 하여야 한다.
3. 공랭식 발전설비는 급수설비를 제외할 수 있다.
715.3.7 배수설비
배수설비는 주기기의 본체(수차 봉수장치)로부터의 누수배수, 건물에서 생기는 누수배
수 및 주기기 점검 시 수압철관, 케이싱 및 흡출관 등에 들어있는 물의 배수에 필요
한 설비로서, 안전하고 원활하게 배수할 수 있어야 하며, 하류하천에 기름 등이 유출
되지 않도록 하여야 한다.
1. 소내 배수계통의 유수분리 조는, 설비사고 등으로 다량의 누유가 있더라도 기름을
하천에 유출시키지 않아야 한다.
2. 배수펌프의 제어장치는 가능한 상층에 두어서, 발전소가 침수된 경우에도 배수할
수 있도록 하여야 한다.
3. 배수구 높이는, 홍수 시에도 하천으로부터 역류하지 않는 위치로 하여야 한다.
4. 소내 배수펌프의 성능은 피트 내 최대유입예상량의 1.5배 이상의 배수능력을 갖는
펌프를 선정하여야 한다.
5. 자연배수가 가능한 발전소는 배수설비를 제외할 수 있다.
715.3.8 정지 및 경보 설비
1. 다음 전기적 사고 시에는 자동으로 비상 정지하고 경보하여야 한다.
가. 용량 10,000KVA이상의 동기발전기 고정자 권선의 상간단락, 층간단락, 내부지락,
회로지락 등에 의한 과전류
나. 용량 10,000KVA미만의 발전기는 과부하, 단락, 지락, 과전압
다. 동기발전기는 계자권선의 지락, 계자상실, 자동전압조정장치(AVR)고장, 여자기 과
전압
라. 역전력
2. 다음 기계적 사고 시에는 자동으로 급정지하고 경보여야 한다.
가. 용량 2,000KVA 이상의 트러스트/가이드 베어링의 과열.
나. 수차과속도, 속도조절기의 고장
다. 입구밸브, 속도조절기용 유압장치의 고장/유압저하 2단, 냉각수 통수단절
라. 속도조절기 구동장치 고장
- 1192 -
3. 다음과 같은 경우에는 경보를 하여야 한다.
가. 용량 2,000KVA이상의 트러스트 베어링의 온도상승, 유조유면 저하
나. 발전기 공기냉각기 출구온도상승
다. 조작유압 저하
라. 수냉식 발전기 냉각수 단수
마. AC/DC 전원고장
바. 냉각수 및 공압설비 고장
- 1193 -