720 양수발전 설비
720.1 펌프수차의 재료
수력발전용 펌프수차 및 보조설비에 사용되는 부품의 재료는 715.1을 준용한다.
720.2 펌프수차의 구조
720.2.1 수력발전용 펌프수차 및 보조설비에 사용되는 부품의 재료는 715.1을 준용한
다.
1. 수압을 받는 부분은 부하 또는 입력이 차단되었을 때 최대사용수압 및 부압설계
시 구조상 안전하여야 한다.
2. 회전부는 부하 또는 입력이 차단되었을 때 최대 속도에서 5분 이상 안전하게 운전
할 수 있어야 한다.
3. 운전 중에 수차 또는 펌프수차의 베어링 또는 축에 발생할 수 있는 각종 최대의
진동에 대하여 안전하게 운전할 수 있어야 한다.
4. 물의 유입이나 유출을 신속하게 차단하는 입구밸브 등을 수차 또는 펌프수차에 설
치하여야 한다.
720.2.2 자체중량, 수압, 지진력 및 토압 등에 대하여 구조상 안전하여야 한다.
720.2.3 수력발전소의 취수구나 취수문(intake gate)에는 적합한 스크린을 설치하여 부
유물 등의 유입에 따른 피해를 받지 않게 하여야 한다.
720.3 보조설비 및 보조기기
720.3.1 속도조절기는 715.3.1을 준용한다.
720.3.2 양수기동설비
흡출관 내부 수면을 수면압하장치(Draft tube water depressor)로써 공기상태로 한 후,
발전전동기를 전동기로 기동할 수 있는 설비를 설치하여야 한다.
720.3.3 유압설비는 715.3.2를 준용한다.
720.3.4 공압설비는 715.3.3을 준용한다.
단, 수면압하장치용 공압설비에 대하여는 공기압축기의 용량에 필요한 조건과, 공기탱
크용량에 필요한 조건을 현지 여건에 맞추어 시설해야 한다.
720.3.5 입구밸브 설비는 715.3.4를 준용한다.
720.3.6 윤활설비는 715.3.5를 준용한다.
720.3.7 급수설비는 715.3.6을 준용한다.
- 1194 -
720.3.8 배수설비는 715.3.7을 준용한다.
단, 흡출관 배수펌프의 배수시간은 제작사와 협의하여 결정할 수 있다.
720.3.9 정지 및 경보 설비는 715.3.8을 준용한다.
- 1195 -