제3편 제1장 제12절: 수열
원문 페이지: 603 ~ 638 (총 36페이지)
============================================================


--- 페이지 603 ---
제12절 수열
603
[그림 3/1/12-2 ] 다 목 적  및  발 전  댐  분 포 현 황(국토부)
하천수온과 대기온도와의 비교를 위해 대표적으로 청주(정)에 유입되는 수온과 청주지역의 
대기온도를 비교하여 [그림 3/1/12-3]에 나타내었다. 대기온도는 1월과 2월에 가장 낮고 
8월에 가장 높은 반면, 하천수온은 2월에 가장 낮고 9월에 가장 높게 나타났다. 이는 열용량이 
큰 물의 온도가 공기의 온도보다 변화되는데 조금 더 시간이 소요되기 때문이다. 하천수온은 
동절기인 1월에는 대기온도보다 10도까지 높고, 하절기인 8월에는 5도 이상 낮아 난방과 
냉방에 있어 수열에너지를 활용하면 좋은 성과를 낼 수 있게 된다.
[그림 3/1/12-4]에는 계절에 따른 국내 주변의 해수면 온도 분포를 나타내고 있다. 하절기에는 
24도 정도의 수온을 나타내고 동절기에는 남해안은 12도 정도, 동해안은 10도 이상인 반면, 
서해안은 6도 정도로 분포되고 있어 해안가에서 수열에너지를 활용하기에 충분함을 알 수 있다.
--- 페이지 604 ---
제1장 원별 기술 동향
604
[그림 3/1/12-3 ] 월 평균 청주 (정) 유입수온과 청주지역 기상 온도 비교 (한국수자원공사)
[그림 3/1/12-4 ] 국내 주변해역의 계절별 해표면 (수심 0m) 해 수 온  분 포 도  (한국해양자료센터)
--- 페이지 605 ---
제12절 수열
605
(2) 수열 시스템의 장치 및 기술
1) 히트펌프(Heat pump)
수열에너지 이용기술을 ‘해수(海水)의 표층 및 하천수의 열을 히트펌프(heat pump)를 
이용하여 변환시켜 에너지를 얻는 기술’로 정의하고 있는 것처럼 수열원 히트펌프는 핵심요소
기기 중 하나라고 할 수 있다. 수열원 히트펌프는 수열원의 열에너지를 활용하여 저온의 
열원에서 열을 흡수하여 고온으로 열을 이송하는 기기로 일반적으로 구동 에너지에 비해 
보다 많은 활용 가능한 에너지를 만들어내는 열변환 기기이다. 수열원에서 열을 흡수하는 
경우에는 고온의 열을 생산하여 건물 또는 실내 난방, 그린 하우스의 난방, 급탕 및 가온시스템 
등으로 이용하며, 건물 또는 실내 냉방, 데이터센터 냉각, 저온 냉동/냉장 창고에서 이용하는 
경우에는 흡수한 열을 수열원으로 열을 방출하게 된다. 여기서, 공기열원이나 지열원 히트
펌프와 다른 점은 열을 교환하는 접촉면인 열교환기가 하천수나 해수와 접촉하므로 적절한 
내식성을 가져야 하며, 풍부한 열원을 이용하여 대용량시스템으로 개발이 가능하기에 터보 
압축기를 이용하여 용량이 크고 효율이 좋은 히트펌프를 이용할 수 있는 장점이 있다.
[그림 3/1/12-5]  하천수열원 활용을 위한 히트펌프를 이용한 냉난방 
시스템 구성 요소 (한국수자원공사)
--- 페이지 606 ---
제1장 원별 기술 동향
606
[그림 3/1/12-6 ] 해수열원 히트펌프를 이용한 냉난방 시스템 구성 요소 (KRISO)
히트펌프는 용량에 따라 다양한 형식의 압축기를 활용하게 된다. 일반적으로 냉장고와 
같이 소형 시스템은 왕복동식 압축기를 사용하고 있으며, 에어컨과 같은 용량은 스크롤 
압축기를 많이 사용하고 있다. 더 큰 용량의 중형 시스템은 스크류 압축기를 활용하고 있으며, 
대형 히트펌프의 경우에는 원심식 터보 압축기를 주로 활용하고 있다. 대용량 수열 히트
펌프에서 주로 사용되는 원심식 터보 압축기는 용량이 클 뿐만 아니라 상대적으로 효율도 
높아 히트펌프의 성능계수(COP: Coefficient of Performance)가 좋아지게 된다. 최근 산업부 
R&D를 통해 원심식 터보 압축기를 이용한 500 RT급 수열 히트펌프 2종을 국산화 개발
하였으며, 개발한 수열 히트펌프를 과천시에 소재한 한국수자원공사 한강유역본부 사옥에 
설치하여 냉난방 성능이 우수하다는 실증 운전 결과가 도출된 바 있다. 또한, 원심식 터보 
압축기를 이용하여 고온수 생산 대형 히트펌프도 개발하여 제지회사 공정에 활용하는 실증
연구가 수행되고 있어 향후보다 폭 넓게 활용될 것으로 기대된다.
열펌프
용량 용량범위(RT) 압축기 종류 사용냉매 성능계수(COP) 가격(천원/RT) 비고난방 냉방
소형 5 ~ 30 스크롤(scroll), 왕복동식(reciprocating) R407CR410AR134a 3.5 4.8 600 실용
중형 30~400 스크류(screw) R407CR134a 3.6 5.0 750 실용
대형 300~4,000 터보(turbo) R134aR1233zd 4.2 6.2 900 개발
<표 3/1/12-1>  수열원 열펌프의 종류 및 특성
자료: 수열에너지 잠재량 분석 및 적지 조사 (2020, 한국수자원공사) 및 수열 냉·난방 및 재생열 하이브리드 시스템 
기술개발 및 실증 진도실적보고서 (2021)
--- 페이지 607 ---
제12절 수열
607
2) 열교환기
열교환기는 하천수 및 해수의 수열원 특성, 냉매에 대한 반응성을 고려한 재질, 상변화 
과정의 냉매 압력에 안전한 구조 등을 고려하여 설계되어야 한다. 일반적으로 판형 열교환기와 
원통다관형 타입의 열교환기가 적용되고 있으며, 하천수의 경우 주로 스테인레스강 재질의 
열교환기가 사용되는 반면 해수의 경우 내식성을 고려하여 티타늄 재질의 열교환기가 널리 
사용되고 있다.
열교환기는 기기의 특성 상 열전달이 잘 되고 유지보수가 간편하며, 설치면적을 고려해 
크기(부피)가 적으면서 경제성이 뛰어난 제품을 사용하게 된다. 열교환기 내부에 흐르는 
유체에 깨끗한 물을 사용하는 경우에는 문제가 없으나 브라인(Brine)과 같이 하천 또는 바다에 
배출되는 경우 생태계에 영향을 줄 수 있는 유체를 사용하는 경우에는 열교환기 내부에서 
서로 섞이는 문제가 발생해서는 안된다. 펌프로 수열원을 이송하는 경우 펌프 트립(Trip), 
밸브 급폐쇄 등으로 인해 수충격이 발생할 수 있는데 이러한 높은 압력 변동에서도 1, 2차 
유체가 서로 섞이는 문제는 발생하지 않아야 한다.
판형열교환기는 1, 2차 열원수들이 격벽을 통해 열을 교환하는 구조로 격벽은 열교환 
효율을 높이기 위해 표면적을 넓게 만든 열교환기이다. 열교환 용량에 비해 크기가 소형이므로 
수열 시스템에서 널리 사용되는 열교환기이며, 가스켓 타입의 경우 스케일 및 이물질 발생시 
분해점검이 용이한 편이다. 하지만, 수충격이 발생할 경우 열교환기 내 격벽이 순식간에 
벌어질 수 있으며 이 때 1, 2차 유체가 서로 혼합이 될 우려가 발생하게 된다. 따라서, 이러한 
현상이 발생하지 않도록 수충격이 발생하더라도 서지탱크(Surge Tank) 등 수충격 완화설비를 
설치하여 열교환기 격벽 사이가 벌어지지 않도록 수충격 최대 압력을 낮추도록 해야한다.
한편, 브레이징(Brazing) 타입은 수충격이 발생하더라도 1, 2차 유체가 혼합될 가능성은 
낮으나, 열교환기 내 유입된 이물질에 대한 유지보수 시 가스켓 타입과 달리 격벽을 분해할 
수 없으므로 정치 세정(CIP, Cleaning In Place)을 해야한다.
--- 페이지 608 ---
제1장 원별 기술 동향
608
[그림 3/1/12-7 ] 판형 열 교환기의 구조 (환경부)
원통 다관형 열교환기는 여러 개의 관(Tube)이 원통형 케이싱(Shell) 내부에 설치되어 
열교환하는 구조이며, 다양한 열원에 적용 가능하여 널리 사용되고 있다. 이러한 타입의 
열교환기는 고압에 견딜 수 있도록 설계되어 수충격으로 인해 1, 2차 열교환 유체가 혼합될 
가능성이 낮고 폭넓은 범위의 열전달량을 얻을 수 있어 적용범위가 매우 넓으나, 용량에 비해 
부피가 큰 단점이 있다.
[그림 3/1/12-8 ] 원통 다관형 (Shell & tube ) 열 교환기의 구조 (한국수자원공사)
3) 냉매
냉매란 냉각작용을 일으키는 모든 물질을 가리키며, 특히 냉동장치, 열펌프, 공기조화장치 
등의 사이클 내부를 순환하면서 저온부(증발기)에서 증발함으로써 주위로부터 열을 흡수하고 
고온부(응축부)에서는 열을 방출시키는 작동유체를 가리킨다. 냉매는 화학적으로 안정적이고 
무독성, 비화염성이어야 하며, 대기오염 부하가 낮아야 한다.
--- 페이지 609 ---
제12절 수열
609
지금까지 히트펌프 시스템은 주로 HFC계열인 R410A(GWP: 1924)나 R134a(GWP: 
1300) 냉매를 사용해왔다. 우리나라의 경우에도 2020년부터는 HCFC 냉매사용이 전면 
금지되고, HFC 계열 냉매도 단계적 사용 축소가 이루어지고 있다. 실제 2015년 파리협정을 
통해 지구 온난화에 대한 우려로 온실가스 규제가 강화되고 GWP가 150이하인 냉매 사용이 
선진국을 중심으로 냉매의 전환이 이루어지고 있다. GWP란 이산화탄소가 지구온난화에 
미치는 영향을 1로 보았을 때 이에 대한 상대적인 영향도를 나타낸다. 이 값을 기준으로 
Low-GWP 또는 High-GWP로 구분하는데, 몬트리올의정서에 따르면 GWP값이 300이하를 
Low로 1000이상을 High로 정의한다.
최근 국내에서도 Low-GWP 냉매에 대한 관심이 높아지면서 R513A(GWP: 573)과 
R1233zd(GWP: 1)를 이용한 수열 히트펌프가 개발되고 있다.
4) 기타 장치
수열원 히트펌프 시스템은 히트펌프와 함께 취수시스템, 열교환시스템, 열저장시스템 등으로 
구성된다. 수열원을 공급하고 배출하는 취배수관 및 펌프시스템으로 구성된 취수시스템은 
지열 또는 공기열 히트펌프 시스템과의 큰 차이점 중 하나이다. 이러한 취수시스템으로 물 속의 
이물질 또는 생물체들이 유입될 수 있어 이물질을 거르는 스트레이너와 생물부착(바이오 
파울링)이나 스케일링을 방지하기 위한 세정시스템이 필요하기도 한다. 또한, 배수를 하는 
경우 그 지역에 대한 환경 모니터링 시스템이 필요할 수 있다.
하천수 취수시스템으로는 통상적으로 직접 취수하는 방식은 많은 물을 취수할 수 있어 
대용량 시스템에 유리한 방식이지만 하천수에 포함된 이물질을 유입될 수 있어 수열에너지 
활용시 이물질에 대비한 설비가 필요하게 된다. 한편, 하천 내 또는 근처에서 관정을 통해 
취수를 하는 방식은 깊지 않은 관정을 통해 대수층의 물을 취수할 수 있어 중형 수열시스템에 
적합하고, 비교적 깨끗한 물을 취수할 수 있는 방식이다. 또한, 수중 열교환을 할 수 있는 
장치를 물 속에 담가두는 방식도 있으며, 이는 일반적으로 소형 시스템에서 활용된다.
취배수 관로시스템에서는 정전 등으로 인해 펌프가 트립되거나 밸브가 급폐쇄되는 경우 
관로 내 압력이 급격히 상승하는 수충격 현상이 발생하게 된다. 이러한 수충격으로 수열 
시스템의 파손이 우려되는 경우에는 에어챔버와 같은 서지탱크, 압력안전밸브(Pressure 
Relief Valve)와 같은 수충격 완화장치를 설치하여 안전사고를 예방해야 한다.
수열 시스템은 주로 대형 시스템에 활용이 되고 있어 물-물 방식의 대용량 히트펌프가 
사용되고 있다. 히트펌프 압축기의 가변속 운전이 이루어지기는 하지만 안정적이고 효율적인 
시스템 운전을 위해 축열조 또는 버퍼탱크가 설치되는 경우가 많다.
--- 페이지 610 ---
제1장 원별 기술 동향
610
나. 수열 시스템 관련 정책 및 동향
우리 정부는 “기후위기 대응을 위한 탄소중립ㆍ녹색성장 기본법 (약칭: 탄소중립기본법)”
시행령에서 중장기 국가 온실가스 감축 목표로 2030년까지 2018년의 국가 온실가스 배출량 
대비 40%감축을 법제화하고, 산업, 건물, 수송, 전환 부문 등에서 다양한 감축수단을 활용하여 
온실가스 감축을 통해 2050년까지 탄소중립을 목표로 하고 있다. 이를 위한 배출원 감축이 
산업, 건물, 수송 등의 부문에서 이루어지고, 전환, 산림흡수원 등의 감축수단 활용이 다각적으로 
진행되고 있다.
2000년대 후반부터 하천수, 하수, 폐수 등의 모든 미활용열을 재생에너지의 하나로서 
수열원으로 이용하기 위한 산학연의 노력을 기울여 왔다. 2014년 해수부의 요청으로 해양
에너지의 하나인 해수열 에너지가 ‘해수온도차(수열)’로서 재생에너지가 되었고, 2019년 
환경부의 요청으로 하천수가 ‘수열’범위에 포함되게 되었다. 이후 2020년 6월 환경부는 
그린뉴딜의 대표사업으로 수열에너지를 육성하기 위한 ‘친환경 수열에너지 활성화 방안’을 
국무회의에 보고하고, 수열에너지 클러스터 사업 및 수열활용 기반 조성과 기술개발 등 
시장확산을 지원하고자 관련사업을 추진하고 있다.
한편, 재생에너지 공급 목표를 달성하기 위해서는 해양표층수 및 하천수뿐만 아니라 
해양심층수, 하수, 공업용수, 공장 폐수 등 모든 물이 보유한 열에너지를 직접 또는 히트펌프를 
이용하여 효과적으로 이용하게 하는 것이 시급한 과제로 인식되고 있다.
날짜 입법 발의 경위
2011년
12월
∙ 온도차 이용에너지의 신재생 포함 발의
  - 하천수 온도차 이용에너지는 자연에서 무한히 생산되는 에너지로 지열과 유사한 장점을 강조하였으나, 
국내 활용사례가 적고, 추가적인 연구가 필요하다는 이유 등으로 법안이 통과되지 못함
2012년
12월
∙ 수열에너지의 신재생 포함 발의
  - 수열산업에 대한 추가 연구 필요 및 IEA 국제기준 상 포함 불명확 등을 근거로 법안이 통과되지 못함
2016년
12월
∙ 재생에너지에 수열 등 히트펌프 사용 포함 발의
  - IEA 등 국제기준 및 온도영향 등에 대한 면밀한 검토가 필요하다는 등의 근거로 법안이 통과되지 못함
2018년
12월
∙ 신재생에너지법 개정 발의
  - 하천수 수열을 신재생에너지법에 포함하는 개정안 발의
2019년
10월
∙ 신재생에너지법 시행령 개정으로 하천수열은 수열에너지로 지정
<표 3/1/12-2>  신재생에너지법 개정 관련 입법 발의 경위
자료: 수열산업 육성방안 연구 ,환경부, 2019
--- 페이지 611 ---
제12절 수열
611
히트펌프 작동매체로 사용되는 불화가스(HFC, HCFC)는 몬트리올 의정서의 키갈리 개정
의정서를 통해 2025년부터 생산 감축이 시행되고 있다. 2045년까지 불화가스계열 냉매의 
생산 및 소비량을 80% 감축하여야 하기에 이에 대한 선제적 대응이 필요하다. 이에 히트펌프는 
작동유체(냉매)를 이용하는 신재생에너지 이용시스템으로 작동유체의 지구온난화 영향에 따라 
지구온난화지수(GWP)가 높은 냉매에 대한 이용 규제가 국제협약으로 강화되고 있다. 따라서, 
지속가능한 이용을 위한 친환경 냉매의 개발 및 이를 적용한 히트펌프의 개발이 중요한 기술적 
과제로 떠오르고 있어 관련 연구개발이 진행된 바 있다.
신재생 열에너지 공급 의무화(RHO, Renewable Heat Obligation)는 건축물 열에너지 
사용량의 일정비율을 신재생 열에너지로 공급하도록 의무화하는 제도이다. 그간 전력부문에 
비해 정책적 지원이 부족했던 열부분 신재생에너지 보급 활성화를 위해 2015년 RHO 추진
방안을 검토한 바 있으나 아직 미비한 실정이다. 정부에서는 지원제도 마련을 위해 연구 
용역을 실시한 바 있으나 아직 시행되지는 않고 있다. 다만, 서울시는 2025년부터 신축되는 
연면적 3만㎡ 이상 비주거 건물을 대상으로 재생 열시스템 설치를 의무화한다.
신재생에너지 공급의무화(RPS)는 일정규모(500MW) 이상의 발전설비(신재생에너지 설비는 
제외)를 보유한 발전사업자(공급의무자)에게 총 발전량의 일정비율 이상을 신·재생에너지를 
이용하여 공급토록 의무화한 제도이다. 2022년 의무공급량 비율은 12.5%이고, 의무공급량은 
58,749,261MWh 및 78,724,010REC이다. 2021년 산업통상자원부는 신·재생에너지 공급
의무화제도 및 연료 혼합의무화제도 관리·운영지침 개정을 통해 수열에너지에 대한 신·재생
에너지 공급인증서(REC, Renewable Energy Certificate) 가중치 조항을 삭제하였다.
2. 국내·외 시장 동향
가. 국내 시장 동향
(1) 개발 여건
국내 수열원 잠재량 현황은 환경부의 수열산업 육성방안 연구(2019)에 조사가 되어 있다. 
전국 주요 14개 하천의 자연적 잠재량은 총 유량 기준으로는 연간 653,646 TJ(tera joule)1)이고 
갈수량 기준으로는 연간 159,693 TJ로 조사되었다. 댐 호소수의 경우 저수량의 1%를 매달 
활용하는 것으로 가정한 경우 연간 19,486 TJ의 잠재량이 있다. 원수의 경우에는 취수량을 
1) 1TJ(tera joule) : 1×10 12 joule
--- 페이지 612 ---
제1장 원별 기술 동향
612
모두 활용하는 경우 연간 140,106 TJ로 잠재량이 산정되었고, 취수량의 50%를 활용하는 
경우 연간 70,053 TJ을 활용할 수 있는 것으로 조사되었다.
구분 하천 댐 호소수 원수 하수
산정기준
주요 14개 
하천 하류 총 
유량
주요 14개
하천의
갈수량
저수량의 
월1% 활용
취수량의 
100%활용
취수량의 
50%활용
방류 하수량 
100%활용
방류 하수량 
50%활용
잠재량
[TJ/year] 653,646 159,693 19,486 140,106 70,053 148,111 74,056
<표 3/1/12-3>  국내 수열원 자연적 잠재량 총량
자료: 수열산업 육성방안 연구 ,환경부, 2019
자연적 잠재량은 수열에너지의 활용 특성을 고려하지 않고 산정된 결과이며, 히트펌프를 
활용하여 실제 냉난방에 사용 가능한 기술적 잠재량에 대한 조사도 실시되었다. 기술적 
잠재량은 히트펌프의 성능계수를 고려하여 냉방 및 난방시 활용할 수 있는 잠재량을 각각 
산출하였다.
[그림 3/1/12-9 ] 주요 지역의 기술적 잠재량 및 월평균 COP , 2018년도 기준 (환경부)
--- 페이지 613 ---
제12절 수열
613
(2) 시장 현황
우리나라는 세계 5위의 공기조화 냉동기계 생산국으로 주요 수출국으로 주로 소형 제품을 
생산하고 수출하고 있으며, 수열 히트펌프 또한 국내에서는 주로 소형 제품을 개발·생산하고 
중대형 제품은 수입하여 이용하는 경우가 많다. 약 20여개 기업은 수열원 히트펌프를 개발·
제작할 수 있는 능력을 갖추고 있으며,  300RT 이상의 대형 수열원 히트펌프는 3개사 정도가 
개발·제작 가능한 것으로 알려져 있으며 관련제품을 출시하고 있다. 수열에너지 연관 기업을 
히트펌프뿐만 아니라 열교환기, 수열관로 등을 포함하는 경우 246개사로 조사된 바 있다.
전기먹는 하마로 알려진 데이터센터의 경우 에너지 소비량의 약 50%가 공조시스템에서 
소비되고 있다. 국내 데이터센터의 공조 시장규모는 1,441억원 규모로 추산되고, 데이터센터 
수요증가에 따라 국내 데이터센터 공조시스템 시장은 연 15.9%의 성장성을 가지며 안정적인 
시장을 형성할 것으로 예측된다. 특히, 데이터센터가 필수인 IT기반의 기업들은 냉방에너지 
절감을 위하여 수열 시스템을 기반으로 데이터 센터의 냉방시스템을 설계·적용하는 것을 
검토하고 있는 것으로 알려져 있다.
건물용 수열원 히트펌프는 보급 확산이 더딘 편이었지만 최근 환경부의 수열에너지 보급·
지원 시범사업을 통해 대형 및 중·소형 수열 히트펌프의 수요가 증가함에 따라 국내 시장은 
점차 확대될 것으로 전망된다. 또한, 국내에서는 24시간 연중무휴하는 저온창고, 냉장창고, 
편의점 및 대형마트의 확장 등으로 냉동냉장 및 공조용 전력 사용량이 급격히 증가하였으며, 
교체 시기가 도래하였거나 고효율 시스템으로의 교체 수요가 증가할 전망이다.
수산양식장용 해수열원 히트펌프는 지난 5년간 매년 300억원 규모의 해양수산부의 ‘친환경
에너지사업’에서 일정 부분을 차지하고 있을 것으로 추정된다. 개별 사업비의 약 20%가 
히트펌프 시장이라고 가정하면 60억원 정도의 해수열원 히트펌프 시장이 형성되었을 것으로 
추정되며, 이를 포함한 시스템 설치시장은 연간 300억원으로 보아도 무리가 없을 것이다.
나. 국외 시장 동향
제로에너지빌딩을 위해 자체분산발전과 히트펌프를 통합하여 설계하는 기술은 온실가스
감축을 위한 방법 중 하나로 히트펌프의 중요성을 높이고 있다. 또한, Low GWP (Global 
Warming Potential) 냉매를 위한 최적화된 히트펌프 기술을 개발하는 등 저탄소 에너지
시스템을 위한 수단으로 히트펌프 기술 개발이 이루어지고 있다. 국외 히트펌프의 기술개발과 
관심은 COP를 높이기 위한 효율성 측면에서의 기술 향상과 동시에 소규모이면서도 가정·
상업용 등에서 폭넓게 활용할 수 있는 히트펌프 개발에 관심을 두고 있다. 히트펌프 기기 
--- 페이지 614 ---
제1장 원별 기술 동향
614
운용에 있어서도 4차 산업과 연계되어 편의성이 최적화되고 있다.
세계적으로 히트펌프 시장은 빠른 속도로 성장하고 있으며 전 세계 히트펌프 시장 규모는 
2023년 887억 달러로 추산된다. 미국의 경우 히트펌프 시장이 2021년 154억 달러에서 
2022년 170억 달러로 증가하였으며, 히트펌프 시장은 2024년부터 2030년까지 연평균 
성장률(CAGR)은 9.4%로 성장할 것으로 예상된다.
자료: www.grandviewresearch.com
[그림 3/1/12-10 ] 미국의 히트펌프 시장 예측
히트펌프는 유럽연합(EU), 미국, 일본 및 중국이 전 세계적으로 큰 시장을 형성하고 있으며, 
공기열원 히트펌프가 60% 이상의 시장 점유율을 차지하고 있다. 수열원과 지열 히트펌프는 
공기열원 히트펌프보다 성능이 더 좋지만, 설치 조건이 제한되고 취수설비 및 지중열교환기 
설치 등의 비용 증가로 인해 히트펌프의 시장은 더 작은 것으로 조사되었다. 한편, 이산화
탄소를 적게 배출시키는 청정발전이 필요하고 히트펌프 효율의 향상과 종합제어 및 에너지
관리 시스템의 향상에 따라 히트펌프 생산은 계속 증가할 것으로 전망되고 있다.
--- 페이지 615 ---
제12절 수열
615
자료: https://www.iea.org/reports/heat-pumps
[그림 3/1/12-11 ] 국가 또는 지역별 히트펌프 판매 , 2019-2023
4차산업이 확산되면서 전세계 데이터 처리량이 빠르게 증가하고 있으며, 우리금융경영
연구소의 보고서에는 글로벌 데이터센터가 2021년 1,851개에서 2025년 총 2,300여개로 
증가할 것으로 전망하고 있다. 급속도로 증가하는 데이터 서버량으로 인한 전력밀도는 
지속적으로 증대되어 냉방에너지 절감을 통해 높은 전력밀도를 해소하고자 냉방시스템의 
집약화 및 프리쿨링 시스템의 검토와 적용이 활발하게 진행되고 있다. 한편, 데이터센터 
냉각에너지 절감과 친환경 데이터센터에 대한 관심이 증가하면서 수열에너지를 이용한 
데이터센터 설계 및 운영에 대한 관심이 증가하고 있다.
--- 페이지 616 ---
제1장 원별 기술 동향
616
3. 국내·외 보급 현황
가. 국내 보급
(1) 수열 시스템 보급 현황 
서울 롯데월드타워에는 팔당댐으로부터 공급되는 광역상수도의 하천수를 이용하여 빌딩 
냉난방 부하의 약 10%를 담당하는 3,000RT급 수열에너지 냉난방시스템이 설치되어 있다. 
이를 통해, 동일 용량의 흡수식 히트펌프 운전대비 에너지 사용량의 73%, 탄소배출량의 
38% 감축시키고 있으며, 수열에너지 적용을 통해 냉각탑 6기를 제거하여 600m 2의 면적을 
절감하고 66 톤의 건물 하중 감축 효과를 보았다.
[그림 3/1/12-12 ] 롯데월드 타워 광역상수도 수열 냉난방시스템 (환경부)
부산 EDC(에코 델타 시티) 제로 에너지 주택 수열 공급사업은 부산광역시, 부산도시공사, 
한국수자원공사 주관으로 국내 최초 도시단위에서 물의 온도차를 활용, 저렴하면서도 효율 
높은 친환경 에너지시티를 조성한 사례이다. 스마트빌리지는 1단지 37세대, 2단지 19세대, 
총 56세대 주택단지로 조성되었고, 인근 하천인 평강천에서 일 최대 1,600m 3을 취수하여 
--- 페이지 617 ---
제12절 수열
617
145RT 용량의 수열시스템을 구축하고 110RT 용량의 지열시스템 및 282m3의 축열조를 함께 
구축하였다.
[그림 3/1/12-13 ] 부산 EDC 스마트 빌리지 개략도 (환경부)
과천시에 소재한 한국수자원공사 한강유역본부 사옥에는 국가 R&D를 통해 개발한 500 RT 
수열냉난방시스템을 구축하고 실증 운전을 실시하고 있다. 지하 3층, 지상 5층, 연면적 약 
19,000㎡의 사무용 건물의 중앙냉난방시스템을 팔당댐에서 취수하여 이송되는 한강물을 
이용한 수열냉난방시스템으로 변경하여 국산화한 시스템에 대한 실증과 함께 수열시스템 
설계에 필요한 데이터를 취득하고 있다.
[그림 3/1/12-14 ] 과천 한강유역본부 사옥 수열 냉난방 시스템 (한국수자원공사)
--- 페이지 618 ---
제1장 원별 기술 동향
618
서울 서초구에 소재한 한강홍수통제소에 환경부 수열산업 육성 시범사업으로 한강을 따라 
공급되는 수도권 1단계 광역상수도원수를 빌딩 냉·난방에 활용하기 위하여 100RT급(1.7천톤/일) 
수열에너지 냉난방시스템을 2021년에 설치하였다. 또한, 한강물환경연구소에도 북한강 
하천수를 이용하여 빌딩 냉·난방에 사용하는 60RT급 수열에너지 냉난방시스템을 설치하였다.
[그림 3/1/12-15 ] 한강홍수통제소 전경 (한국수자원공사)
한국수자원공사는 하천수, 댐 호소수 및 해수(서해)를 이용하여 2006년 주암댐 발전소 
건물을 시작으로 국내 여러 장소에서 수열에너지를 건물 냉난방으로 활용하고 있으며, 계속해서 
활용처를 넓혀가고 있다.
--- 페이지 619 ---
제12절 수열
619
<표 3/1/12-4>  한국수자원공사의 수열 시스템 적용 사업장
사업장 용량(RT) 준공 사업장 용량(RT) 준공
주암댐 10 ’06.11 고양(정) 74 ’22.05
대청댐 60 ’07.01 청주(정) 57 ’22.05
부안댐 65 ’08.10 황지(정) 84 ’22.12
밀양(정) 80 ’10.12 일산(정) 28 ’22.12
성남(정) 10 ’10.12 고산(정) 23 ’22.12
아산(정) 65 ’12.01 군산(정) 28 ’22.12
금산(정) 100 ’12.10 화순(정) 21 ’22.12
충주(정) 85 ’13.11 운문(정) 35 ’22.12
학야(정) 50 ’15.03 자인(정) 12 ’22.12
장흥댐 38 ’15.12 구미(정) 93 ’23.02
화성(정) 86 ’16 연초(정) 21 ’23.02
송전(정) 50 ’16.12 공주(정) 54 ’23.04
석성(정) 69 ’21.08 부안(정) 59 ’23.06
시화조력 20 ’21.10 보령(정) 35 ’23.12
덕정(정) 20 ’22.02 시흥(정) 104 ’23.12
별량(정) 43 ’22.02 포항블루밸리 15 ’22.02
합  계 1,594RT
국내에서 해수열원을 건물에 이용하기 시작한 것은 2006년 해양심층수의 직접 냉방을 
시도한 한국해양과학기술원 부설 선박해양플랜트연구소 해수플랜트연구센터의 적용성 평가였다. 
2℃의 해양심층수를 열교환기로 담수로 전달하여 차가운 담수를 팬코일유니트(FCU)로 보내어 
냉방을 하는 것으로 에너지 비용을 크게 절감하는 효과를 확인한 바 있다.
[그림 3/1/12-16 ] 해수플랜트연구센터 해양심층수 직접냉방 실험 (선박해양플랜트연구소)
--- 페이지 620 ---
제1장 원별 기술 동향
620
한국에너지기술연구원은 2008년에 캐스케이드식 히트펌프(난방 70kW, 냉방 20RT)를 
강원대학교 삼척캠퍼스 해양관광·레저스포츠센터에 설치한 바 있다. R-410A와 R-134a 
냉매를 적용한 스크롤 압축기의 히트펌프 2대를 2단으로 구성하여 이용하였다. 출구온도 
난방 50℃, 냉방 7℃ 기준에서 성적계수는 난방시 3.3, 냉방시 4.7로 나타났다.
[그림 3/1/12-17 ] 강원대학교 해양관광레저스포츠센터 해수열 냉난방 시설 (한국에너지기술연구원)
한국해양대학교는 2009년에 해수열원 히트펌프(난방 262.5kW, 냉방 75RT)를 국제교류
협력관에 적용하여 난방(210kW)과 급탕(52.5 kW)에 효율적으로 이용하고 있다. 냉매는 
R-410a를 이용하였고, 압축기는 스크롤형의 지열 인증제품을 적용하여 구축하였다. 냉방의 
경우 약 65%, 난방의 경우 약 57%의 에너지 절감효과가 있는 것으로 분석되었고, 경제성 
분석결과 초기자본 회수기간은 약 4.8년이다.
[그림3/1/12-18] 국제교류관 해수 냉난방시스템 (한국해양대)
--- 페이지 621 ---
제12절 수열
621
한편, 부산롯데타운 마트동은 지상 12층, 지하 8층의 연면적 61,775 m 2으로 냉난방 부하는 
냉방 10,351 Gcal/년, 난방 4,869 Gcal/년이다. 이에 대응하기 위해 R-134a 냉매를 이용한 
1,600RT(5,600kW)의 해수열원 히트펌프가 설치되었다. 에너지 절감율은 54%이며, 투자비 
회수기간은 약 9년으로 추정되고 있다.
[그림 3/1/12-19]  롯데타운 마트동 해수 냉난방시스템 (부산롯데타운)
이러한 해수냉난방 연구개발 및 시범사업, 보급사업을 통해 보급된 히트펌프는 약 3,249RT 
(11,372 kW)을 넘어섰으며, 한국에너지공단의 신재생에너지 공공건물 설치의무화, 융복합 
신재생 지원사업 등으로 계속해서 보급확산이 전개되고 있다.
(2) 수열에너지 클러스터 개발 현황
환경부는 하천수·댐용수·원수 등을 대상으로 하는 재생에너지인 수열에너지와 친환경 
데이터센터가 어우러진 수열에너지 융복합 클러스터 조성사업을 계획하였다. 2027년까지 
소양강댐의 심층냉수를 활용하여 강원도 춘천시 동면 지내리 일원에 친환경 데이터센터, 빅
데이터 및 클라우드 관련 IT기업 집적단지, 물에너지 기업 집적단지 및 스마트팜 첨단농업
단지로 구성된 강원도 수열에너지 융복합클러스터를 조성할 예정이다. 공급규모는 
16,500RT(241,000 톤/일)이다. 이는 현재 국내 최대규모인 롯데월드타워(3,000RT)의 5배 
규모이며, 기존 냉동시스템을 사용하여 데이터 센터를 냉각하는 경우와 비교하여 총 에너지 
사용량을 83%정도 절감할 수 있을 것으로 기대되고 있다. 특히, 소양강댐 심층 수열과 4차 
산업혁명 핵심 데이터센터 연계 클러스터 조성으로, 정부 물산업 육성정책 부응 및 지역 
균형발전 도모하고자 하는 목적으로 설립될 예정이다.
--- 페이지 622 ---
제1장 원별 기술 동향
622
또한, 대청댐과 연계된 수열에너지 특화단지에 대한 타당성 조사가 이루어지고 있다. 
대청댐 수열 특화단지 조성사업은 충북 청주시 일원에 여의도 면적의 4분의1 수준인 약 20만평 
규모의 데이터센터·스마트팜·산업시설 등을 조성하는 사업으로 단지 내 입주 예정인 데이터센터 
4개소(160MW)의 열을 냉각하는 데 필요한 에너지 전체를 수열로 공급해 에너지절감을 
극대화할 계획이다.
[그림 3/1/12-20 ] 강원도 수열에너지 융복합클러스터 조감도 (환경부)
경기도 광명시 가학동, 시흥시 논곡동 일원에 구축하는 광명시흥테크로밸리 도시첨단 
산업단지를 친환경 단지로 조성하고자 광역원수를 활용한 수열에너지 사업을 진행하고 있다. 
한국수자원공사에서 경기도 도시공사에 사업제안을 하여 추진된 사업으로 팔당호에서 취수한 
풍부한 하천수를 수도권 5,6단계 광역원수관로를 통해 수열 냉난방에너지 26,000RT를 
공급할 계획이다.
[그림 3/1/12-21 ] 수 도 권  광 역  5,6 단 계  관 망  모 식 도  및  매 설  현 황  (환경부)
--- 페이지 623 ---
제12절 수열
623
나. 국외 보급 현황
캐나다 토론토시에서는 냉난방 공급기업인 Enwave사가 온타리오(Ontario)호의 심층 
호소수를 이용하여 냉난방에너지를 공급하고 있다. 이를 Deep Lake Water Cooling 시스템
(이하 “DLWC 시스템”)이라 하며, 이를 통해 토론토시 중심가의 100여 개의 고층 빌딩(주로 
사무소, 상가, 호텔, 병원 등)에 지역냉방을 공급하고 있다. 수열원이 되는 온타리오호의 
심층수는 연중 4℃ 정도로 온도가 유지되며, 연중 온도 편차는 동절기 2.8℃, 하절기 5℃ 
수준으로 알려져있다. 캐나다 DLWC시스템은 전세계의 심층 호소수를 이용한 지역냉방 
시스템 중 세계 최대 규모이며, 2004년부터 50년간 운영 및 확장에 대한 협약이 되어 있다. 
심층 호소수는 취수 후 정수처리 공정을 거치고 이를 시민들에게 공급되는 과정에서 열교환을 
통해 도시 냉방에 활용되고 있는 중이다. 150개의 대형은행, 데이터센터 등에 공급하고 있는 
냉방능력은 263MW이며, 토론토시의 냉방수요 증가에 대응하고 탄소중립 실현을 위해 
계속해서 협약을 통해 냉방공급이 확대되고 있다.
[그림 3/1/12-22 ] 심층 냉수 냉방 시스템 특징 (Enwave社)
하천수열을 활용한 수열에너지 공급사례로는 일본 최초로 동경전력(주)에 의해 개발된 
‘하코자키 지구 지역냉난방사례’를 들 수 있다. ‘하코자키 지구’는 1989년 4월 일본 최초로 
하천수를 이용하여 수열에너지를 공급한 지역으로, 스미다강 하천수를 열원으로 하고 있다. 
현재 하코자키 지구 15개 건물에 수열에너지를 공급하고 있으며, 최대 부하능력은 
4,800RT이다. 기본적으로 이 지역에 공급하는 열 전량을 하천수열로 담당하는 것을 전제로 
계획되었다. 하코자키 지구 지역냉난방시스템의 특징은 신뢰성 높은 플랜트 설비를 적용하였고, 
에너지 효율과 절약면에서 우수한 것으로 알려져 있다.
--- 페이지 624 ---
제1장 원별 기술 동향
624
[그림 3/1/12-23 ] 일본 도쿄 하코자키 위성 사진 (Google earth)
미국 뉴욕주 이타카에 위치한 코넬대학교는 탄소배출량 감소 및 건물 에너지 절감을 위해 
태양광, 수력, 수열 등 다양한 재생에너지원을 활용하여 지속가능한 캠퍼스 에너지 시스템을 
구축해 오고 있다. 2000년 7월에 시작된 호소수 냉방(Lake Source Cooling)은 인근 카유가
(Cayuga) 호수의 심층 냉수를 활용하는 시스템으로 업그레이드 한 것이며, 이를 통해 화석
연료에 의한 의존도를 줄였다. 이전 냉각 방식과 비교하여 연간 2천만kWh 이상을 절감하였고, 
캠퍼스 냉방을 위한 에너지 사용이 약 85% 감소되었다고 한다.
[그림 3/1/12-24 ] 미국 코넬 대학교 에너지 활용 시스템 (서울 연구원)
--- 페이지 625 ---
제12절 수열
625
따뜻한 기후, 특히 저위도의 남아메리카, 남아시아 및 동남아시아 등에서의 냉방 수요가 
급증하고 있다. 인도 뭄바이의 경우 에어컨을 가동하기 위한 전력 소모가 전체의 약 40%에 
달하고 있고, 사우디아라비아는 10억 배럴의 석유를 이용한 발전 전력 중에서 여름철 첨두 
소모전력의 절반 정도가 공기조화에 사용되고 있다. 미국 에너지 정보청(EIA: Energy 
Information Administration)의 2020년 주거용 에너지 소비 조사 (RECS: Residential Energy 
Consumption Survey)에 따르면 에어컨에 대한 전기 소비는 미국 가정의 전기 소비의 약 
19%로 2,540억kWh를 차지할 정도로 크고, 기후변화에 따른 온난화가 지속된다면 냉방 수요는 
더욱 증대할 것으로 예상된다. 따라서, 세계적으로 해수를 이용한 냉난방시스템에 대한 관심이 
높아지고 있다.
[그림 3/1/12-25 ] 전  세 계 적  운 전  또 는  건 설  중 인  해 수 냉 난 방(SWAC) 시 스 템
스웨덴 스톡홀름시는 전체 열수요의 약 70%를 지역난방으로 충당하고 있으며, 그중에서 
17%는 해수, 하수, 호수 등의 수열원 히트펌프로부터 공급되고 있다. 로브스텐 지역 난방시스템은 
1985년부터 1986년에 설치된 27MW×6대와 25MW×4대로부터 총 262MW의 히트펌프를 
이용하여 80℃의 고온수를 500km의 배관으로 공급하여 지역난방을 실시하고 있다. 여름에는 
수심 5m, 동계에는 수심 15m로부터 취수하고, 수열 이용 후에는 수심 5m에 배수하며 그 
온도차는 2℃로 알려져 있다. 리딩그 플랜트는 SCBR(스웨덴 건축물 연구개발 추진기관)의 
프로젝트중 하나로서 해수이용 히트펌프에 의한 지역 냉난방을 실시하고 있다. 14.7MW 
출력의 터보 및 스크류 히트펌프를 설치하여, 80℃의 온수를 생산하여 리딩그 지구에 60마일의 
배관을 매설하여 주택, 공장, 사무실 등 약 1,500세대에 공급함으로써 건물의 약 50%에 
열공급을 하고 있다. 해수 취수는 2단으로 여름에는 수심 2~3m에서 15~18℃의 해수를, 
겨울에는 수심 15m에서 1~5℃의 해수를 취수하여 수열에너지로 이용하고 있다.
--- 페이지 626 ---
제1장 원별 기술 동향
626
[그림 3/1/12-26 ] 스웨덴 로브스텐 지역냉난방 시스템의 취배수시설 및 히트펌프
노르웨이 오슬로시의 오레슨 마을은 북위 63 ∘의 고위도에 위치하지만 난류의 영향으로 
해수온도가 비교적 높아(난방기간 중에 5℃이상) 해수를 이용한 지역 냉난방을 실시하고 있다. 
플랜트는 해안에 설치되어 있으며 열원이 되는 해수의 취수와 배수가 용이한 위치에 설치
되었다. 12㎿(2,646RT급) 해수열 히트펌프 시스템으로 60~90℃의 온수를 생산하여 공급하고 
있다. 외기온도가 0℃ 이상일 때는 60℃, 외기온도가 -12℃일 때는 90℃의 온수를 공급한다. 
해안선으로부터 130m지점의 수심 40m로부터 직경 500mm의 플라스틱 관을 이용하여 
해수를 취수하고 해안절벽 근처로 배수하고 있다. 해수열 시스템 특성상 시스템 투자비는 
크지만 사업 초기에는 열에너지 수요가 12GWh로 많지 않아 적자 운영을 하기도 했으나, 
수요가 연간 32GWh가 증가하는 경우 투자비 회수가 4~5년으로 짧아져서 경제성이 상당히 
양호한 것으로 나타났다. 
4. 국내·외 기술개발 현황
가. 국내 기술개발 현황
(1) 개발 현황 
현재까지 수열원 히트펌프를 비롯한 냉동공조기기에 널리 이용되고 있는 냉매는 CFCs, 
HCFCs 및 HFCs 등 장수명 온난화가스의 약 12%를 차지하고 있다. CFCs(프레온)가스는 
몬트리올 의정서에 의해 규제되면서 감소하고 있으나, 대체물질이나 GWP가 높은 HFCs의 
사용이 증가하면서 규제가 강화될 것으로 점쳐지고 있다. 이에 대응하고자 국내에서도 저 
GWP(<10) 냉매를 이용하는 터보압축기 개발이 추진되고 있으며, R-1234yf, R-1234ze, 
--- 페이지 627 ---
제12절 수열
627
R-1233zd 등이 향후 널리 사용될 친환경 냉매로 검토되고 있다. 최근 국내에서도 저 GWP 냉매를 
이용한 대용량 친환경 히트펌프 개발에 대한 요구가 증가하고 있으며, 국가 R&D를 통해 
R-1233zd를 활용한 500RT급 수열원 히트펌프 개발이 진행된 바 있다. 따라서, 국내외적으로 
점차 친환경 히트펌프에 대한 시장이 확대될 것으로 예상된다.
[그림 3/1/12-27 ] R-1233zd 냉매 활용 500 RT 수열 히트펌프 (한국수자원공사)
수열에너지를 활용한 데이터센터 냉방의 경우 IT설비의 성능 개선으로 데이터센터 서버룸의 
온·습도 조건이 완화되는 추세이며, 프리쿨링 시스템의 운영 범위를 확대하여 에너지사용량의 
추가 절감을 추진하고 있다. 특히, 댐심층수를 이용한 데이터센터 냉방시스템에 대한 기대가 
커 관련 파일롯 플랜트 연구가 진행된 바 있다.
수열원 히트펌프는 국산품 및 수입품이 다양하게 이용되고 있지만, 주요 핵심부품의 
수입의존도가 높은 편이다. 산업용 공정에 활용할 수 있도록 고온수를 생산하는 히트펌프에 
대한 연구가 수행중이며, 핵심 요소기기에 대한 기술개발과 시스템 효율화 기술개발이 정부 
지원의 연구개발 사업으로 추진되고 있다. 그리고, 시장 진입을 위해 관련기업들이 자체 
연구를 통해 제품을 개발하거나 해외 선진사와의 기술 제휴를 추진하고 있으며, 국제적인 
환경 규제에 선제적으로 대응하기 위한 기술개발들이 진행되고 있다.
대형 히트펌프에 적용된 열교환기는 대부분 원통다관형 타입이 사용되고 있으며, 최근에는 
판형 열교환기의 적용이 확대적용되기도 한다. 외국에서는 120RT 히트펌프까지 판형 열교환기를 
적용하여 개발된 것으로 알려지고 있으며, 부산롯데타운 마트동에 적용된 수열원 히트펌프는 
--- 페이지 628 ---
제1장 원별 기술 동향
628
1,600RT로 대형이지만 판형 열교환기를 적용한 것으로 알려지고 있다. 판형열교환기를 
적용하려는 것은 설치면적이 상대적으로 작기 때문이지만 증발압력을 고려하여 용접형 또는 
반용접형으로 제작이 가능해야 한다.
수열원 히트펌프의 지속가능한 이용을 위한 열교환기의 세정은 파울링 저감을 위한 살균 
및 세척으로 검토되고 있으나 염소 주입, 오존 처리 등의 화학적 세정보다는 물리적 세정 
기법들이 중요하게 대두될 전망이다. 물리적 세정기법들은 원통다관형 열교환기에 대한 브러시 
또는 스폰지 볼 세정, 판형열교환기에 대한 스폰지볼 세정기술 등이 연구개발 중인 것으로 
보인다. 또한, 유입되는 이물질에 대응할 수 있는 열회수시스템을 개발하기 위하여 스트레이너 
자동운전, 열교환기 성능 저하 방지, 열교환기에 대한 유지보수 기간 연장 등을 위하여 연구
개발이 추진되기도 하였다.
[그림 3/1/12-28]  유입 이물질 대응 열회수 시스템 (한국수자원공사)
수열원을 이용하기 위해서는 하천수 및 해수를 안정적으로 취수할 수 있어야 한다. 하천수의 
취수 및 도수시설의 경우에는 국가건설기준의 설계 및 시공기준을 활용할 수 있어 안정적인 
취수시스템 구축이 용이하다. 한편, 해수의 경우 취수관이 파도나 조류의 작용으로부터 
안전할 수 있도록 해야 할 뿐 아니라 내구연한 동안 해수나 하천수에 부식되지 않는 플라스틱, 
FRP 등의 재질로 된 재료의 관을 적용해야 한다. 또한, 펌프 트립, 밸브 급폐쇄 등으로 인해 
수충격(water hammer) 현상이 발생하는 경우에는 이를 안정적으로 제어할 수 있는 수충격 
완화 설비를 구축하고 열교환기에서 1, 2차 열교환 유체의 혼합이 발생하지 않도록 조치가 
필요하므로 관련 연구가 필요한 실정이다.
최근, 수열원 이용시스템은 주택이나 건물뿐만 아니라 지역 냉난방 및 산업단지 등에도 
적용이 검토되고 있고, 시설농업 및 수산양식 등에 활용하기 위한 사물인터넷, 빅데이터 등과의 
통합제어기술도 개발되고 있다.
--- 페이지 629 ---
제12절 수열
629
관련부처 과제명 수행기간
산업통상자원부 수열 냉·난방 및 재생열 하이브리드 시스템 기술 개발 및 실증 2020~2023
환경부 수열에너지를 활용한 수처리공정 개선기술개발 2020~2023
환경부 수열원 활용 프리쿨링(free-cooling)형 공기조화 시스템 개발 2020~2023
환경부 수열에너지 활용 통합설계 플랫폼구축 기술개발 2020~2023
<표 3/1/12-5>  수열에너지 관련 R&D 추진 현황
(2) 특허 현황
수열에너지 시스템에 대하여 국내에 다양한 특허들이 출원 및 등록되어 있다. 한국수자원
공사를 비롯한 기업들은 수열원 취수, 수열시스템, 동결방지 등에 대한 다양한 특허를 보유하고 
있다. LG전자를 비롯한 히트펌프 제작기업들은 히트펌프 성능 개선 및 터보 압축기 서지 
개선과 관련된 특허들을 보유하고 있다. 한국에너지기술연구원 등 연구기관들은 핵심요소
기기 및 타 재생에너지와의 융복합에 대한 특허들을 보유하고 있으며, 네이버클라우드 등의 
기업들은 수열에너지 활용기술에 대한 특허들을 보유하고 있다.
특허 번호 발명의 명칭 특허권자
10-0743364 상하수도관을 활용한 히트 펌프 시스템 K-water, 티이엔
10-0743365 강변여과수를 사용하는 히트 펌프 시스템 K-water, 티이엔
10-0929662 더블 딤플형 판형 열판 및 이를 이용한 열교환기 장한기술
10-1032545 개방형-폐쇄형 겸용 지열관정 및 이를 이용한 냉난방시스템 K-water
10-1089863 수위연동형 수온 및 유속 모니터링 시스템 K-water
10-1188964 수열원 히트펌프의 열교환기 동파방지 시스템 K-water
10-1210091 소하천용 유속계를 이용한 3점법 유속 측정 장치 K-water
10-1280116 막여과 공정의 원수 가온시스템 K-water
10-1306903 냉·난방과 급탕에 필요한 열을 공급하는 일체형 컴팩트화된 공급장치 한국에너지기술연구원
10-1328451 온실 냉난방 시스템 K-water, 농촌진흥청
10-1336012 지열 히트펌프장치를 이용한 냉·난방 및 급탕용 히트펌프장치 한국에너지기술연구원
10-1339068 태양열 지중축열방식의 태양열겸용 히트펌프장치의 급탕 및 난방시스템 한국에너지기술연구원
10-1650251 3차원 수치해석을 통한 부유물 차단시설 입지선정 방법 및 시스템 K-water
10-1690588 물과 압축공기로 형성된 에어피그를 이용한 관로 세척 방법 K-water, ㈜동호플랜트
10-1965848 수열원을 이용한 열교환 가변 제어형 히트펌프 시스템 K-water
10-2118404 수열에너지를 이용한 냉각 시스템 및 방법 네이버클라우드
<표 3/1/12-6>  수열시스템 관련 국내 특허 현황
--- 페이지 630 ---
제1장 원별 기술 동향
630
나. 해외 기술개발 현황
(1) 기술 현황
해외에서는 수열에너지 시스템에 활용되는 대용량 히트펌프, 열교환기, 스트레이너 등의 
핵심요소기기들의 기반 기술이 개발되어있는 상태이다. 이러한 기기들의 성능을 개선하고 
업그레이드하는 방향으로 기술개발이 이루어지고 있다. 예를 들어, 히트펌프의 경우 냉동, 
냉장 및 공조분야에서 급탕분야로 확대되면서 압축기의 압축성능 개선을 통한 고온수 토출형 
히트펌프 개발이 진행되고 있으며, 넓은 운전조건에서도 고효율의 성능을 낼 수 있는 기술들이 
개발되고 있다.
환경에 대한 관심이 증가함에 따라 친환경 냉매에 대응할 수 있는 기술개발이 이루어지고 
있다. 유럽에서는 2010년부터 R22 사용을 완전히 중단했으며, GWP가 비교적 높은 R404도 
수년 내 사용이 중지될 계획이다. 불소(F)를 함유한 기체를 총칭하는 F-Gas에 대한 규제를 
시행하고 있으며, 그 중 HFCs의 단계적 감축을 통해 EU시장으로의 도입량을 2030년까지 
현재보다 79%로 줄이기 위한 규제를 시행하고 있다.
따라서, 낮은 GWP 냉매를 이용한 히트펌프 등 냉동공조장치의 개발이 추진되고 있다. 
최근 다이킨이 주도하여 R32(GWP 640)의 적용을 주도하고 있으며, HFO(R1234yf, 
R1234ze, R1233zd 등) 또는 이산화탄소 등 자연냉매를 이용한 히트펌프가 출시되고 있다. 
따라서 이들 친환경 냉매를 이용한 히트펌프의 개발 및 고효율화가 집중적으로 진행되고 
있다.
특허 번호 발명의 명칭 특허권자
10-2277557 수열 에너지를 이용한 스마트 팜용 축열식 냉난방 시스템 이젠엔지니어링
10-2328622 원수와 수축열조를 이용하여 연속 운전이 가능한 수열 시스템 이젠엔지니어링
10-2016-0098551 판형 열교환기 한국기계연구원 
10-2019-0179054 압축기 누설 저감을 위한 seal 구조 개선 LG전자
10-2019-0179522 모터 냉매 흐름에 따른 결로 방지 및 효율최적화 LG전자
10-2019-0179523 S e a l  을  통 한  임 펠 러  추 력  저 감  구 조 L G 전 자
10-2019-0179525 Multi-DGR 을 사용한 서지 방지 기술 LG전자
10-2019-0179526 공랭식 대형 원심식 터보 칠러의 이코노마이저 작동 대수 제어를 통한 부분부하 제어 LG전자
10-2022-0160626 수열 에너지 시스템 및 그에 대한 제어 방법 K-water
10-2023-0039475 공기열 보조 방식의 하이브리드 수열식 히트 펌프 시스템 고려대학교 산학협력단
--- 페이지 631 ---
제12절 수열
631
자료: http://www.kharn.kr/news/view?no=808
[그림 3/1/12-29 ] 냉방기기 냉매 , HFOs 등 친환경 냉매 전환
최근의 해외 냉동공조시스템 시장의 트렌드에서 고효율 히트펌프 시스템이 주목을 받고 있다. 
유럽에서는 기존의 난방시스템을 히트펌프 난방기기로 교체하도록 장려하고 있고, 미국에서도 
히트펌프 등을 이용한 에너지 효율화 시스템의 설치 및 사용 편의성을 개선하는 시장으로 
확대되고 있다. 관련하여, AI, IoT 등이 접목된 스마트 에너지 관리시스템이 부각되고 있다.
핵심장치인 압축기 개발은 무급유 압축기 개발에 집중하고 있다. 냉장용이나 대용량 
히트펌프에 적용할 수 있는 압축기는 미쯔비시 등 일본계 기업 뿐 아니라 냉동공조 글로벌 
부품기업인 댄포스, 에머슨, BITZER 등이 각축을 벌이고 있다. 댄포스는 무급유 자기 베어링을 
이용한 상업용 인버터 스크롤압축기 등을 개발하며 강세를 이어가고 있다. 에머슨 클라이메이트 
테크놀로지는 다양한 속도로 에너지 사용을 20%까지 감소시키며, 정확한 제어로 효율성을 
최대화하는 기술을 개발하고 있다. BITZER는 소형 왕복동 및 스크류 압축기를 고도화하고 
있으며, 마에카와제작소는 자연냉매인 CO2를 적용한 냉동공조 제품개발에 적극적으로 나서고 
있다.
친환경 고압 냉매 및 고온수 토출형 히트펌프의 실용화를 위하여 고집적 및 내고압 열교
환기의 개발이 진행되고 있다. 현재 주로 소형은 브레이징 타입이, 중대형은 원통다관형 
타입이 이용되고 있지만, PCB 열교환기, 반용접 및 용접식 판형 열교환기 등을 적용하기 
위한 연구개발이 진행되고 있다. 또한, 해수용 열교환기는 내식성이 요구되므로 고가의 티타늄 
소재를 이용하고 있어 알루미늄 합금 활용 및 신소재 코팅 등의 기술개발이 시도되고 있다.
--- 페이지 632 ---
제1장 원별 기술 동향
632
히트펌프 시스템은 토출 온도가 120℃ 이상인 증기 생산까지 확대되고 있고, 냉난방과 
냉장 및 냉동의 수요가 동시에 발생하는 편의시설의 에너지사용량 및 CO2배출량의 감소를 위한 
하이브리드 히트펌프 시스템이 개발되고 있다. 또한, 잠열 축열식 히트펌프 및 암모니아-물 
흡수식 히트펌프 또는 흡착식 히트펌프가 개발되고 있고, 이들을 기존 히트펌프와 복합하는 
차세대 히트펌프 시스템이 개발되고 있다. 이에 적합한 친환경 작동유체, 고효율 압축기, 무착상 
열교환기 등 요소 부품 및 기기 등에 대한 연구개발도 활발히 이루어지고 있다.
이처럼 히트펌프 시스템기술은 가격인하와 효율향상을 목표로 다양한 기술개발이 추진되고 
있으며, 일본은 냉매와 열교환기의 효율향상을 통해 2030년까지 효율은 150% 향상, 가격은 
현재보다 3/4까지 저감시키는 것을 목표로 하고 있다. 또한 2050년까지 효율은 200% 향상, 
가격은 현재의 1/2까지 저감시키겠다는 중장기 목표 속에 기술개발에 매진하고 있다.
(2) 특허 현황
해외에서는 미국, 유럽, 일본, 중국 등에서 수열에너지와 관련한 많은 특허 기술이 개발
되고 왔으며, 국내 연구자들도 핵심기술에 대해서는 해외 특허를 보유하고자 해외 국가의 
특허 출원 및 등록이 늘어나고 있는 추세이다.
국가
코드 특허 번호 발명의 명칭 특허권자
CN  200720305436 Water source heat pump heating device Guo Hongyu
CN  202011156290.0 Water source heat pump system
Beijing Derui Clean 
Energy Technology 
Co., Ltd.
CN  202311787132.9 Multi-mode heating system based on water source heat pump Jiangsu Chengchuang New Energy Technology Co., Ltd.
CN 202110170888.3 W a t e r  s o u r c e  h e a t  p u m p  a n d  a i r  s o u r c e  h e a t  p u m p  composite heat supply system Gansu Construction Design Institute Co., Ltd.
CN 201910286407.8
Combined device of three double-heat-source heat 
p u m p  w a t e r  h e a t e r s  a n d  e n e r g y  s a v i n g  o p t i m i z a t i o n  
control method thereof
Chen Zeshao
<표 3/1/12-7>  해외 특허 현황
--- 페이지 633 ---
제12절 수열
633
국가
코드 특허 번호 발명의 명칭 특허권자
EU  13461550.9 W a t e r  s o u r c e  h e a t  p u m p  a n d  t h e  o p t i m i z a t i o n  m e t h o d o f  t h e  h e a t  p u m p  o p e r a t i o
Zachodniopomorski 
Uniwersytet 
Technologiczny w 
Szczecinie
EU 19800362.6 Water source heat pump Wang, Quanling
US  15757462
M e t h o d  a n d  a p p a r a t u s  f o r  u t i l i z a t i o n  o f  h o t  w a t e r  p l a n t 
waste heat recovery by incorporated high temperature 
water source heat pump
University of Maribor
US  04694658 Method and equipment for utilization of the freezing h e a t  o f  w a t e r  a s  a  s o u r c e  o f  h e a t  o f  a  h e a t  p u m pRintekno Oy
US 10503063 B2
Super water repellent polymer hierarchical structure, 
heat exchanger having super water repellency, and 
manufacturing method therefor
한양대학교
US  09212835 H e a t i n g  a n d  c o o l i n g  s y s t e m  u t i l i z i n g  a  w a t e r  s o u r c e  heat pump and a swimming pool Gregg Berens
US  09797627
District public water supply pipe network system 
c o m p a t i b l e  f o r  s o u r c e  s i d e  w a t e r  f o r  g r o u n d  s o u r c e  
h e a t  p u m p  s y s t e m  a n d  r e c l a o m e d  w a t e r
Tianjin Geruisi New 
Technology Of 
Mechanical And 
E l e c t r i c a l  C o .  L t d
US 11162627 Controller, method of operating a water source heat p u m p  a n d  a  w a t e r  s o u r c e  h e a t  p u m pLennox Industries Inc.
US 18382857 Water-to-water, water source heat pump with d o m e s t i c  h o t  w a t e r  h e a t  p r i o r i t y  r e f r i g e r a t i o n  c i r c u i tRobert Barrett
EP 12740943.1
D e v i c e  f o r  s t o r i n g  r e n e w a b l e  e n e r g y  i n  t h e  f o r m  o f  
heat and method for regeneration by trigeneration 
(2012)
Suzanne, Jacquis
WO PCT/KR2011/007381Total renewable energy system having underground heat storage device (2011) KIM, Dongho
WO PCT/IB2013/060014 Heat storage apparatus (2013) Carding Specialists (Canada) Limited
WO PCT/KR2020/006522H y d r o p i l i c  s t a i n l e s s  s t e e l  a n d  m e t h o d  f o r  manufacturing same 한양대학교
JP 24038305 Use of compound with nitrogen-containing functional group for storing thermal energy (2012) Arkema France
--- 페이지 634 ---
제1장 원별 기술 동향
634
5. 향후 전망
수열에너지가 신재생에너지로 활용될 수 있게 되면서 수요가 증가하고 있어 관련 산업의 
기술개발 및 확대에 순영향을 줄 것으로 전망된다. 특히, 스마트 시티, 데이터센터 등에 수열
에너지가 적용되는 계획들이 발표되고 추진되면서 새로운 전기를 맞고 있다. 따라서, 다음과 
같은 약점과 위협을 극복하고, 강점과 기회를 살리는 정책 개발과 지원이 체계적으로 전개
되어야 할 것이다.
<강점> 국내시장 동향에서 파악했듯이 수열원의 기술적 잠재량에서 파악했듯이 현재 
602.32 PJ (peta joule) 2)의 기술적 잠재량이 내재되어 있기에 풍부한 수열원이 확보된 
상태이다. 이러한 하천 잠재량만 사용시에도 표준 석탄화력 10기를 대체가능한 용량이다. 
또한 3면이 바다로 싸여 있는 구조, 인구의 27%, 산업단지의 71%가 임해지역에 위치하고 
있어서 해수열을 이용하기 유리한 여건이 조성되어 있다. 또한, 우리나라는 상대적으로 전자 
및 정보통신 기술이 발달하고 이를 응용한 기술 개발에 뛰어난 재질을 보유하고 있다. 이를 
통해 빅데이터 및 사물인터넷 등의 ICT 기술을 접목한 능동제어형 시스템을 향상시키고 개발할 
수 있는 잠재력을 갖추고 있다. 
<약점> 우리나라는 세계 5위의 냉동공조기기 생산국이지만 핵심 요소 기술의 미확보 및 
히트펌프 압축기 등 주요 기자재의 상당부분을 수입에 의존하고 있다. 또한, 수열시스템 
특성상 초기에 높은 투자비가 소요되기에 민간기업에서 단독으로 쉽게 투자하기가 힘든 
상황이다. 수열기업의 약 90%가 중소기업으로 영세성이 강하며 전문기업으로 발돋음 하는 
것이 쉽지 않은 상황으로 관련 기술개발을 위한 국가의 지원이 필요한 실정이다. 그리고 
수열에너지를 활용할 수 있는 제도적 장치가 부족하여 본격적인 사업 추진에 어려움이 
존재하고 있어 한국에너지공단을 중심으로 관련 제도를 개정하고자 노력하고 있는 실정이다.
<기회> 2030 국가 온실가스 감축목표(NDC)에 따르면 온실가스 배출량은 2018년 대비 
40% 감축을 목표로 설정되었으며, 2030년 목표 배출량은 436.6백만톤이다. 이런 기후변화에 
대한 목표 달성은 위기이자 기회라고 평가되고 있다. 이로부터, 수열을 중심으로 한 수열
시스템이 공공건물 설치의무화에 포함되었고, 신재생에너지 보급대상이 되었다. 또한 수열의 
범위가 해수에 더해 하천수를 신재생에너지법에 명시함으로써 수열 에너지의 확산 법적기반을 
마련하였다. 기후변화에 따른 폭염과 한파 등의 기후재해로 인해 냉방과 난방 수요가 증가하여 
수열에너지에 대한 수요를 증대시킬 것으로 예상된다. 최근 환경부의 수열에너지 지원·보급 
시범사업 대상을 살펴보면 대용량 고효율 수열 히트펌프 시스템에 대한 수요가 큼을 알 수 
2 )  1 P J  ( p e t a  j o u l e )  :  1 × 1 015 joule
--- 페이지 635 ---
제12절 수열
635
있기에 수열시스템에 최적화된 히트펌프 개발 및 시스템의 최적운영에 대한 기술개발이 
필요한 실정이다.
<위협> 수열시스템의 핵심요소기기들의 국산화 기술을 확보하지 못한 채 수열에너지 보급이 
늘어나는 경우 해외 선진기업에서 개발되어 수입되는 기기와의 성능 경쟁에서 뒤처지고 
앞서나갈 수 있는 기회를 갖지 못할 수 있다. 터보 압축기 설계 및 제어, 고속회전 베어링, 
무착상 열교환기, 친환경 냉매 활용, 시스템 안전 및 고효율 제어기술 등에 대한 요소기술 
개발은 물론이고 하천수 및 해수 활용시 검토가 필요한 환경영향평가에 대한 기술개발에 
있어서도 국가적 지원이 필요한 실정이다. 
온실가스 배출목표 달성 추진은 재생에너지 발전뿐 아니라 재생에너지 열 이용의 중요성도 
커질 것이다. 환경부는 광역상수원을 활용하여 2030년까지 총 127,000RT의 수열에너지 
개발을 추진해 나갈 계획이다. 하천수나 댐용수, 상수원수 등을 냉난방에 활용하고, 환경부는 
자체 사업으로 47, 000RT의 수열에너지를 개발하고, 한국수자원공사와 민간이 80,000 RT를 
개발하는 계획이다. 소양강댐의 심층 냉수를 이용하여 데이터센터 냉방 사업을 하는 강원도 
수열에너지 융복합 클러스터 사업과 낙동강 하구의 평강천의 하천수를 이용한 부산 EDC의 
스마트시티 냉난방 사업이 대표적인 수열에너지 개발사업이 될 것으로 기대된다.
환경부에서는 2022년도와 2024년도에 수열에너지 보급·지원 시범사업 선정을 하였다. 
2022년도에 한국종합무역센터 등 7개 기관을 선정하여 10,795RT를 지원하고, 2024년도에 
선정된 3개기관은 9,770RT의 수열에너지 사업을 지원할 계획이다. 선정된 지자체, 민간, 
공공기관 등은 수열관로 및 건축물 냉난방설비 설계·시공비의 50%를 지원받고, 대기업은 
수열관로에 한해 50%를 지원받는다.
--- 페이지 636 ---
제1장 원별 기술 동향
636
구분 신청기관(사업대상) 대상지 분류 규모(RT) 비고
1 미래에셋자산운용(A)(경기도)
 A
 B 대기업
(업무) 2,000 
2 ㈜엔씨소프트(B)(경기도) 중견기업(업무) 500
3 한국종합무역센터(서울시)
 중소기업
(업무) 7,000
4 스마트팜(상주시)
 지자체
(농업) 600
5 청주전시관(청주시)
 지자체
(문화·집회) 300 
6 신방초등학교(창원시)
 지자체
(교육) 60 준공
7 한국전력거래소(청주시)
 공공기관
(방송통신) 335 
8 신한은행(서울시)
 대기업
(업무, 근린생활, 
판매)
3,000 
9 하니움스포츠센터(화순군)
 지자체
(생활체육) 770
10 포스코홀딩스(성남시)
 대기업
(업무) 6,000
계 20,565
<표 3/1/12-8>  환경부 수열에너지 보급·지원 시범사업
--- 페이지 637 ---
제12절 수열
637
｜참고문헌｜
∙ 김현주, 2013, “해수열원 이용 기술개발 현황,” 설비저널 30(4), 34-43.
∙ 김현주, 2014, “해수온도차에너지 실용화 기술의 현황 및 전망,” 설비저널 31(8), 34-44.
∙ 박준택, 2014, “해수열 이용 현황 및 부산롯데마트 해수열 공급계획,” 설비저널 제43권 4월호, 
26-33.
∙ 박준택, 박성룡, “해수 온도차에너지 이용기술, 기술현황분석(에너지 시스템기술),” ETIS 분석지 제22권.
∙ 박진영, 김삼열, 이호생, 김현주, 2013, “해수 냉방시스템의 빙상경기장 적용 방안 및 LCC분석,” 한국
태양에너지학회, Vol.33(2), 50-55.
∙ 서창명, 2013, “댐 심층수 활용을 위한 열에너지 분석에 관한 연구,” 경상대학교 대학원 박사학위논문, 
90p.
∙ 성지영, 임재호, 2021, “글로벌 데이터센터 산업 전망과 시사점,” 우리금융경영연구소
∙ 이남수, 김규영, 김창희, 연성현, 2022, “무급유 수열원 원심식 히트펌프 설계 기술 및 시스템 성능평가,” 
설비저널 51(11), 28-33.
∙ 이호생, 정영권, 2013, “해수열원을 이용한 냉방 히트펌프의 성능 특성,” 설비저널 30(4), 51-57.
∙ 장기창, 2013, “해수열원 이용 탠덤 히트펌프 성능 특성,” 설비저널 30(4), 44-50.
∙ 조용, 2012, “원수열원의 특성 및 냉난방시스템의 성능분석,” 지열에너지저널 8(1), 4-9.
∙ 조용, 이동근, 2012, “원수열원 히트펌프 시스템의 활용,” 설비저널 41(9), 28-35.
∙ 조용, 최종민, 2021, “데이터센터 냉방시스템 고효율화를 위한 국내 수열에너지 보급 제도 개선에 관한 
연구,” 한국지열·수열에너지학회논문집 17(3), 21-29.
∙ 조용, 문인식, 최종웅, 2023, “하천수 활용 500 RT 수열 냉·난방시스템 실증,” 설비(공조·냉동·위생)  
40(9), 4-12.
∙ 조일현, 박정순, 2021, “재생열에너지 보급 장벽 분석 및 보급 정책 설계 방안,” 에너지경제연구원
∙ 조철희, 이영호, 김현주, 최영도, 김범석 (2016), “해양에너지공학,” 다솜출판사, 317p.
∙ 조항문, 윤초롱, 서울 연구원, 2020, “수열에너지 이용 확대 전략,” 23-28p.
∙ 산업통상자원부, 2024, “수열 냉·난방 및 재생열 하이브리드 시스템 기술 개발 및 실증”
∙ 한국수자원공사, 2020, “수열에너지 잠재량 분석 및 적지 조사” 3p
∙ 한국수자원공사, 2022, “하천수 수열에너지의 제로에너지건축물 인증기준 수립용역”
∙ 한국에너지공단, 2022, “신재생에너지백서”
∙ 한국에너지공단, 2021, “2020년 신·재생에너지 보급통계”
∙ 해양수산부, 2015, “해양심층수의 에너지 이용기술 개발 <1>, <2>”, 선박해양플랜트연구소
∙ 홍석원, 김현주, 강윤구 (1998), “해양에너지공학”, 신기술, 231p.
∙ 환경부, 2019, “수열산업 육성방안 연구”
∙ 환경부, 2024, “수열원 활용 프리쿨링(free-cooling)형 공기조화 시스템 개발”
∙ IRENA, 2013, “Heat pumps – Technology Brief-, T echnology Brief E12”
∙ 이투뉴스 홈페이지 (www.e2news.com)
∙ ㈜지엔원에너지 홈페이지 (www.genone.co.kr)
--- 페이지 638 ---
제1장 원별 기술 동향
638
∙ 칸(Kharn) 홈페이지 (h ttp://www.kharn.kr)
∙ 탄소중립 녹색성장위원회, 2021, “2030 국가 온실가스 감축목표(NDC) 상향안”
∙ 한국해양자료센터 홈페이지 (http: //kodc.nifs.go.kr)
∙ 히트펌프·공조 홈페이지 (http://www .heatpumpac.co.kr)
∙ BSRIA 홈페이지 (http://www.bsria.com)
∙ Grand View Research 홈페이지 ( www.grandviewresearch.com)
∙ IEA 홈페이지 (http://www.iea.org/)
∙ IRENA 홈페이지 (http://www.irena.org)
∙ NEDO 홈페이지 (http://www.nedo.go.jp)