제3편 제1장 제2절: 연료전지
원문 페이지: 155 ~ 200 (총 46페이지)
============================================================


--- 페이지 155 ---
제2절 연료전지
155
가. 연료전지의 원리
연료전지는 수전해의 역반응을 통해 수소와 산소로부터 전기를 생산하는 전기화학적 
발전장치이다. 부생물로 물과 열이 발생된다. 수전해장치는 물에 직류전기를 인가하여 수소와 
산소를 제조하는 장치이다.
H2 + 1/2O 2 →  H2O + 전기, 열
연료전지의 기본 구성은 연료극/전해질/공기극으로 접합되어 있는 셀(cell)이며, 다수의 셀을 
적층하여 스택을 구성함으로써 원하는 전압 및 전류를 얻을 수 있다. 일반적으로 연료전지 
기본 셀에서 전기를 발생시키기 위하여 연료인 수소가스를 연료극 쪽으로 공급하면, 수소는 
연료극 촉매층에서 수소이온(H+)과 전자(e-)로 산화되며, 공기극에서는 공급된 산소와 전해질을 
통해 이동한 수소이온과 외부 도선을 통해 이동한 전자가 결합하여 물을 생성시키는 산소 
환원 반응이 일어난다. 이 과정에서 전자의 외부 흐름이 전류를 형성하여 전기를 발생시킨다.
[그림 3/1/2-2 ] 연료전지의 기본 구성
나. 연료전지의 특징
(고효율 발전기) 종래의 발전 방식은 연료로부터 전기를 얻기까지의 과정에서 열 및 운동
에너지를 포함하고 있어서 여러 곳에서 에너지 손실이 발생한다. 연료전지의 발전 효율은, 
운전 장치 사용 전력 또는 열 손실 등을 감안하더라도 35~60% 이상이며, 열병합 발전까지 
--- 페이지 156 ---
제1장 원별 기술 동향
156
고려하면 전체 시스템 효율은 80% 이상이다. 디젤 엔진, 가솔린 엔진, 가스터빈의 경우 출력 
규모가 클수록 발전효율이 높아지는 경향이 있으나 연료전지의 경우 출력 크기에 상관없이 
일정한 높은 효율을 얻는 것도 큰 이점이라고 할 수 있다.
(환경친화적 발전기) 연료전지는 기본적으로 수소와 산소를 전기화학적으로 반응시켜 전기를 
발생하는 발전장치이기 때문에 화력 발전이나 디젤 발전기에서와 같이 연소과정이 없으며, 
발생하는 것은 전기와 물, 그리고 열 뿐이다. 현재는 천연가스, 석탄 등의 화석연료로부터 
수소를 얻고 있으나 궁극적으로 풍력, 태양광 등의 재생에너지를 사용하여 물을 전기분해하여 
수소를 얻게 되면 연료전지는 이산화탄소와 질소산화물(NO x), 황산화물(SO x) 배출이 전혀 
없는 무공해 에너지 시스템으로 자리매김할 것이다. 천연가스를 사용하는 연료전지와 기존 
화력 발전소와 비교하여도 NO x, SO x 배출이 거의 없으며 소음이 절반 수준으로 친환경 
발전기임을 알 수 있다.
(확장성) 연료전지는 모듈 형태로 제작이 가능하기 때문에 발전규모 조절이 용이하고, 설치 
장소의 제약이 적다는 것도 최근 부각되는 연료전지의 장점이다. 일반적으로 연료전지는 
규모에 따른 에너지 전환 효율의 변화가 크지 않다. 다시 말해 소형에서도 높은 에너지 
전환 효율을 기대할 수 있다는 것이다. 이 때문에 연료전지는 수 W급에서 수십MW급까지 
다양한 용도로 사용하는 것이 가능하다. 또한, 연료전지는 소음, 유해가스 배출을 획기적으로 
낮출 수 있어 도심 어디에도 설치가 가능하다.
자료: 국립환경과학원 국가대기오염물질 배출량 서비스, 전력통계시스템 연간전력계통 운영실적
[그림 3/1/2-3 ] 연료전지, 석탄화력, LNG 복합화력 발전소 효율 및 환경성 비교
--- 페이지 157 ---
제2절 연료전지
157
다. 연료전지의 종류
연료전지는 전해질의 종류에 따라 고분자 연료전지(PEMFC), 인산형 연료전지(PAFC), 
용융탄산염 연료전지(MCFC), 고체 산화물 연료전지(SOFC), 알칼리 연료전지(AFC)로 구분된다. 
이들은 작동온도에 따라 다시 고온형과 저온형으로 구분된다. 650℃ 이상에서 작동하는 
고온형 연료전지 MCFC, SOFC는 반응성이 우수하기 때문에 전극촉매로 니켈을 비롯한 
일반 비귀금속계 촉매를 사용할 수 있고 높은 발전효율이 장점이다. 그러나 기동 및 정지 
시간이 길며 열충격에 취약한 단점이 있어 장기운전에 적합한 발전소, 산업단지, 대형건물에 
사용되고 있다. 상온및 200℃ 이하에서 구동되는 저온형 연료전지인 PAFC와 PEMFC, AFC는 
시동시간이 짧고 부하변동성이 뛰어난 장점이 있으나, 고가의 백금 촉매의 사용이 필요하며 
비교적 낮은 효율이 단점이다. 기동/정지가 잦고 시동이 빠른 수송용 전원, 이동전원, 백업
전원, 가정·건물용 열병합발전 시스템으로 사용되고 있다. 연료전지의 종류에 따른 특성을 
다음 표에 나타내었다.
연료전지는 수 W급 휴대용 전원에서부터 수십 MW급 분산발전까지 다양한 분야에 적용이 
가능하다. 
<표 3/1/2-1>  연료전지의 종류
종류/특징 고온형 연료전지 저온형 연료전지
구분
용융탄산염
연료전지
(MCFC)
고체산화물 
연료전지
(SOFC)
인산염
연료전지
(PAFC)
알칼리 
연료전지
(AFC)
고분자 연료전지
(PEMFC)
작동온도 550~700℃ 500~1000℃ 150~250℃ 0~230℃ 50~100℃
주 촉매 니켈/니켈산화물 페로브스카이트/cermet 백금 니켈/은 백금
전해질 Li/K 용융탄산염 YSZ GDC H 3PO4 KOH 이온교환막
전해질
상태
액상
(Matrix에 고정)
고상 
(세라믹)
액상
(Matrix에 고정)
액상
(Matrix에 고정)
고상 
(고분자)
전하전달
이온 CO32- O2- H+ OH- H+
가능한
연료
H2, CO
(천연, 석탄가스)
H2, CO
(천연, 석탄가스)
H2, CO
(메탄올, 천연가스) H2
H2
(메탄올, 천연가스)
외부연료 개질기의 
필요성 ××○ ○ ○
출력 밀도
(mW/cm2) 100–300 250 –350 150 –300 150 –400 300 –1,200
스택 크기(kW) 300–3000 1 –2000 100 –400 10 –100 1 –100
효율(%LHV) 45~55 40~60 40~45 60~70 40~60
주용도 발전용 가정·건물용발전용 발전용건물용 우주용 수송용 가정·건물용
--- 페이지 158 ---
제1장 원별 기술 동향
158
<표 3/1/2-2>  연료전지 종류별 응용제품
제품종류 용량
연료전지
PAFC MCFC SOFC PEMFC
고정형
발전용 수 십 k W  -  수 십 M W ● ● ● ●
가정 ․ 건물용 수kW - 수십kW ○ ○ ● ●
수송용
차량용 수kW - 수백kW ○ ○ ○ ●
선박용 수 백 k W  -  수 십 M W ○ ▲ ▲ ●
●：적용,  ▲：일부고려,  ○：적용가능성 희박
주 )  D . K .  G a m a n  e t .  a l . ,  F u e l  C e l l  R e p o r t  t o  C o n g r e s s ,  2 0 0 3 .  p . 2 0
[그림 3/1/2-4]  연료전지 응용분야
라. 연료전지의 현황
연료전지는 스택, 연료변환장치, 주변기기(BOP: Balance of plant) 및 제어장치로 구성된다. 
기존 화력발전 대비 연료전지는 CO 2 배출을 40% 감소하고 에너지 사용량은 26% 절감하는 
에너지 신기술로 미국, 일본, EU에서 미래 성장동력 산업으로 육성하고 있다.
전 세계 연료전지 시장은 최근 5년간 연평균 약 30%의 빠른 성장세를 보여 용도별로는 
수송용과 고정형(stationary, 가정 ․건물용 및 발전용)이, 종류별로 수송용으로는 PEMFC, 
가정·건물용으로는 PEMFC, SOFC, 발전용으로는 PAFC, SOFC가 시장을 주도하고 있다. 
--- 페이지 159 ---
제2절 연료전지
159
연료전지 시스템의 출하량은 지속적으로 증가하여 2019년 1GW를 넘어섰으며, 2022년 
약 89,200대의 연료전지가 출하되었고 출하된 총 전기 전력 용량은 2,492MW 규모에 이르렀다. 
2022년 응용분야별 연료전지 출하량은 주로 모빌리티, 특히 자동차 분야에서 이루어졌으며 
전체 출하량의 85%에 해당하는 2,113MW가 이 부문에 속한다. 지역별로 아시아는 전 세계 
출하량의 2/3를 차지하며 1,770MW로 글로벌 출하량의 71%를 차지. 반면 북미는 19%, 
유럽은 9%를 차지하고 있다. 연료전지 종류별로 PEMFC가 여전히 가장 큰 비중을 차지하며 
주요 분야로는 차량용과 마이크로 CHP가 해당된다.
[그림 3/1/2-5]  응 용 분 야 별  판 매 량  ( M W )[그림 3/1/2-6]  응용분야별 판매대수 (1,000대)
[그림 3/1/2-7]  지역별 판매량 (MW) [그림 3/1/2-8]  지역별 판매대수 (1,000대)
[그림 3/1/2-9]  종류별 판매량 (MW) [그림 3/1/2-10]  종류별 판매대수 (1,000대)
자 료 :  T h e  F u e l  C e l l l  I n d u s t r y  R e v i e w  2 0 2 2 ,  E R M  
--- 페이지 160 ---
제1장 원별 기술 동향
160
연료전지 시장은 경쟁기술 대비 경제성이 여전히 낮은 상황이기 때문에 국가의 보급 
정책에 크게 좌우되고 있다. 아시아에서 한국은 발전용 연료전지, 수소전기차 부문에, 일본은 
가정용 연료전지, 수소전기차 부문에 지원을 집중하고 있다. 북미에서 미국은 수소전기차, 
발전용 연료전지 부문을, 유럽에서는 수송용 분야에 지원을 확대하고 있다. 판매 대수, 판매 
용량면에서 PEMFC, SOFC가 연료전지 시장을 주도하고 있다. PEMFC는 100kW급 이상의 
수소전기차와 가정용 연료전지에, SOFC는 0.7kW 가정용, 250kW 발전용에 주로 사용되고 있다. 
(미국) 청정 수소 생산을 촉진하기 위해 2030년까지 연간 1,000만 톤의 수소를 생산하는 
것을 목표로 하고 있다. 특히, 그린 수소뿐만 아니라 블루 수소와 핑크 수소를 청정 수소 
범주에 포함하여 다양한 수소 생산 방식을 활용하고 있다. 또한, 캘리포니아주의 ‘California 
Fuel Cell Partnership(CaFCP)’와 에너지부 주도의 'H2USA' 프로그램을 통해 수소전기차
(FCEV) 상용화와 수소충전소 인프라 확대를 추진하고 있다.
(일본) 2017년에 수립된 ‘수소기본전략’을 2023년에 개정하여 향후 15년간 민관 공동으로 
15조 엔을 투자할 계획이다. 이를 통해 수소 공급가격을 2030년까지 1㎥당 30엔(CIF), 
2050년까지 20엔으로 낮추는 것을 목표로 하고 있다 1). 일본은 수전해설비와 연료전지 등 
9개 분야의 기술 개발을 집중적으로 지원하며, 아시아 및 인도·태평양 지역에 수소 공급망을 
구축하기 위해 국제 협력을 강화하고 있다. 
(EU) ‘유럽 그린딜’의 일환으로 수소 경제 활성화를 위한 전략을 추진하고 있다. 재생에너지를 
활용한 그린 수소 생산, 수소 밸리 개발, 범유럽 수소 그리드 구축, 수소충전소 설치 등을 
목표로 하고 있다. 또한, 유럽 주요 국가들이 참여하는 대규모 국제 수소 프로젝트를 통해 
유럽 차원의 수소 경제를 구축하고 있다. 유럽의 민관 협력 R&D 이니셔티브인 FCH JU
(연료전지 및 수소 공동 사업)에서는 2050년까지 수소 연료가 지역 전체 에너지 소비의 약 
24%를 차지할 것으로 추정했다. 
(독일) 2020년 발표된 ‘국가 수소 전략(NWS)’을 통해 2030년까지 5GW 규모의 수소 생산 
설비를 구축하고, 2040년까지 추가로 5GW를 설치할 계획이다. 이를 위해 약 90억 유로를 
투자하고 있으며, 수소 모빌리티 확대를 위해 전기자동차와 환경친화적인 상업용 차량 구매 
보조금, 버스 구매 보조금 등을 지원하고 있다. 이러한 정책은 수소 기술 개발과 보급을 통해 
탄소중립 목표 달성에 기여하고 있다.
1) 일본 수소기본전략 (2023.6.6. 개정)
--- 페이지 161 ---
제2절 연료전지
161
자료: 제1차 수소경제 이행 기본계획 (2021.11)
[그림 3/1/2-11 ] 제1차 수소경제 이행 기본계획-연료전지 부문
(국내) ‘수소경제 활성화 로드맵(2019.1)’, ‘ 수소경제 표준화 전략 로드맵(2019.4)’, ‘수소 
기술개발 로드맵(2019.10)’을 통해 수소경제 사회로의 전환계획을 발표하였다. 2020년 세계 
최초로 '수소경제 육성 및 수소 안전관리에 관한 법률'을 제정하고 2021년 ‘제1차 수소경제 
이행 기본계획’을 발표하였다. 수소경제 전주기 생태계 구축으로 청정수소경제 선도를 비전으로 
연료전지부문에서는 수소활용처 다변화를 목표로 하고 있다. 모든 일상에서 수소활용 전략하에서 
연료전지 발전확대, 수소 모빌리티 세계 시장 선도 과제를 제시하고 있다. 2022년 5월에 
발표한 ‘수소 기술개발 로드맵 2.0’을 통해 수소경제 및 탄소중립 활성화를 위한 수소 모빌리티 
저변 확대를 강조하였다. 
추가로 2023년 12월에 열린 ‘제6차 수소경제위원회’에서는 수소전기자동차(FCEV) 보급 
확대를 위한 구체적인 방안이 발표되었다. 이번 방안은 상용차 중심으로 수소차의 보급을 
확대하는 데 중점을 두고 있다. 2030년까지 수소버스를 2만 1,000대까지 확대할 계획이며, 
이를 위해 시내버스뿐만 아니라 단거리 시외버스와 광역버스 등 다양한 노선버스를 수소버스로 
전환할 예정이다. 또한, 공공기관에서 운행하는 직영버스도 수소버스로 교체하도록 지원할 
방침이다. 수소전기자동차 운행의 편의성을 높이기 위해 수소충전소 인프라 확충도 함께 
추진된다. 2030년까지 총 660기의 수소충전소를 설치할 계획이며, 액화수소 충전소와 융복합 
수소충전소 등 다양한 형태의 충전소를 통해 접근성을 높이고자 한다. 이를 위해 민관 투자를 
활성화하여 안정적인 충전 인프라를 제공할 예정이다. 수소차 보급 확대에 따른 수소 수요 
증가를 대비하기 위한 수소 공급망 강화와 공급 다변화도 주요 과제로 설정되었다. 이를 통해 
안정적인 수소 공급을 보장하고 수소 모빌리티의 성장 기반을 마련할 계획이다. 이번 발표된 
방안은 수소 모빌리티의 저변 확대를 통해 수소경제 활성화와 탄소중립 실현에 크게 기여할 
것으로 기대된다.
--- 페이지 162 ---
제1장 원별 기술 동향
162
- 2040년까지 발전용 연료전지 15GW(내수 8GW), 가정·건물용 연료전지 2.1GW(94만 
가구), 수소모빌티리는 2050년까지 승용차 515만대, 상용차 11만대를 보급할 계획이다. 
- 수소차 전 차종에 대한 생산능력을 확보하고, 선박, 드론, 항공 등 다양한 모빌리티로 
적용 확대를 추진한다. 수소차는 2030년까지 내연기관차와 동등한 수준의 내구성·주행 
거리를 확보하고, 승용·상용·특수차 양산체계를 구축한다. 암모니아 추진선(2026), 
액화수소 운반선(2031)을 순차적으로 상용화하고, 장기적으로 액화수소 추진선 개발을 
추진하고 수소기반 트램, 도심항공 기술개발을 추진할 계획이다. 
자료: 수소 기술개발 로드맵 2.0 (2022.05)
[그림 3/1/2-12 ] 수소모빌리티 로드맵 핵심지표
- 발전용 연료전지는 열·전기 동시 활용, 송전선로 건설 최소화 등 장점을 극대화할 수 
있는 도심 수요지 중심으로 데이터센터, 산업단지, 대형건물, 신규 아파트 단지, 도심 
내 주유소 등에 분산 발전원으로 신설을 확대한다. 
- 수소전주기 분야에서 수소활용기술인 발전용, 가정 ․ 건물용 및 수송용 연료전지 시스템 
기술은 선진국 수준에 90% 이상 도달하였다. 2022년까지 건물용 연료전지 설치 용량은 
29.1MW로 집계되었고, 2024년 현재의 정확한 설치 용량은 확인되지 않았다. 2024년 
1월 31일 기준으로 발전용 연료전지의 누적 설치 용량은 1,1GW에 달한다. 이는 국내 
에너지 공급에서 연료전지가 점차 중요한 역할을 하고 있음을 보여준다. 2024년 1월 
31일 기준으로 수소전기차 등록 대수는 34,268대이다. 이 중 현대자동차의 넥쏘가 주요 
모델로 자리잡고 있으며, 수소전기버스와 트럭 등 상용차 부문에서도 보급이 확대되고 
있다. 정부는 2030년까지 수소전기차 30만 대 보급을 목표로 다양한 지원 정책을 
추진하고 있다. 2024년 1월 31일 기준으로 전국에 310기의 수소충전소가 운영 중이다. 
이는 수소전기차 이용자들의 편의를 높이기 위한 인프라 확충의 일환이다. 정부는 
2030년까지 660기 이상의 수소충전소를 구축할 계획이다. 이러한 수소 관련 인프라와 보급 
--- 페이지 163 ---
제2절 연료전지
163
현황은 한국의 수소경제 활성화와 탄소중립 목표 달성을 위한 중요한 기반이 되고 있다.
- 초기 보급 시장은 발전용 연료전지의 보급 확대를 위하여 연료전지 전용 LNG 요금제를 
신설하였고 REC 가중치도 유지하여 투자 불확실성을 제거하였다. 2023년 부터 그간 
RPS에 포함되어 있던 수소발전을 별도로 분리하여 CHPS(수소발전 입찰시장)로 진행
함으로써 수소법에 근거하여 수소 경제 이행의 촉진을 위해 힘을 실어주고 있다. 
CHPS는 일반수소와 청정수소를 사용하는 수소발전으로 구분되며 수소 발전 기기로는 
연료전지와 수소터빈이 주를 이룬다. 2022년까지 국내 1GW 보급으로 규모의 경제를 
달성하여 2025년까지 중소형 LNG 발전과 대등한 수준으로 발전단가를 하락시키고 
중장기적으로 설치비 65%, 발전단가 50% 수준 하락을 목표로 하고 있다. CHPS를 
통해 국내 전체 수소 수요량(2030년 390만톤, 2050년 2,790만 톤) 중 발전부문은 
2030년 353만 톤, 2050년 1,350만 톤으로 가장 많은 비중을 차지할 전망이다. 
자료: 전력거래소, 수소발전 입찰시장 제도 설명회 자료
[그림 3/1/2-13 ] 수소발전 입찰시장(CHPS) 개 요
- 가정·건물용 연료전지는 설치장소, 사용유형별 특징을 고려하여 다양한 모델을 출시하고, 
공공기관, 민간 신축 건물에 연료전지를 포함한 신재생에너지 설치 의무화를 추진 중
이다. (ZEB 제도 내용 포함)
- 수소모빌리티 중 승용차는 2025년까지 10만대/년 상업적 양산체계를 구축하여 가격을 
내연기관차 수준으로 하락시킬 계획이다. 
2. 국내외 시장 동향
정부 주도의 보급지원 정책을 추진하는 한국, 미국, 일본을 중심으로 발전용, 가정·건물용, 수송용 
연료전지 초기 시장이 형성되고 있다. 연료전지 시스템 가격 저감, 수명 및 효율 향상에 관한 
연구 개발은 꾸준히 진행되고 있다. 대표적인 수소차 생산 기업인 현대자동차와 도요타에서 
--- 페이지 164 ---
제1장 원별 기술 동향
164
연간 1,000대 규모의 준대량생산 체제를 구축하고 있지만, 본격적인 양산 규모를 확보한 
기업이 출현하기까지는 시간이 걸릴 것으로 예측된다. 최근 들어 각국의 정책과 인센티브에 
의해 주도되고 있으며 한국, 일본, 미국, 독일 등이 주요 시장으로 주목받고 있다. 
2022년 기준 연료전지 출하량은 2.5GW로 증가했지만 과거 대비 성장세가 둔화되고 있다. 
연료전지 출하량의 85%는 모빌리티 부문에서 이루어졌으며 그 중에서도 승용차가 주를 이루고 
있다. 현대자동차와 도요타가 주도한 승용하 연료전지 출하량은 총 1.5GW로 전 세계 출하량의 
62%를 차지한다. 
자료: 이투데이 (2023년 12월 18일)
[그림 3/1/2-14 ] 세계 수소차 판매 현황
Fortune Business Insights에 의하면 세계 연료전지 시장 규모는 2023년 98억 5천만 
달러로 2024년 127억 5천만 달러에서 2032년 1,050억 1천만 달러로 성장하여 예측기간 
동안 연평균 성장률(CAGR) 30.15%를 나타낼 것으로 예상된다. 아시아 태평양 지역은 
2023년 61.21%의 시장 점유율로 연료 전지 산업을 장악했다. 
자료: Fortune Business Insights (2024년 11월)
[그림 3/1/2-15 ] 아시아 태평양 지역의 연료전지 시장 현황 및 전망
--- 페이지 165 ---
제2절 연료전지
165
수소 연료전지는 에너지 효율이 높고 온실가스 및 대기오염물질 배출이 적어 지속 가능성 
목표에 부합한다. 디젤 엔진 대비 소음이 적어 승무원의 편안함을 높이고 해양 소음 공해를 
줄인다. 다양한 선박에 적용 가능한 연료전지는 페리와 작업선 등 근해 선박을 중심으로 
조기 도입되고 있으며, 많은 파일럿 프로젝트를 통해 기술 타당성이 입증되고 있다. IMO 
규제와 국가별 지원 정책은 연료전지의 해양 부문 적용을 촉진하며, EU는 탄소 배출과 유해 
물질 억제에 주력하고 있다.
상용화가 시작된 연료전지 응용처 별로는 수송용(수소 모빌리티) 시장이 2020년 1,297억원 
규모에서 2035년 123,112억원 규모로 약 94배 증가하여 최대 성장부문으로 예상된다. 
세분하여 분석하면 승용차 부분은 627억원에서 86,487억원으로 137배, 상용차 부분은 
471억원에서 32,383억원으로 101배, 기타 모빌리티 시장은 353억원에서 4,243억원으로 
11배 확대될 것으로 전망하고 있다.  
고정형 연료전지 시장은 2020년 1,681억원 규모에서 2035년 14,825억원 규모로 약 8배 
성장할 것으로 예측하고 있다. 발전용 연료전지는 1,163억원에서 9,313억원으로 7배, 가정 
건물용 연료전지는 518억원에서 5,512억원으로 9.6배 성장될 것으로 전망하고 있다.  
자료: 2021년 연료전지 관련기술 및 시장 전망, 후지경제
[그림 3/1/2-16 ] 세계 연료전지 시장 전망
--- 페이지 166 ---
제1장 원별 기술 동향
166
국내 발전용 연료전지는 신재생에너지 설치의무화 제도(Renewable Portpolio Standard, 
RPS)에 힘입어 2024년 1월 누적설치량이 1.1GW에 도달하였고 평균 이용율은 90% 이상을 
유지하고 있어 신뢰성이 높은 신재생에너지 수단임을 입증하고 있다. CHPS 시행에 따른 
발전용 연료전지 시장 규모는 LNG를 개질한 수소를 사용하는 일반수소발전시장의 개설물량 
전부와 순수소를 사용하는 청정수소발전시장의 개설물량 일부로 예상된다. 단 초기 일반
수소발전시장은 주로 발전단가가 저렴한 수소터빈(수소 혼소/전소, 암모니아 혼소/전소)의 
보급될 것으로 예상되면 발전용 연료전지는 대량생산을 통한 발전 단가 경쟁력이 확보하가 
시급하다. 
자료: 에스퓨얼셀
[그림 3/1/2-17 ] 수소발전 입찰시장(CHPS) 규 모
 
가정 ․ 건물용 연료전지의 경우 주택지원사업(그린홈 100만호 사업)을 중심으로 1kW급 
가정용 연료전지 열병합 시스템의 보급이 이루어지고 있으며 공공건물 신재생에너지 의무
설치 및 서울시 신규건물 신재생에너지 의무설치 규정으로 5-10kW급 건물용 연료전지 
보급이 확대되고 있으며 설치용량 기준으로 가정용 보급량을 추월한 상태로써 2022년까지 
29.1MW가 설치되었다. 
수소전기차는 친환경자동차 보급정책과 수소경제활성화 정책을 통하여 급격히 성장하였으며 
2024년 1월 기준 내수 34만대를 판매하였다. 수소전기차 상용차 시장은 중국이 선두를 
유지하고 주로 버스와 트럭의 출하량이 증가하고 있다. 중국은 2025년까지 연료전지 차량 
5만 대를 목표로 하고 있으며 이에 따라 출하량이 증가할 것으로 예상된다. 반면, 유럽과 
--- 페이지 167 ---
제2절 연료전지
167
북미에서는 상용 연료전지 차량의 출하량이 상대적으로 적다. 그 외 수소모빌리티 산업은 
철도, 해운, 항공에서 연료전지의 활용이 점차 늘어나고 있으며 특히 드론과 대형 항공기에서의 
관심이 증가하고 있다. 조기 상용화에 성공한 포크리프트 출하량은 일부 감소했지만 다양한 
공급업체들이 점차 시장에 참여하는 중이다.
연료전지 산업은 연료전지 설비 도입, 연료조달을 통한 연료 투입 단계, 전기 및 열을 
생산하는 운영단계, 그리고 자가소비 또는 외부로 판매하는 소비/판매 단계로 이뤄진다. 
연료전지 설비도입은 한국퓨얼셀(전 포스코에너지), 두산퓨얼셀, 에스퓨얼셀 시스템 제조회사 
주도로 이루어지고 있다. 연료전지는 LNG, LPG, 메탄올, 에탄올, 등유 등 화석연료, 부생수소, 
신재생에너지로부터 얻는 그린수소, 바이오가스를 연료로 사용이 가능하다. 현재는 연료로 
대부분 LNG를 사용하고 있다. 가정·건물용 연료전지는 자체적으로 열과 전기를 생산하여 
자가소비 후 잉여 전력은 역송전을 하나 판매는 불가능하다. 발전용 연료전 발전사, 특수목적
법인(SPC)주도로 REC를 확보하고 전력과 열을 판매하여 수익을 얻고 있다. 
2022년 1kW급 건물용 연료전지 시스템의 기준단가는 21백만원, 발전용 연료전지는 
40-65억원/MW 으로 기존 내연기관 발전기 대비 가격 경쟁력이 없다. 2019년 5월 1일, 
산업통상자원부는 연료전지용 가스요금을 신설하여, 발전용, 가정용, 건물용 연료전지에서 
사용하는 가스요금을 메가줄(MJ)당 13.16원에서 12.30원으로 6.5% 인하하였다. 그러나 
2023년 5월 1일, 한국가스공사는 민수용을 제외한 모든 용도별 천연가스 도매요금을 인상하여, 
연료전지용 가스요금이 일반발전용 가스요금과 비슷한 수준이 되었으며, 추가 인상이 있을 
경우 연료전지용 가스요금이 일반발전용 가스요금을 초과하는 역전 현상이 발생할 우려가 
나오고 있다. 이는 연료전지 발전소의 가동률 저하와 수요 이탈로 이어질 가능성이 있어, 
업계에서는 대책 마련이 시급하다는 입장이다. 2023년부터는 CHPS 시장이 본격 열리면서 
시스템의 기준단가(고정비)와 운영비용(연료비)를 모두 포함한 개념의 발전 단가 입찰제가 
도입되어 발전단가 인하 및 안정적인 수소 발전 가격 형성을 리드하고 있다. 
가. 발전용 연료전지
분산발전이란 통상 수백 kW에서 수십 MW까지의 전력을 소비처에서 생산하고 발전하는 
방식으로 중앙집중식 발전에 대응하는 발전 형식이다. 분산발전은 발전소 건설에 따른 
NIMBY 현상을 피할 수 있고, 원거리 송전에 따르는 5-8% 정도의 송전 손실을 막을 수 있는 
장점이 있다. 또 복잡한 현대사회에서 수요 특성에 맞춘 발전방식을 제공할 수 있는 장점이 
있어 향후 그 보급이 크게 기대되는 발전 방식이다. 연료전지는 시스템 출력과 무관하게 
42%에서 60%의 발전효율이 가능하여 분산발전에 더 적합한 특성을 갖고 있다. 
--- 페이지 168 ---
제1장 원별 기술 동향
168
발전용 연료전지 세계 최대 시장은 한국과 미국으로, 미국 캘리포니아주 자가발전 인센티브 
프로그램(SGIP)과 한국 RPS와 CHPS 같은 정부 지원정책으로 성장하였으며 정부 정책 
의존도가 매우 높다. Bloom Energy(SOFC, 250kW), 두산퓨얼셀(PAFC, 440kW), Fuel Cell 
Energy/한국퓨얼셀(MCFC, 2,5MW)이 시장을 선도하고 있다. 2021년 세계 발전용 연료전지 
시장 점유율은 Bloom Energy(54.2%), 두산퓨얼셀(34.6%), FuelCell Energy(9.5% ) 이다. 
2024년 기준으로 발전용 연료전지 시장에서 Bloom Energy, 두산퓨얼셀, FuelCell Energy의 
시장 점유율에 대한 정확한 수치는 공개된 자료에서 확인하기 어렵다.
자료: 2021년 연료전지 관련기술 및 시장 전망, 후지경제
[그림 3/1/2-18]  2020년 (좌). 2021년(우) 발전용 연료전지 시스템 시장 판매량 (MW) 
일본의 Fuji Electric은 100kW PAFC 시스템을 열 수요가 높은 자가 발전 사업자를 대상으로 
일본내에 판매하고 있다. 2018년 MHPS(Mitsubishi Hitachi Power Systems)는 250 kW 급 
SOFC-가스터빈(GT)하이브리드 시스템을 출시하여 일본내에 판매를 시작하였다. Toshiba는 
가정용 연료전지 Ene-Farm 기술을 활용하여 100kW 급 수소 전용 열병합 발전 시스템을 
출시하여 미래 수소 시장에 대비하고 있다. 
발전용 연료전지 시장의 확대는 미국, 한국 주도로 이루어지고 있다. 양국은 연료전지 
제조사인 Bloom Energy, FuelCell Energy, 두산퓨얼셀, 한국퓨얼셀(Fuel Cell Energy 제휴)을 
보유하고 있으며 산업 육성을 위한 중앙정부 및 지방정부의 적극적인 인센티브 정책과 
기후 위기 대응을 위한 온실가스 저감 정책으로 발전용 연료전지 시장이 활성화되고 있다. 
미국은 저렴한 셰일 가스를 사용하기 때문에 연료전지 발전의 경제성이 높고, 노화된 전력
망으로 인한 계통 전력의 불안정성을 해결하기 위하여 발전용 연료전지 도입을 추진하고 
있다. 우리나라는 수소경제활성화 로드맵에서 발표한 바와 같이 미세먼지, 대기오염과 같은 
--- 페이지 169 ---
제2절 연료전지
169
환경문제 해결, 에너지 안보 강화를 위한 에너지 믹스의 다양화, 미래 성장동력산업 육성을 
위하여 발전용 연료전지 지원을 늘리고 있다. 
<표 3/1/2-3>  발전용 연료전지 제품 
제조사 한국퓨얼셀(전 포스코에너지) 두산퓨얼셀 Bloom Energy
사진
 (개발중)
정격출력 
(kW) 2,500 400kW 100 200 250
유형 MCFC PAFC PEMFC SOFC SOFC
발전/종합효율
(%, LHV)
47/85
(NG)
43/85
(NG)
51.5/85
(수소)
-/-
(NG)
53/0
(NG)
제조사 FuelCell Energy MHPS Toshiba Fuji Electric 
사진
정격출력
(kW) 3,700 250 100 100
유형 MCFC SOFC+GT PEMFC PAFC
발전/종합효율
(%, LHV) 60/80 55/80 50/85 42/85
나. 가정 ․ 건물용 연료전지
가정 ․ 건물용 연료전지 시스템은 도시가스(천연가스)나 LPG를 이용하여 전기와 열에너지를 
생산하는 수백W-수kW급 열병합 발전장치이다. PEMFC와 SOFC가 주로 사용되고 있으며 
발전효율 35-45%, 열병합 종합효율은 90% 이상의 제품이 일본과 한국에서 출시되고 있다. 
가정·건물용 연료전지의 최대강국인 일본은 2009년 5월 파나소닉, 도시바, 일본 석유 사의 
통합 브랜드 ʻENE-FARMʼ을 출시하여 지속적인 연구개발, 대규모 실증 및 보급을 통하여 
제품의 고효율화, 장수명화, 저가화를 진행하여 2024년 말 기준 약 54만대의 시스템을 
보급하였다.2) 이중 Panasonic의 PEMFC 모델은 700W 출력으로 발전 효율 39%, 종합 효율 
95%의 성능을 보이고 있다. 
--- 페이지 170 ---
제1장 원별 기술 동향
170
가정·건물용 시장의 2021년 시장점유율 순위는 일본 Aisin Seiki(45.1%), Panasonic(31.3%), 
Viessmann(5.7%), Kyocera(6.5%)이고 일본 기업이 시장의 76.4%를 차지하고 주도하고 있다. 
일본, EU, 한국에서 가정·건물용 시장이 형성되고 있으며 일본 내수시장은 약 45,000대/년 
수준으로 전체시장의 약 90%를 차지하고 있다.
자료: 2021년 연료전지 관련기술 및 시장 전망, 후지경제
[그림 3/1/2-19]  2020년(좌). 2021년(우) 가정·건물용 연료전지 시스템 판매대수 
일본의 가정용 연료전지 시장이 활성화된 이유는 2011년 동일본 대지진에 있다. 동일본 
대지진은 기존 화력, 원자력 발전소 등에서 대규모, 집중적으로 전력을 생산하는 일본의 에너지 
수급구조에 큰 영향을 미쳤다. 일본 정부는 기존 원전의 안전성 제고, 신재생에너지 비중 
확대 추진, 에너지절약, 열병합 발전, 스마트 그리드, 연료전지 중심의 분산발전시스템 도입 
등에 정책의 초점을 두기 시작하면서 가정용 연료전지 시장의 성장을 촉진시켰다. 
또한 일본의 도시가스사는 Panasonic, Toshiba, Kyocera 등의 연료전지 기업과 제도적, 
기술적으로 협업하며 시장을 성장시켰다. Osaka Gas는 천연가스 개질기술을 Panasonic, 
Toshiba에 제공하여 시스템 가격경쟁력 확보에 기여하고 도시가스 요금 할인혜택을 제공하여 
보급 초기 시장 확대에 영향력을 발휘하였다. Tokyo Gas-Morimura 그룹(실리콘 소재 기술 
선도기업)-Miura 공업 주식회사(산업용 보일러 선도기업) 간 공동 연구개발로 5kW SOFC에서 
세계 최초로 발전효율 65%, 에너지효율 91%의 달성에 성공하였다. 이처럼, 도시가스사는 
각 사의 인프라를 활용해 Ene-Farm 보급에 앞장서고 있다. 
2 )  자 료 :  コージェネ財団 燃料電池室, https://www.ace.or.jp/fc/fc_0010.html#LIFE
--- 페이지 171 ---
제2절 연료전지
171
EU에서는 가정 및 건물에서 발생되는 온실가스 저감을 위해 고효율 열병합 연료전지 도입을 
지원하고 있다. EU에서는 대규모 실증사업이 수차례 진행되고 있다. 독일에서는 Callux 사업
(2008-2015)을 통하여 PEMFC, SOFC 500대를 실증하였고, Ene-Field 프로젝트 (2012-2017)에서는 
EU 12개 지역에 1,046대를 도입하여 트렉 레코드를 확보하였다. 
Panasonic-Viessmann, Toshiba-BAXI, BDR, Aisin Seiki-Bosch와 같이 일본 주요 연료전지 
회사들은 유럽의 보일러, 연료전지 회사들과 제휴하여 유럽시장 진출을 도모하고 있다. 
2 0 1 6 년 부 터  시 작 된  P A C E  ( P a t h w a y  t o  a  C o m p e t i t i v e  E u r o p e a n  F C  m i c r o - C HP Market) 
프로젝트는 기술 개발 및 실증을 통하여 2020년 이후 1만대/년 규모의 연료전지 시장 육성을 
목표로 하고 있다. 특히 독일에서는 가정 ․ 건물용 열병합 연료전지에 설치 보조금을 지원하며 
시장확대를 위한 정책 (kfW 433)을 시행중이며 2021년 말 약 23,000대의 시스템을 보급하였다.
<표 3/1/2-4>  가 정․ 건물용 연료전지 (한국, 일본, EU)
제조사 에스퓨얼셀 두산퓨얼셀파워 범한퓨얼셀 미코파워 STX에너지솔루션 에이치앤파워
사진
정격출력
(kW) 15 0 1 1 0 5 8 1 3
유형 PEMFC PEMFC PEMFC SOFC PEMFC SOFC SOFC SOFC 
발전/종합
효율
(%, LHV)
35/90
(NG)
50/90
(수소)
50/90
(수소)
35/90
(NG)
49/41
54/90
(NG)
-
종합효율 90
(NG)
52/90
(NG)
45/90
(NG)
52/90
(NG)
제조사 Panasonic Aisin Seiki Kyocera Miura Kyocera
사진
정격출력
(kW) 0.7 5 0.7 0.4 4.2 3
유형 PEMFC PEMFC SOFC SOFC SOFC SOFC
발전/
종합효율
(%, LHV)
38/90
(NG)
56/90
(수소) 55/90 55/90 48/90 52/-
--- 페이지 172 ---
제1장 원별 기술 동향
172
제조사 SOLIDPower Sunfire Viessmann SENERTEC BIOTHERMA
사진
정격출력
(kW) 1.5 0.75 0.75 0.75 0.75
유형 SOFC SOFC SOFC PEMFC PEMFC
발전/
종합효율
(%, LHV)
57/90 40/90 40/90 38/90 38/90
국내 가정 ․ 건물용 연료전지는 지난 2018년 217개소에 설비용량 3.9MW에 그쳤던 것이 
2020년 말 기준으로 설비용량 10.9MW로, 2022년 말 기준으로 설비용량 29.1MW로 급증
했으며, 불과 4년 사이에 연료전지를 설비용량 7배를 넘어셨다. 2011년부터 시행된 공공기관 
신재생에너지 설치의무화제도는 일정 면적 이상의 지자체, 정부 투자기관 및 출자기관 등 
공공기관 건축물을 신축·증축·개축하는 경우 건물의 총 에너지사용량의 일정비율을 신재생
에너지로 대체해야 하는 제도다. 또한 서울시 등 지자체에서도 민간건축물 신재생에너지 의무 
설치 제도를 도입하였다. 설치의무화 제도는 연료전지 시장의 급격한 성장을 유도하였다. 
다. 수송용 연료전지
수송용 연료전지는 탈화석에너지의 유력한 대안이 되고 있으며, 에너지 사용량 및 탄소 
배출량을 줄여 도심 환경 개선에 크게 기여할 수 있다. 
수송 분야의 연료전지 이용이 시작된 것은 이미 오래전부터이다. 최근 북미에서는 보조금 
없이도 연료전지의 이용이 두드러지고 있으며 상당한 숫자의 수소 버스가 세계 여러 도시에 
걸쳐 운행 중인 실정이다. 
2021년 승용 수소전기차 시장점유율은 현대차(62.9%), 도요타(35.9%), 혼다(0.6%) 순이며 
Daimler는 판매를 하지 않고 있다. 전 세계에 약 15,000대 판매되었으며 한국 9천여대, 북미 
2,900대, 일본 2,500대 순으로 시장이 형성되어 있다. 특히 한국은 2019년 수소경제활성화
로드맵 발표 후 시장의 급격한 성장을 이루었다.
--- 페이지 173 ---
제2절 연료전지
173
자료: 2021년 연료전지 관련기술 및 시장 전망, 후지경제
[그림 3/1/2-20]  2020년(좌). 2021년(우) 승용 수소전기차 판매량 (MW) 
국내에서는 현대차가 2012년 9월 수소전기차 투싼을 공개하였고 2013년부터 연료전지 
자동차 연간 생산 규모 1,000대의 준양산라인을 세계 최초로 구축하였다. 
현대차는 2018년 세계최초로 2세대 모델 넥쏘를 출시하였다. 2018년 2월 서울~평창 간 
고속도로 약 190km 구간을 레벨4 수준의 자율주행으로 완주에 성공하여 수소전기차의 발전 
가능성을 입증하였다. 2018년 3월 예약 판매가 개시되었으며 2024년 1월 31일 기준으로 
한국의 수소충전소는 총 310기가 운영 중이다. 이러한 충전소는 전국 주요 도시와 고속도로를 
중심으로 설치되어 있다. 지역별로는 서울, 울산, 광주, 창원 등 대도시에 집중되어 있다. 수소 
가격은 지역과 충전소 운영 방식에 따라 다르지만, 일반적으로 1kg당 약 8,800원으로 알려져 
있다. 이는 수소전기차의 연비와 비교했을 때 내연기관 차량보다 경제적인 연료비를 제공한다. 
정부는 수소전기차 보급을 촉진하기 위해 구매 보조금을 지원하고 있다. 2021년 기준으로 
수소승용차는 최대 3,750만 원의 보조금을 받을 수 있었다. 이후 보조금 지원 규모는 매년 
변동되고 있으며, 2024년에는 국고 지원금과 지자체별 추가 보조금이 제공되고 있다. 예를 
들어, 서울시에서 현대 넥쏘 수소차를 구매할 경우, 국고 지원금 2,250만 원과 지방 보조금 
1,000만 원을 합쳐 총 3,250만 원의 보조금을 받을 수 있다. 이는 차량 가격의 상당 부분을 
차지하며, 수소전기차의 보급 확대에 기여하고 있다. 정부는 2030년까지 수소차 30만 대 
보급과 수소충전소 660기 이상 구축을 목표로 하고 있다. 이를 위해 다양한 재정 및 금융 
지원을 확대하고 있다. 또한 수소충전소 인프라 확충을 통해 수소전기차 이용자의 편의를 
높이고, 수소경제 활성화를 추진하고 있다.
--- 페이지 174 ---
제1장 원별 기술 동향
174
2018년 6월 현대차는 세계 최대 자동차업체 독일 Volkswagen그룹의 Audi와 수소전기차 
연료전지 기술 파트너십 협약을 체결하였다. Audi는 수소전기차 연구·개발을 총괄하고 있다. 
양사는 수소전기차 특허와 주요부품을 공유하는데 합의했다. 이 협약은 글로벌 수소전기차 
시장 활성화는 물론 수소 연관산업 발전을 통한 혁신적 산업생태계 조성에 새로운 전환점이 
될 것으로 보인다.
2021년 트럭, 버스 등 상용차 부분 시장점유율은 Ballard Power System(11.0%), SinoHytec
(北京億華通)(22.0%), Sinosynergy国鸿氢能)(11.0%), Refire(11.0%), 현대차(3,3%) 등이 치열한 
각축을 벌이고 있다. Ballard Power System이 중국에 수소버스 회사를 설립하고 중국 시장이 
급격히 확장되고 있다. 2021년 상용 수소전기차는 약 1,800대 판매되었으며 국가별로는 
중국에 약 1,500대, EU에 약 300대가 보급되었다.
[그림 3/1/2-21]  2020년 (좌). 2021년(우) 상용 수소전기차 (버스, 트럭) 판매량 (MW) 
자료: 2021년 연료전지 관련기술 및 시장 전망, 후지경제
<표 3/1/2-5>  수소전기차 (승용)
제조사 현대차 Toyota Honda Daimler
모델명 넥쏘 Mirai 2 Clarity Fuel Cell GLC F-CELL
사진
연료전지 출력 95kW 128kW 103kW 147kW
최고속력 175km/h 178km/h 170km/h 160km/h
주행거리 (1충전) 609km 647km 589km 437km
출시년도 2018 2021 2016 2018
가격 (만원) 7,200-7,500 7,500(723만엔) 7,900(766만엔) 1 0 5  /  월  ( 리 스 )  (799 유로/월)
--- 페이지 175 ---
제2절 연료전지
175
<표 3/1/2-6>  수소 모빌리티 (버스)
제조사 현대차 Toyota Eldorado Van Hool
모델명 ELEC CITY Sora Axess-FC A330 FC
사진
연료전지 출력(kW) 180 228 120 150
수소충전량(kg) 35 25 39 38.2
충전압력(bar) 700 700 350 350
<표 3/1/2-7>  수소 모빌리티 (상용차)
제조사 현대차 Toyota Cummins Dongfeng Volvo
모델명 Xient FC Kenworth T680 FCE-Demo FC truck FH Hydrogen
사진
Class 88668
연료전지 출력(kW) 180 228 90(100kWh LiB) 300 300
수소용량(kg) 32 37 10 20 40
출시년도 2020 2021 2021 2019 2022
모터 출력(kW) 350 410 180 120 490
<표 3/1/2-8>  수소 모빌리티 (지게차 및 건설기계)
제조사 Plug Power Toyota 가온셀 현대건설기계 범한산업
유형 지게차 지게차 지게차 지게차 굴삭기
사진
연료전지 출력(kW) 4 8 10 50 10
수소충전량(kg) 0.7-3.4 1.0-1.2 1.5 - -
충전압력(기압) 350 350 350 350 350
--- 페이지 176 ---
제1장 원별 기술 동향
176
<표 3/1/2-9>  수소 모빌리티 (철도)
사진 
국가/열차명 독일Coradia iLint 독일Mireo Plus H 중국 일본 Hybari 영국HydroFLEX
차량제조사 Alstrom Siemens CRRC Hitachi  Porterbrook
연료전지제조사 Hydrogenics Ballard Ballard Toyota Ballard 
용도 전철 전철 트램 트램 전철
현황 상업운전 실증2024 상업운전 상업운전 실증2030 상업운전 시제품2030 상업운전
최고속도(km/h) 80 160 70 100 80
연료전지 출력 
(kW) 200 × 2 200 x 2 150 × 2 60 x 4 100
<표 3/1/2-10>  수소 모빌리티 (선박)
사진 
국가/선박명 한국/하이드로제니아 한국/블루버드 일본 미국/Sea Change 일본/Suiso Frontier
선박제조사 빈센 에이치엘비  Yanmar All American Marine Kawasaki HI
연료전지제조사 범한퓨얼셀 범한퓨얼셀 Toyota Cummins -
용도 소형선박 소형선박 소형선박 75인승 페리 수소운송선
현황 실증(2021) 실증 (2021) 실증(2022) 시험운전 (2022) 일본-호주 시범운항 (2022)
크기 10m/7.9톤 11.9m/7톤 12.4m/7.9톤 21m/- 116m/8,000톤
연료전지/배터리 25kW/184kWh 25kW/135kWh PEMFC x 2module  360kW /100kWh -
연료 고압수소 (350 기압) 고압수소 (350 기압) 고압수소 (700 기압) 고압수소 액체수소탱크1,250 kL
3. 기술개발 현황  
미국, 일본, 영국, 호주, 유럽에서는 수소 연료전지 기술 개발 로드맵을 발표하였다. 미국은 
2002년 National Hydrogen Energy Ro admap에 수소 생산, 제조, 저장, 운송, 활용, 응용, 
교육 전반에 대한 계획을 담고 있다. 
일본은 2014년 수소 연료전지 전략 로드맵을 발표하였다. 1단계 수소 사회의 본격 도입을 
통한 수소 이용 확대, 2단계 수소발전 본격 도입 및 대규모 수소 공급 시스템 확립, 3단계 
CO2 free 수소 공급 시스템 확립의 단계별 목표를 포함하고 있다. 2030년 이후 수소사회 
--- 페이지 177 ---
제2절 연료전지
177
도입 전에 수소 이용기술인 연료전지 기술의 성숙도를 높이는 과제를 우선 지원한다. 연료
전지 연료로 2030년 이전에는 천연가스를 우선 사용하고 2030년 이후 수소를 주 연료로 
전환하려는 내용을 포함하고 있다. 
유 럽 에 서 는  2 0 0 3 년  H y d r o g e n  E n e r g y  a n d  F u e l  C e l l s  :  A  v i s i o n  o f  o u r  f uture에서 
1차에너지로부터 청정 수소를 생산하여 고효율 에너지 전환기구인 연료전지를 이용하여 수
소경제를 준비하고 기후변환에 대응하는 내용을 발표하였다. 특히 'Important Projectsd of 
Common European Interest(IPCEI)'가 시작되었고 약 150억 유로가 공공 및 민간 자금으로  
할당되었다.   
캐나다, 호주, 영국, 중국도 수소에너지 로드맵을 발표하였다. 주로 수송용 분야와 수소 
생산/저장/운송, 수소충전소 보급 계획을 다루고 있다. 특히 호주는 재생에너지 태양광, 
풍력을 이용하여 수전해를 통하여 재생 수소를 생산하여 액체수소 또는 암모니아로 저장하여 
일본, 한국에 수출하려는 계획을 발표하였다. 
수소 연료전지 기술 개발이 진행하고 있는 대부분의 국가는 수송용 연료전지인 PEMFC 
기술과 수소 충전 인프라에 대한 연구를 우선 지원하고 있다. 
미국은 수송용 연료전지의 가격 저감, 내구성 향상 기술개발에 집중하며 지게차, 백업전원의 
틈새시장 확대를 위해 실증기술지원에 주력하여 자발적 보급확산이 이루어지고 있다. 최근에는 
수소 생산 저장 분야의 원천기술개발에 지원을 늘리고 있고 인플레이션 감축법(IRA)이 
통과되어 특히 녹색 수소 생산을 위한 지원에 중점을 두고 있다. 
일본은 보급을 연계한 기술 개발을 통하여 가정·건물용, 수송용 연료전지 및 수소충전소 
시장을 주도하고 있다. 특히 33만대이상 가정용 연료전지 Ene-Farm 보급 후 건물용, 업무용, 
산업용 연료전지로 개발을 확대하고 있다. 수소전기차, 수소 버스 및 충전소 보급 확대에 
주력하고 있다. 
유럽에서는 건물용 열병합 발전 시스템, 수소전기차, 수소 인프라와 더불어 신재생에너지를 
수소 또는 메탄으로 저장하는 Power to Gas 기술 개발에 지원을 늘리고 있다. 발전용 
MCFC, PAFC 의 경우 미국 FuelCell Energy, 한국 두산퓨얼셀이 상용화된 기술을 활용하여 
시장을 창출하고 있다. 유럽 기업들은 발전용 시장 참여를 준비하고 있다. 
국내에서는 주로 산업부 신재생에너지 핵심개발사업을 통하여 수소, 연료전지 기술 개발을 
지원하고 있다. 수소경제 R&D 예산은 2019년 855억원에서 2021년 2,400억원으로 2년만에 
약 3배가 증가했다. 2022년부터 2024년까지 수소, 연료전지 기술 개발 예산은 매년 250억원 
내외로 꾸준히 유지되고 있다. 지원 분야로는 수송용, 건물용, 발전용 연료전지 공급망 강화에 
집중지원 하고 있으며 신규 시장 창출형 제품 개발을 지원하고 있다. 수소분야는 충전소 
--- 페이지 178 ---
제1장 원별 기술 동향
178
저가화 및 보급 확대에 집중 지원하고 있으며 향후 시스템 가격 저감, 내구성 향상, 제품 
신뢰성 향상 연구에 투자할 계획이다. 정부의 지원 정책에 따라 민간 기업에서도 2030년까지 
수소 생산분야에 11조원, 액화플랜트 등 저장, 유통에 8조원, 발전/수소차 등 활용분야에 
23조원, 전체 약 43조원 투자 계획을 밝혔다.
가. 발전용 연료전지
발전용 연료전지 시장은 2006년 상용화에 성공한 이후, 생산 설비 확장, 제품 성능 개선, 
수명 연장, 시스템 최적화 등을 통해 가격 저감에 박차를 가하고 있다. 이에 따라 수백kW
급이던 발전용량을 MW급으로 대용량화하고 있는 추세이다. 
발전용 연료전지 기술의 당면 과제는 여전히 경제성 확보로 시스템 가격 저감과 grid 
parity 도달을 위한 발전단가 저감이 주요 이슈다. 최근 미국에서 셰일가스 상용화에 따라 
연료비 하락은 연료전지의 발전단가를 낮출 수 있는 절호의 기회를 제공하고 있으나 여전히 
높은 설치가격은 본격적인 상용화의 장애물로 작용하고 있다. 분산전원 시장에서 연료전지의 
설치가격은 최소 200 만원/kW 수준으로 낮아져야 하지만, 아직은 PAFC, MCFC, SOFC의 
경우 약 400 – 650 만원/kW 수준으로 효율향상, 내구성 향상, 대용량화 및 양산화를 통한 
설치비 가격 저감과 운영 및 유지관리비 절감이 시급하다. 추가로 청정 수소를 연료로 사용하는 
수소 발전 시장에서의 경쟁력 확보가 시급하다. 보다 효과적이고 빠른 탄소중립의 실현을 
위해 수소 발전 시장은 더 이상 연료전지만의 시장이 아니다. 기존 터빈에 수소나 암모니아의 
연료를 혼입하여 연소 안정성을 확보하는 수소/암모니아 혼소 터빈은 초기 실증을 통해 발전 
가능성이 검토된 상태이며 향후 100% 수소/암모니아를 사용하는 수소 전소 터빈 기술의 
완성을 위해 꾸준히 기술개발이 이뤄지고 있다. 발전용 연료전지는 현재 수소연료를 사용할 
경우 수소 터빈에 비해 경제성이 낮아 대량생산 기반 발전 단가저감이 더욱 필요하다. 
나. 가정 ․ 건물용 연료전지
2009년 일본에서 0.7kW PEMFC 상용 제품을 판매하면서 시장이 빠르게 성장하고 있다. 
일본에서는 현재 ʻENE-FARMʼ이라는 통합 상표로 보급이 진행되고 있다. 시스템 제작 업체에서 
에너지 회사에 제품을 납품하고, 에너지 회사에서 판매를 담당하고 있다. 시스템 제작 회사로는 
P E M F C 는  P a n a s o n i c  S O F C 는  A i s i n  S e i k i ,  K y o c e r a ,  M i u r a  등 이  있 다 .  M i u r a는 영국 
SOFC 연료전지 기업 Ceres Power와 협력해 4.2kW급 SOFC 시스템을 개발하고 출시하였다. 
Tokyo Gas는 5kW급, Hitachi Chosen은 20kW급 SOFC 시스템 개발을 각각 완료하였다. 
--- 페이지 179 ---
제2절 연료전지
179
유럽에서는 SOLID Power가 1.5kW, 6kW급 SOFC를 개발해 판매 중이다. 이탈리아 기업 
Convion은 바이오가스를 연료로 하는 5-8kW급 SOFC 시스템을 개발해 지난 2017년 11월부터 
시작한 실증운영을 완료하였다. 
국내에서는 두산퓨얼셀, 에스퓨얼셀 2사가 가정 ․ 건물용연료전지 시스템 보급을 주도하고 
있다. 가정 ․ 건물용 연료전지 보급 확산을 위해 정부는 주택지원사업, 건물지원사업 등을 통해 
지원하고 있으며, 설치 비용의 일부를 정액으로 보조하고 있다. 가정용 시장과 함께 5~10kW에 
이르는 건물용 발전시장 진출을 도모하고 있으며, 가스가격 하락을 위한 연료전지 전용 가스 
요금제, 셰일가스 도입, REC 제도 시행 등의 조건이 성립될 경우 가정․ 건물용 연료전지 시장이 
활성화될 것으로 전망된다. 건물용 연료전지는 제로에너지 건축 의무화 확대에 따라 2025년 
이후 제로에너지 건축물 인증 취득 후 인센티브를 지급받는 시장에 보급이 확대될 전망이다. 
2024년 현재 이 시장에는 태양광 발전이 주를 이루고 있지만 태양광 설치 가능 건물이 거의 
포화되고 민간 건축물로 그 범위가 확대됨에 따라 건물용 연료전지 발전 산업에 큰 시장이 
열릴 것으로 예상된다. 
자료: 제로에너지건축물 인증제 리플렛, 국토교통부/산업통상자원부/한국에너지공단
[그림 3/1/2-22 ] 제로에너지건축물 인증제 필요성 및 의무화 단계적 확산 계획
--- 페이지 180 ---
제1장 원별 기술 동향
180
두산퓨얼셀은 2012년 수소타운 시범사업에 1kW, 10kW급 수소형 연료전지 시스템 설치에 
따른 수소 공급, 설치, 안전, 운영에 걸쳐 기술 개발을 하였고 2015년 가정 ․ 건물용 연료전지 
6,000대/년 생산 규모의 공장을 경기도 화성시에 완공하였다. 에스퓨얼셀은 LNG 및 LPG 용 
5kW급 건물용 연료전지 시스템을 개발하여 현재 판매 중이고 2025년 25kW급 건물용 
연료전지 시스템을 국내 최초로 개발하여 상품화를 계획하고 있다. 고온 PEMFC는 고분자 막, 
MEA, 스택 원천기술 국산화에 성공하였으며 동아퓨얼셀은 한국에너지기술연구원과 동아화성이 
출자한 연구소 기업으로 건물용 5kW 고온 PEMFC 시스템 상용화 개발에 성공하여 실증단계를 
거쳐 인증을 취득하고 소수의 상품을 판매하기도 하였다.
에스퓨얼셀은 수출목적형 가정·건물용 연료전지 시스템 현지화 기술 개발 및 실증을 
완료하였다. 유럽 현지 도시가스 조성 기반의 수소추출기 개발 및 실증, 건물용 연료전지 
시스템 유럽 실증(체코), 건물용 연료전지 시스템 CE 인증도 획득하였으며 유럽 수출을 계획 
중에 있다. 또한, 동아퓨얼셀이 5kW급 고온 PEMFC 건물용 시스템도 함께 유럽 현지 실증을 
진행하였다. 범한퓨얼셀은 잠수함용 연료전지 기술을 토대로 건물용 PEMFC 개발에 성공하였다.
국내에서도 가정 ․ 건물용 연료전지 시장에 SOFC 개발 기업이 대거 참여하고 있다. 경동
나비엔, STX중공업과 미코는 초기 SOFC 시스템 개발을 선도하였다. 이밖에 에이치앤파워, 
피앤피에너지텍 등의 기업들이 상용화를 추진하고 있다. 
STX중공업은 2019년 자체 기술로 개발한 1kW급 SOFC 시스템 encube를 출시하여 
한국가스안전공사의 가스기기 인증(KGS AB934)을 국내 최초로 획득해 상용화를 위한 
중요한 발판을 마련했다. 이후 국내 최초로 SOFC 시스템 설계·제작 및 운전 제어 기술에 
대해 녹색기술인증까지 획득했지만 현재는 관련 사업을 중지하고 있다.
미코는 순수 국내 기술로 2kW급 SOFC 시스템 TUCY을 출시하여 2019년 한국가스안전
공사의 가스 기기 인증(KGS AB934)을 획득했다. 이 인증에서 공식적으로 국내 최고의 발
전효율(51.3%)을 달성했다. 
STX중공업과 미코는 2018년 산업부의 국책과제인 ‘kW급 건물용 SOFC 실용화 기술개발’을 
수행하였다. 이 과제는 국산 SOFC 기술을 적용한 국내 첫 SOFC 시스템 실증과제라는 점에서 
의미가 크다. 총 50kW 규모의 SOFC 시스템 실증이 이뤄졌다.
경동나비엔은 700W급 SOFC 시스템을 개발하고 상업화를 준비 중이다. 개질기 전문기업 
에이치앤파워는 3kW급 SOFC 시스템 개발에 성공해 내부 실증을 진행 중이다. 피앤피에너지텍은 
연료전지 시험장치 개발 및 제조를 통해 얻은 노하우를 살려 1kW급 SOFC 시스템 개발에 
성공했다.
--- 페이지 181 ---
제2절 연료전지
181
<표 3/1/2-11>  발전용 연료전지 주요 Player별 동향 
국가 업체명 핵심기술 특징
미국
FuelCell Energy
MCFC, 
∙ 1969년 창립 후 MCFC 분야에서 독보적 기술 보유
∙ MCFC의 양산을 수행하는 유일한 제조업체
∙ 유럽시장 진출용 250kW, 400kW, 발전용 1.4MW ~ 3.7MW의 제품 출시
∙ FCES(독일) MCFC 생산/판매 법인 
SOFC
∙ Versa Power Systems의 SOFC 스택을 이용한 수백 kW 시스템의 개발 2019년 
시운전 후 양방향 SOFC 시스템 개발 중
∙ 이 시스템은 전력이 풍부할 때는 전기분해 모드로 수소를 생산하고, 전력 수요가 
높을 때는 연료전지 모드로 전력을 생산하는 기능을 갖춤
∙ 최근 코네티컷 주 트리니티 대학에 250kW급 SOFC 플랫폼(SOEC, SOFC 기능 
모두 갖춤)을 최초로 공급
Bloom Energy SOFC
∙ 주력제품 250kW급 SOFC “Bloom Energy Server” 판매 
∙ SOFC 선도기업 
∙ 미국 IT회사, 물류회사, 전력회사에 350MW 이상을 판매
∙ 한국 SK 에코플랜트 Bloom SK Fuel Cell 설립, 현지 조립 추진 RPS 시장 진출, 
∙ 삼성중공업과 공동으로 SOFC 기술을 탑재 한 선박의 설계·건조 진행
∙ 수소용 SOFC 시스템 ‘Hydrogen Energy Server’, SOEC 시스템 ‘Bloom 
Electrolyzer’의 개발
∙ 2024년 8월, Bloom Energy는 100% 수소를 사용하는 SOFC 시스템에서 약 
60%의 전기 효율과 90%의 고온 열병합 발전 효율을 달성했다고 발표
∙ 2024년 11월, Bloom Energy는 사상 최대 규모의 단일 연료전지 발전소인 80MW 
규모의 SOFC 프로젝트를 발표 (국내 충청북도 에코파크 두 곳에 전력을 공급하며, 
2025년에 상업 운영을 시작할 예정)
일본 Fuji Electric
PAFC 
∙ 100kW 시스템 판매, 누적 130대 판매
∙ 도시가스, 바이오가스, 순수 수소 등 다양한 연료를 활용하여 전력과 열을 효율적으로 
생산
∙ 모델명: FP-100i 시리즈, 발전효율: 도시가스형 42%, 바이오가스형 40%, 순수 
수소형 48%, 총 효율: 도시가스형 91%, 바이오가스형 84%, 순수 수소형 93%, 
연료 소비량: 도시가스형 22㎥/h, 바이오가스형 44㎥/h, 순수 수소형 74㎥/h
∙ 순수 수소를 사용하는 모델은 개질 과정 없이 약 48%의 발전 효율을 달성하며, 
이산화탄소 배출이 전혀 없음
∙ 초기 모델인 FP-100E는 40,000시간의 셀 수명을 달성, 이후 2001년부터 공급된 
FP-100F 모델은 비용 절감과 내구성 향상을 이루었으며, 2006년부터 최근까지는 
셀 수명 60,000시간을 목표로 개선된 모델을 시장에 판매 중
SOFC
∙ 고효율 SOFC를 이용한 열병합 시스템의 개발을 진행
∙ 50kW 시스템 실증: 발전 효율 55 %, 종합 효율 85%, 운전 4,000 시간 이상
--- 페이지 182 ---
제1장 원별 기술 동향
182
<표 3/1/2-12>  가정·건물용 연료전지 주요 player 동향
국가 업체명 핵심기술 특징
MHPS SOFC
∙ 미쯔비시, 히타와 JV (MHPS) 설립 
∙ 2017년 250kW SOFC-가스터빈 가압형 복합발전시스템 판매 
∙ 내구성·내열성이 뛰어난 원통형 SOFC 셀을 사용, 셀 스택 양산화·저가화 추진, 
일본 특수 도업과 합작 회사 “CECYLLS”를 설립해, 제조·판매 진행
∙ 대규모 발전용 1.2MW 급 실증 조기 상용화 추진중이며 삼중 복합 발전시스템 
(SOFC, 가스 터빈, 증기 터빈)을 실증중이며 석탄가스화 연료전지 복합발전 프로
젝트에 참여
한국 두산퓨얼셀
PAFC
∙ 2 0 1 4 년  7 월 ,  C l e a r E d g e  및  퓨 얼 셀 파 워  인 수 ,  P E M F C  및  P A F C  시 장 진 입  
∙ 2013년 PAFC 사업 시작, 
∙ 익산 공장은 2017년 1월부터 양산 시작, 초기에는 연간 최대 144대의 연료전지를 
생산하여 총 63MW의 발전량 공급 가능 생산 용량 확보, 
∙ 2021년 6월, 익산 공장의 생산 능력을 확대하기 위해 1,100억 원을 투자하여 
2만8,452㎡ 부지에 공장 증설을 발표했고, 이 증설은 2024년까지 단계적으로 
진행되며, 이를 통해 연간 최대 300MW, 약 680대의 PAFC를 생산할 수 있는 
체제를 갖춤
∙ 국내 총 1,197대(526.71MW) 보급, 2021년 국내 수소연료전지 업계 최초로 
중국에 수출 달성, 미국과 영국에 총 117대(51.87MW) 가동 중, 36대(15.54MW) 
설치 진행 중
SOFC 
∙ 영 국  C e r e s  P o w e r 와  1 0 k W  S O F C  시 스 템  2 0 2 2 년  개 발
∙ 2 0 2 4 년  5 0 M W 급  양 산 라 인  구 축
∙ 200kW SOFC 개발 중
∙ 2022년 600kW급 선박용 SOFC를 개발하여, 2025년부터 실증을 추진할 예정
∙ 2024년 3월, 선박용 SOFC의 핵심부품인 셀스택이 노르웨이 선급협회(DNV)의 
환경테스트를 세계 최초로 통과
국가 업체명 핵심기술 특징
일본
Panasonic PEMFC 
∙ 2019년 바닥 난방이 가능한 신형 모델 출시, 스택 및 개질기 소형화, 경량화 및 
연료 처리 장치의 제어 로직 개선을 통하여 종합 에너지 효율 97 % (HHV)을 달성
∙ 최신 제품은 내구성 8만 시간, 제품 수명 12년
∙ 2020년까지 약 30만 대가 보급, 일본 외에도 독일 등 유럽 시장을 대상으로 에네팜의 
보급을 추진 중
∙ 2021년 10월에 사무용 유저를 대상으로, 순수소형 5KW PEMFC H2KIBOU의 판매를 
발표, 복수대의 연결 제어에 의해, MW 급 확대 기능 갖춤.
Aisin Seiki  SOFC
∙ 0.7kW 급 ‘에네팜 type S’ 판매, 효율 55%(LHV), 종합효율 87%(LHV), 수명 12년
∙ 에네팜-태양광 하이브리드 발전 시스템 도입
∙ 2023년 12월, 아이신은 도호쿠대학과 공동으로 업무·산업용 순수 수소 SOFC 시스템 
개발에 착수, 이 시스템은 개질기 없이 순수 수소를 직접 이용하여 CO₂ 배출이 
없으며, 발전 효율 60%를 목표
∙ 2024년에 자사 공장과 사업장에 여러 대의 유닛을 설치해 실증 실험을 진행할 예정
--- 페이지 183 ---
제2절 연료전지
183
국가 업체명 핵심기술 특징
Kyocera SOFC
∙ 2017년부터 식당, 편의점, 복지 시설 등의 소규모의 전력 사용이 건물에 3kW 연료전지 
시스템 판매를 시작
∙ 2019년 400W 급 초소형 열병합 시스템 “에네팜 미니”를 출시(가격 92만엔, 효율 
52%, 종합 효율 90%(LHV) 달성)
∙ Aisin Seiki에 SOFC 스택 공급
Denso SOFC
∙ 2018년 발전전용 SOFC 시제품 발표 (출력 4.5kW, 효율 60 % (LHV) 이상, 연료 
이용률 87 %)
∙ 2023년 5월, 덴소는 자사가 개발한 SOFC를 중심으로 한 공장 에너지 관리 시스템의 
실증을 시작, 이 시스템은 SOFC 외에도 공장에 전력을 공급하는 축전지, 전기차를 
'이동형 축전지'로 활용하는 V2G(Vehicle-to-Grid) 기술, 그리고 태양광 발전 패널로 
구성
Toshiba 
Energy System PEMFC
∙ 에네팜 기반 순수 수소 연료전지 시스템 “H2Rex”, 자립형 수소 에너지 시스템 
“H2One”을 개발. 
∙ “H2Rex”는 700W, 3.5kW, 100kW를 출시. 공장 및 지방 자치 단체, 소매점 등에 
판매
Tokyo Gas SOFC 
∙ 미우라 공업과 발전 효율 65% SOFC 시스템(5kW기)의 공동 개발, 1만시간 실증 운전
∙ 상용화를 위해 가격저감, 내구성, 신뢰성 개선 추진 중
Toyota PEMFC
∙ MIRAI용 PEMFC 스택의 생산 규모 확대(연 3,000대→년 30,000대)와 가격 저감을 
추진, 정치용도 시장 진출 검토 
∙ 2019년 9월에 본사 공장내, 2020년 6월부터는, 토쿠야마의 도쿠야마 제조소내에서, 
부생수소를 이용한 정치용 FC시스템(정격50kW)을 실증 운전 중
Miura Kogyo SOFC
∙ 2 0 1 9 년  C e r e s  P o w e r  셀  스 택  이 용  4 . 2 k W  S O F C  시 스 템  개 발
∙ 열이용이 많은 수요가를 대상으로 판매
유럽
Sunfire SOFC
∙ 2015년 25kW 시스템을 러시아 고객사에 2기 납품
∙ 2015년 150kW SOFC를 미국 Boeing사에서 실증 완료
Viessmann PEMFC
∙ 파나소닉 연료전지 시스템을 활용 유럽   시장에서 가장 많은 가정용 연료 전지를 판매
(2020 년 누적 5,000 대 이상)
∙ 2019 년 주택용 에너지 설비 기준 인 EU energy labelling scale에서 최고 클래스 인 
A+++ 획득 
SOLID Power SOFC
∙ SOFC 셀, 스택, hot box 까지 자체 개발·생산하여 1.5kW 2세대 모델 ‘BlueGEN-15’ 
출시. 24 시간 365 일 운전이 가능, 효율 55% (LHV), 종합효율 88%, 보증기간 10년
∙ 2018 년에는 이탈리아에 50MW의 생산 공장, 총 판매 대수 약 1,300 대 (2018 년 
기준)
∙ 하나의 평면에 4 셀을 배치 한 구조로 25kW 모듈 개발
한국
에스퓨얼셀 PEMFC
∙ 에스에너지에서 2014년 에스퓨얼셀을 설립
∙ NG 용 1, 5, 6, 10kW, 수소용 5-50kW, 배터리 하이브리드 1-5kW 최대 제품군 
개발, 2021년 누적 8.7MW 보급 
∙ 기존 5kW급 제품 대비 용량을 5배 늘리고 제조원가를 크게 낮춘 25kW급 연료전지 
시스템을 개발
두산퓨얼셀파워 PEMFCSOFC
∙ 2014년 7월, 퓨얼셀파워 인수, PEMFC 시장진입 
∙ N G  용  1 , 5 ,  1 0 k W  P E M F C ,  수 소 용  1 - 5 0 k W  P E M F C  시 스 템  판 매  중
∙ 10kW SOFC 출시 (전기효율 53.8%, 열효율 45%)
∙ 2021년에는 세계 최고 수준의 전력 발전 효율을 지닌 10kW급 고체산화물연료전지
(SOFC)를 개발, 기존 PEMFC 대비 전력 발전 효율이 40% 이상 높으며, 설치 공간도 
약 50% 절감
--- 페이지 184 ---
제1장 원별 기술 동향
184
다. 수송용 연료전지
전 세계 주요 자동차 회사들은 연료전지 자동차 개발에 막대한 자금과 인원을 투자해 왔으며, 
이 결과 일반인이 별도의 교육 없이 운전할 정도로 기본기술 개발은 완료되어 현재 미국, 
일본, 유럽을 중심으로 약 4만여 대의 연료전지 차량이 판매되어 운행 중이다. 차량에 적용된 
연료전지는 모두 PEMFC 이며, 보급 초기단계로 정부 보조금 지원을 통해 시장이 형성되고 
있다. 미국 DOE에서는 연간 1만대 규모의 수소전기차양산시 2-3년내로 내연기관 가격 
수준에 도달할 것으로 분석하고 있다.
미국의 GM, 포드 독일 Daimler, BMW, Volkswagen이 수소전기차를 개발하고 있으며 
Daimler 2018년 GLC F-Cell을 출시하였다. 일본의 Toyota, Honda는 고출력 스택을 개발하여 
상용제품을 출시하였으며 닛산은 향후 제품을 출시할 예정이다. 
수소전기버스는 2002년부터 미국에서 실증을 시작하여 유럽 CUTE 실증 프로젝트를 
통하여 관심을 받기 시작했다. Ballard Power Systems, Hydrogenics가 버스용 연료전지 
모듈 시장을 주도하고 있다. 수소전기버스는 승용차보다 주행거리 및 수명이 길어서 기존 
수명, 성능이 10배 향상된 핵심 소재 및 부품의 고내구화 관련 핵심 기술 개발이 필요하다. 
미국, 일본에서는 수소전기차 상용화에 따른 핵심제품의 안전성, 신뢰성, 환경 영향을 위한 
평가센터, 인증기관을 설립하여 보급 확산을 지원하고 있다.
국가 업체명 핵심기술 특징
범한퓨얼셀 PEMFC
∙ 독일 지멘스사에 이어 세계 두 번째로 잠수함용 연료전지 상업화에 성공, 2019년 
건물용 PEMFC 제품 출시 
∙ P E M F C  5 k W  ( 수 소 ,  N G  용 )  6 k W ( N G  용 )  판 매 ,  1 0 k W ,  2 5 k W  준 비  중
∙ 캐스케이드 스택을 활용한 10㎾급 SOFC시스템 개발 중 
미코파워 SOFC
∙ 2kW, 8kW SOFC 시스템 TUCY 출시, 50kW 시스템 개발 중
∙ SOFC 기초소재, 스택, 단전지, 시스템에 이르는 전주기 공정의 자체제작기술을 보유
∙ 서울 물연구원, 명동 센터포인트, 여의도 오피스텔, 대진대학교, 씨엔씨티에너지, 울산
과학기술원, 경남 농업기술원, 부안군 수소하우스 등에 설치
STX 
에너지솔루션 SOFC
∙ 국 내  유 일 의  평 관 형  1 k W  S O F C  시 스 템  판 매
∙ 스택에서 미반응한 고온의 잉여연료를 재활용하기 위해 재순환 송풍기를 적용한 5kW 급 
S O F C  시 스 템  개 발  중  ( 발 전 효 율  5 7 % )
에이치앤파워 SOFC
∙ 3kW SOFC 시스템 출시 
∙ 모듈형으로 설계해 3㎾ 단위로 최대 20㎾까지 용량 스케일업 가능 
현대차 PEMFC
∙ 넥쏘에 상용되는 연료전지를 활용 수소 전용 발전시스템 개발, 울산서 1MW 시스템 
실증중. 동서발전, 덕양, 현대차 수소연료전지 발전 시범사업 MOU 체결, 2년간 시범 
운영
--- 페이지 185 ---
제2절 연료전지
185
현대차의 수소전기차 기술수준은 완성차수준에서 세계 정상급이다. 현대차는 15년간 
기술개발을 진행하여 2007년 미쉐린 챌리지 비벤덤에 출전하여 우수한 차량성능을 입증했다. 
최근 해외에서 전량 수입에 의존하였던 막전극접합체까지 국산화함으로써 부품 수 기준 
99%까지 국산화에 성공하였다. 현대차는 양산을 대비하여 원가절감 및 부품공급체계 구축을 
위해 노력 중이다. 국내 연료전지 산업 육성을 위해 정부 과제, 개발 컨소시엄을 통해 국내 
부품 전문 업체, 연구소 및 대학 기관들과의 공동 개발에 주력하고 있다. 현재 수소전기차 
가격은 7,000만 원으로 일반인이 구입하기에는 고가이지만 지속해서 가격저감이 진행 중이다.
미국 내 총 차량 중 트럭, 버스 비중은 4%에 불과하나 CO2 배출량의 25%를 차지하기 때문에 
15개주와 워싱턴 D.C는 2050년까지 디젤버스, 트럭을 ZEV(zero emission vehicle)로 전면  
교체하는 계획을 발표하였다. Tesla·Nikola·GM 등 ZEV 트럭 생산을 추진하고 Walmart, 
Amazon 등 대형물류기업도 ZEV 트럭 구매 확대 추세이다.
독일 Daimler 트럭은 2039년까지 유럽·북미·일본에서 출시하는 모든 트럭을 탄소제로화하기 
위하여 액체수소 탱크 탑재 수소트럭《GenH2》콘셉트카를 발표하며 2023년 시범운전 후 
2025년 이후 양산계획을 발표하였다. 트럭사양은 적재중량 40톤, 항속거리 1,000km 이상, 
액체수소 탱크 2기 탑재(액체수소 80kg 저장), 2 x 150kW 연료전지 시스템, 배터리 
70kWh, 모터 정격출력 2 x 230kW 이다.
독일 Siemens는 수소열차 Mireo Plus H를 공개하였다. 승용/버스용 연료전지 시스템대비 
출력밀도 2배, 내구성 4배 향상되어 기존 전동열차 대비 에너지 사용 10% 저감이 가능하고 
주행거리 최대 1,000km 수준으로 유럽 기준 철도 전 노선 대응이 가능하다.
 2020년 10월 Toyota-Hitachi-JR 동일본 합작으로 연료전지-배터리 하이브리드 열차 
개발을 발표하였다. Toyota는 연료전지 디바이스 개발, Hitachi는 하이브리드 드라이브 
시스템 개발, JR 동일본은 차량 설계 및 제조를 담당하였다. 개발품 사양은 주행거리 140km, 
연료전지 60kW 4개, 배터리 120kWh 2개, 수소탱크 700bar, 수소 용량 약 41kg로 열차 
1대당 2량(제어전동차 1량/부수차 1량) 으로 구성, 최고 속도는 100km/h이다.
노르웨이 해운사 Wilhelmsen 등 14개 회사는 FCH-JU 액체그린수소 선박/수소공급망 
개발 프로젝트를 수행하였다. 노르웨이 몽스타드 지역에서 액체 그린수소를 생산하여 연안 
벙커링 허브로 운송하고 수소 선박에 충전한다. 개발 중인 액체그린수소 선박 Topeka는 
액체그린수소 탑재 컨테이너를 연안 벙커링 허브로 운송한다. Topeka는 액체그린수소를 
동력원으로 채용, 연료전지(3MW PEMFC) 및 배터리(1,000kWh)를 탑재한다. 그리고 내륙
수로용 1MW급 바지선, 3MW급 고속페리, 원양어선용 20MW 시스템 개발 연구를 병행한다. 
--- 페이지 186 ---
제1장 원별 기술 동향
186
<표 3/1/2-13>  수송용 연료전지 주요 player 동향
국가 업체명 핵심기술 특징
일본
Toyota 
승용차
(MIRAI)
버스, 상용차
∙ MIRAI 1에서 세계최초로 3D fine mesh 분리판을 적용하여 스택을 소형화하고 
운전장치의 부피와 가격을 저감시키기 위해 가습기를 제거하고 Water balance를 
위해 수소재순환 블로워를 탑재시키는 기술을 확보
∙ 2021년 출시한 MIRAI 2에서 핵심제조공정을 단순화하고 MIRAI 1 대비 연료전지 
성능 및 주행거리를 30% 증가
∙ 2018 년 3 월에 양산형 연료 전지 버스 “SORA” 판매 시작, 재난 대비 독립형 
비상전원으로 사용 기능 탑재
∙ 2020년부터 미국에서 36톤급 대형 수소전기트럭인 클래스 8을 개발하여 시범 
운행을 진행 중
∙ 2022년 12월 픽업트럭 하이럭스 기반의 수소차 프로토타입 개발을 시작했고, 2023년 
10월 네덜란드의 VDL과 공동으로 대형 수소연료전지트럭의 시제품을 공개 
Honda
승용차
(Clarity)
지게차, 특수차
∙ 전세계에서 가장 먼저 전용차체를 개발하고 연료전지시스템을 탑재하여 리스
형태로 미국에 판매함
∙ 수소저장탱크를 모듈 하나로 적용시킬 수 있는 기술을 확보
∙ 2016년 출시 수소전기차의 1 충전 주행거리를 700km로 향상시킴
∙ 2023년 10월 이스즈와 공동 개발한 25톤급 대형 수소연료전지 트럭을 '재팬 
모 빌 리 티  쇼  2 0 2 3 ' 에 서  공 개 ,  4 1 2 k W 급  연 료 전 지  스 택 과  5 6 k g 의  수 소  저 장 탱 크 를 
탑재하여, 1회 충전으로 최대 800km를 주행 가능
∙ 2027년 출시를 목표로 하고 있으며, 2024년 3월 이전에 공공도로에서 프로토타입 
실증 테스트를 시작할 예정
Nissan 승용차
∙ 2012년 파리 모터쇼에서 공개된 수소연료전지 SUV 콘셉트카로, 닛산의 수소차 
개발 가능성을 보여주었습니다. 그러나 이후 상용화에 대한 구체적인 계획은 발표되
지 않았음
Hino 트럭, 버스
∙ 토요타와 협력하여 수소연료전지 기술을 적용한 플러그인 하이브리드 버스를 개발, 
2020년 도쿄 올림픽 기간 동안 시범 운행
∙ 토요타와 공동으로 대형 수소연료전지 트럭을 개발 중, 토요타의 수소연료전지 
시스템을 기반으로 하며, 1회 충전으로 약 600km를 주행할 수 있도록 설계됨, 
2020년부터 프로토타입이 공개되었으며, 2030년까지 양산을 목표
유럽
Daimler-
Benz
SUV, 버스, 
트럭 
∙ 2018년 출시된 플러그인 하이브리드 수소연료전지 SUV로, 4.4kg의 수소를 저장
하며, 전기 모드와 수소 모드로 각각 주행이 가능
∙ 2023년 6월, 메르세데스-벤츠는 eCitaro 모델에 토요타의 60kW급 연료전지 
모듈을 적용한 주행거리 연장형 버스를 공개, 1회 충전으로 일반 버스는 약 400km, 
굴절 버스는 최대 350km 주행이 가능
∙ 2020년 9월 공개된 대형 수소연료전지 트럭으로, 액체 수소를 연료로 사용하며, 
1회 충전으로 최대 1,000km 주행을 목표로 개발, 2024년 7월에는 시제품 5대가 
고객사에 인도되어 실증 테스트를 진행 중
Volkswagen
/Audi 승용차
∙ 2018 년 Audi와 현대 자동차가 FCV에 관한 기술 제휴 발표, 연료 전지 기술에 
관한 특허의 상호 이용 및 기술 개발의 협력 관계 구축
--- 페이지 187 ---
제2절 연료전지
187
국가 업체명 핵심기술 특징
Alstom 열차 
∙ Hydrogenics 사의 PEMFC 파워팩을 활용 열차 공동 개발 
∙ 2018년부터 독일에서 코라디아 아이린트의 시범 운행이 시작되었으며, 2022년 
8월에는 세계 최초로 정기 노선에서 상업 운행을 시작
∙ 2020년 11월, 알스톰은 이탈리아 철도회사 페로비에 노르드 밀라노(FNM)와 수소열
차 14대 공급 계약을 체결하였으며, 2023년 10월에는 이탈리아에서 첫 수소열차
를 공개
∙ 2020년 9월, 알스톰은 프랑스에서 수소열차의 첫 시범 운행을 시작
Siemens 열차 
∙ 수소열차 “Mireo Plus H” 개발, 차량 상단에 두 개의 연료전지와 리튬이온 배터리가 
장착되어 있으며, 최대 가속도 1.1m/s, 최고 속도 시속 160km, 견인력 1.7MW를 
제공. 한 번의 수소 충전으로 1,000~1,200km를 주행할 수 있으며, 약 15분 
만에 재충전이 가능
∙ 2023년 9월, 독일 바이에른 주에서 미레오 플러스 H의 첫 시험 운행을 성공적으로 
완료
∙ 2024년 중반부터 바이에른 주의 아우크스부르크(Augsburg)와 퓌센(Füssen), 
아우크스부르크와 파이센베르크(Peissenberg) 사이의 바이에른 지역(BRB) 철도
망을 통해 여객 수송을 시작할 예정
미국
캐나다
GM 연료전지 스택 기술
∙ 차량 상용화 기술에서는 한국, 일본에 뒤처져 있으나 스택 핵심부품 기술은 선도
∙ 고내식성 스택 및 설계 기술 및 독자적인 운전장치 모듈화 기술을 보유함
∙ 2017년 1월, GM과 혼다는 각각 8,500만 달러를 투자하여 미국 미시간주 브라운
스타운에 연료전지 시스템 제조 합작회사인 'Fuel Cell System Manufacturing 
LLC(FCSM)'를 설립
∙ 2024년 1월, FCSM은 수소 연료전지 시스템의 상용 생산을 시작, 이 시스템은 
GM과 혼다의 다양한 제품 응용 및 비즈니스 벤처에 활용될 예정
∙ 미국 에너지부의 지원을 받아 수소 트럭과 수소 연료전지 기술을 개발 중
Ford 수소전기차 기술 ∙ 수소차 개발에 대한 연구를 진행해왔으나, 현재까지 상용화된 수소차 모델은 없음
Ballard 수소버스 기술
∙ 2024년 4월, 유럽의 버스 제조사인 솔라리스와 1,000대 규모의 수소 연료전지 
엔진 공급 계약을 체결, 이 계약은 기존의 약 300대 주문을 통합하고, 추가로 
700대의 연료전지 엔진과 애프터마켓 서비스가 포함, 엔진은 12미터 및 18미터 
버스에 적용되며, 2024년부터 2027년까지 순차적으로 공급될 예정
∙ 2024년 4월, 영국의 버스 제조사인 라이트버스로부터 70대의 FCmove-HD 수소 
연료전지 엔진 주문 주주, 이 엔진들은 독일과 영국에서 운행될 버스에 탑재되며, 
2024년에 납품되어 2025년에 운행을 시작할 예정
Plug Power 지게차
∙ 지게차용 연료 전지를 주력으로하고 있으며, 연료전지 지게차 생산량은 세계 최고
이며 상용차 및 버스용으로 "PowerGen"제품 개발 및 실증 중
한국 현대기아차
수소전기차 
기술
승용, 버스, 
트럭 
∙ 전세계 최초로 양산형 수소전기차를 출시하였으며 소비자 운전환경에 따른 연료
전지 시스템 제어 기술이 가장 우수 
∙ 스택에서 전기를 생산하기 위한 운전장치 국산화 99%이상인 국내기술 보유
∙ 2013년 투싼ix 출시후 2018년에 차세대 모델 넥소 출시, 1회 충전으로 약 609km
를 주행
∙ 2018 년 Audi와 연료 전지 부품 및 기술에 대한 크로스 라이센스 계약을 맺고 
부품·기술의 상호 이용을 추진
∙ 2017년 도심형 수소전기버스로 처음 선보였으며, 1회 충전으로 약 474km를 
주행
∙ 2023년 4월 출시된 고속형 수소전기버스로, 1회 충전 시 최대 635km 주행
--- 페이지 188 ---
제1장 원별 기술 동향
188
4 .  국 내 외  보 급 현 황
2022년에는 전 세계적으로 약 89,200대의 연료전지가 출하되어 2021년의 약 86,000대에 
비해 증가 추세를 보였고 이에 따라 출하된 총 전기 출력 용량도 2,316MW에서 2,492MW로 
증가했다. PEMFC 수소차가 출하량을 주도하고 있으며 한국, 일본, 중국이 주력 국가이다.
지역별 비중을 살펴보면, 아시아는 전 세계 출하량의 2/3를 차지하며 1,770MW로 글로벌 
출하량의 71%를 차지했다. 반면 북미는 19%, 유럽은 9%를 차지했다. 우리나라 현대그룹은 
전 세계 출하량의 44%인 1,092MW를 차지했다. 그 중 압도적으로 큰 사장이 수소 승용차 
시장인데, 약 4,150대의 연료전지 차량이 출하되었고 한국에서는 현대의 NEXO가 주도하여 
약 10,400대가 출하되었고 일본에서는 831대의 도요타 미라이가 출하되었다. 중국은 버스와 
트럭 시장에 집중하고 있으며 2022년에 3,789대의 상용 연료전지 차량이 출하되었다. 한국은 
대형 정치형 연료전지 시장에서도 중요한 역할을 하고 있으며 2022년에 196MW가 출하되었다. 
북미에서는 약 14,550대의 연료전지가 출하되었으며 유럽은 약 13,250대가 출하되었으나 
PACE 프로그램 종료와 독일의 KfW-433 보조금 종료로 출하량이 감소했다. 
응용 분야별 출하량을 살펴보면, 2022년 연료전지 출하량은 주로 모빌리티, 특히 자동차 
분야에서 이루어졌으며 전체 출하량의 85%에 해당하는 2,113MW가 이 부문에 속한다. 
현대와 도요타가 주요 업체로 각각 11,312대(1,058MW)와 3,683대(471MW)를 출하했고, 
중국도 3,789대의 연료전지 버스와 트럭을 출하하며 중요한 역할 수행했다. 중국은 전 
세계 연료전지 버스의 85%, 트럭의 95%를 차지하고 있으며 이로 인해 중국의 연료전지 차량 
시장이 점차 성장세를 보였다. 반면 유럽과 미국에서는 연료전지 버스와 트럭의 출하량이 
상대적으로 부진했다. 포크리프트용 연료전지는 2021년보다 감소한 약 9,650대가 출하되었다. 
마이크로 CHP(열병합 발전) 시스템은 여전히 일본의 Ene-Farm 프로그램이 주도하고 있으며 
2022년에는 42,877대 설치되었다. 그러나 유럽에서는 지원 프로그램 종료로 인해 시장이 
축소되고 있다. 산업용 CHP와 주요 전력 공급용 연료전지는 2022년에 325MW가 출하
국가 업체명 핵심기술 특징
∙ 2023년 10월, 이탈리아의 이베코그룹과 협업하여 개발한 수소전기 시내버스로, 
벨기에 브뤼셀에서 열린 '버스월드 2023'에서 세계 최초로 공개
가온셀 지게차 ∙ 수소 지게차 출시, 실증중 
범한산업 굴삭기, 선박
∙ 수소 굴삭기 시제품 개발, 스케일업 개발 중
∙ 잠수함용 연료전지 파워팩 상용화
모비스 지게차, 굴삭기 ∙ 수소 지게차 출시, 굴삭기 개발 중 
--- 페이지 189 ---
제2절 연료전지
189
되었으며 주로 Bloom Energy와 두산퓨얼셀이 주도하고 있다. 이동형 연료전지는 2022년에 
약 8,000대가 출하되어 증가 추세를 보였다. 
연료전지 종류별 출하량을 살펴보면, 2022년 연료전지 출하량 중 PEMFC가 여전히 가장 
큰 비중을 차지하고 있다. 총 90,500대의 연료전지가 출하되었으며 이 중 55,000대 이상이 
PEMFC이었고 이는 전체 출하량의 61%를 차지했다. MW 기준으로는 2,151MW가 PEMFC로 
전체 출하량의 86%를 차지했다. PEMFC는 주로 차량(자동차, 버스, 트럭) 시장에 공급되었으며 
마이크로 CHP 분야에서도 중요한 역할 수행하고 있기 때문에 현재 연료전지 시장 중 가장 
큰 규모를 차지하기 때문이다. HT-PEMFC(고온 고분자 연료전지)는 메탄올을 연료로 사용하며 
Advent의 성장을 중심으로 출하량이 증가하고 있다. SOFC는 2021년 25,000대에서 2022년 
27,000대로 증가했으며 주로 Bloom Energy의 판매 증가에 기인한다. PAFC(인산형 연료전지)는 
출하량이 감소했으며 두산퓨얼셀이 주로 한국 시장에서 활동하고 있지만 경쟁 기술인 
SOFC에 밀려 신규 보급 물량이 감소세를 보였다. MCFC(용융탄산염 연료전지)는 2022년에 
새로운 출하량이 없었지만 기존의 생산 능력을 포함해 37.4MW가 기록되어 있다. DMFC
(직접 메탄올 연료전지)는 2022년에 5,000 대에서 8,000대로 출하량이 증가했으며 SFC 
Energy가 주요 공급업체이다. AFC(알칼리 연료전지)는 2022년에 전 세계적으로 100대 이상 
출하되었으며 GenCell이 주로 원격 통신 백업 용도로 사용된다.
      
<표 3/1/2-14>  국내외 연료전지 보급 동향
국가 수소전기차(대) 수소전기 버스 (대) 수소 지게차 (대) 10kW 이하 건물용 (대) 10kW 이상 발전용 (MW) 기타
미국 13,000 >70 >50,000 - >860 수소트럭 실증통신용 백업전원 상용화
일본 7,106 120 397 >433,182 >10 수소 기차 수소트럭 실증
독일 5 3 04 9> 1 0 0 5 , 5 0 0 2  수소 기차 연료전지 잠수함 통신용 백업전원 
프랑스 382 28 415 110 - 수소기차
중국 9,237 - - 수소 트럭 500대수소 기차
한국 35,000 992 5  30 MW 860 연료전지잠수함
자료: IPHE, DOE, 한국에너지공단 
가. 발전용 연료전지
발전용 연료전지는 미국과 한국이 시장을 주도하고 있다. 미국은 셰일가스 영향으로 
천연가스 가격이 낮아 연료전지 확산에 유리하다. 연방정부, 주정부의 보조금 지원으로 시장이 
--- 페이지 190 ---
제1장 원별 기술 동향
190
확대되고 있다. 캘리포니아주가 시행하고 있는 자가발전 인센티브 프로그램(SGIP)은 2000년 
발생한 캘리포니아주의 대정전 위기 이후 피크부하 저감을 위하여 실시한 제도로서 2005년 
온실가스 배출 기준을 설정한다. 2006년 NOx 기준과 에너지 효율 기준을 설정하며 풍력과 
연료전지로 적용대상을 제한하여 실시하였다. 2009년 바이오가스 상계제도 (directed biogas)의 
도입을 통해 보조금이 거의 두 배에 달하게 되면서 2010년 연료전지 설치용량이 30MW에 
이를 정도로 증가하였다. 특히 초대형 허리케인이 미국 동북부를 강타한 이후 정보통신
산업체들은 그리드 외의 신뢰성 높은 프리미엄 전력에 대한 중요성을 실감하며 애플, AT&T, 월마트, 
이베이 등에서 연료전지 구입을 늘리고 있다. 
일본 Soft Bank는 2013년 미국의 Bloom Energy와 Bloom Energy Japan을 설립하고,  
일본 국내에서의 산업용 그린 에너지 사업에 참여하고 있다. 2013년 후쿠오카 M-타워에 
Bloom Energy Server 200kW를 설치를 시작으로 동경, 오사카 등으로 확대하고 있다. 
Fuji Electric은 2013년 100kW의 PAFC 2대 보급을 시작으로 바이오 가스 이용 발전기로서 
고정 가격 매입 제도와 보조금 지원을 통하여 하수 처리장 용도로 설치를 늘리고 있다. 2014년도는 
15대 설치되었다. 
[그림 3/1/2-23] 연료전지 설치 사례, 15MW 도심 열병합 발전소(브리지포트, 코네티컷), 2.8MW 연료전지 
발전소 (센트럴 코네티컷 주립 대학교, 코네티컷)
 
국내 발전용 연료전지는 2009년-2011년 사이에 시행되었던 발전차액제에 의해 8MW 
시스템이 설치되었으며 2012년부터 시행된 RPS 정책과 2019년 발표된 수소경제활성화 
로드맵에 힘입어 534MW 연료전지 발전소가 운영 중이다. 2022년 까지 1GW, 2040년 까지 
국내에 8GW 보급을 계획하고 있다. RPS 정책, 수소경제 활성화 정책, CHPS 제도로 우리나라는 
전 세계가 주목하는 연료전지 시장으로 FuelCell Energy, Bloom Energy, Fuji Electr ic, 
MHPS 등이 한국 시장 진출계획을 수립하고 있다. 
2019.5월부터 연료전지 전용 가스요금제를 실시하여 발전용,  가정·건물용 연료전지 가스
--- 페이지 191 ---
제2절 연료전지
191
요금이 현행 13.16원/MJ에서 12.30원/MJ로 종전보다 6.5% 인하되었다. 도매요금 중 가장 
싼 수송용 요금(12.6원/MJ) 수준으로 연료전지 1MW에 월 543만원이 절감된다. 
2020년 정부는 2022년부터 수소연료전지로 생산한 전력의 일정량을 구매하도록 의무를 
부여하는 ‘수소 발전 의무화 제도’(HPS)를 도입한다고 발표하였다. 도입 배경은 수소연료
전지의 높은 이용률과 높은 REC 가중치로 인해 RPS시장에서 수소연료전지 비중이 지난해 
13%에서 2030년 26%로 확대될 전망이므로 다른 재생에너지와의 균형적인 보급 확대가 
어렵기 때문이다. 그리고 LNG 가격 상승, REC 가격 불안정성으로 인한 연료전지 산업의 
불확실성을 해결하고자 하였다. 이는 결국 수소 발전 입찰 시장(CHPS) 제도로 확정되어 
2023년부터 시행하고 있다. 2040년 연료전지 보급량 8GW를 달성하고 향후 20년간 25조원의 
투자가 창출될 것으로 전망하고 있다. 
한국퓨얼셀은 2013년 경기도 화성에 58.8MW 급 세계최대 연료전지 발전소를 건설하여 
화성시 전체 가정용 전력사용량의 약 70%를 공급하며 약 2만가구에 난방용 중온수도 함께 
공급하고 있다. 두산퓨얼셀은 2017년 부산 해운대에 30.8 MW급 도심형 연료전지 발전소를 
완공하여 해운대구 좌동 4만2,000여 세대에 연간 25만MWh의 전기와 난방열을 공급하고 
있다. 그러나 최근 3년째 연구개발 투자 내역이 없어 기존 계약 건만 소진하면 청산할 전망이 
나오고 있다. 서울시에서 추진 중인 원전 하나 줄이기 정책으로 신재생에너지 보급을 확대하고 
있다. 서울시는 한국수력원자력, 동서발전, SK E&S 등 3개 발전사업자와 2018년까지 
200MW급 연료전지 발전시설을 확충하여 2020년까지 전력자립률 20% 달성을 목표로 하고 
있다. 2013년 고덕 차량기지에 20MW 발전소를 건설하였고 2016년 마포에 20MW 노을
연료전지 발전소를 건설하였다. 노을연료전지 발전소는 2017년 연료전지 이용률(발전용량 
대비 전력생산량)은 98.02%로 간헐성이 약점인 태양광·풍력발전 등 순수 재생에너지를 
보완할 수 있는 데 장점이 있다. 연료전지에서 발생하는 NOx와 SOx는 각각 1~2PPM, 
0.01PPM으로 극미량이며 수증기 저감장치를 구축하여 친환경성을 강화하였다. 
2017년, 두산퓨얼셀은 부산 해운대구에 30.8MW 규모의 도심형 연료전지 발전소를 완공
했다. 이 발전소는 해운대구 좌동 지역의 약 4만 2,000세대에 연간 25만MWh의 전력과 
난방열을 공급하며, 도심 지역의 안정적인 에너지 공급을 책임지고 있다. 이는 기존 에너지 
공급 체계에 비해 높은 효율성과 친환경성을 갖춘 모델이다. 충청남도 서산시에 위치한 대산 
부생수소 연료전지 발전소는 두산퓨얼셀이 건설한 또 하나의 주요 시설이다. 세계 최대 
규모인 50MW급 부생수소 연료전지 발전소로, 한화토탈에서 공급받는 순도 99.99%의 
수소를 연료로 사용한다. 개질기 없이도 인산형 연료전지(PAFC)를 활용하여 약 50%에 
달하는 높은 발전 효율을 기록하고 있으며, 국내 에너지 시장에서 혁신적인 사례이다. 이와 
함께 두산퓨얼셀은 전라북도 익산시에 연료전지 생산 공장을 운영하며 국내외 시장의 수요를 
--- 페이지 192 ---
제1장 원별 기술 동향
192
충족시키고 있습니다. 이 공장은 연료전지 시스템의 설계, 조립, 생산을 아우르는 핵심 시설로, 
국내 발전용 연료전지 산업의 경쟁력을 높이는 데 기여한다. 
[그림 3/1/2-24] 경기그린에너지의 세계 최대 연료전지발전소 (경기도 화성, 58.8MW), 부산그린에너지 도심 
연료전지 발전소 (해운대, 30.8 MW) 노을 그린 연료전지 발전소 (마포, 20MW) 부생수소 
이용 대산 그린 연료전지 발전소 (서산, 50MW) 
Bloom Energy는 경기도 성남시 분당복합화력발전소에 8.35MW 규모의 SOFC를 설치하여 
안정적으로 운영 중이며, 2019년에는 경기도 화성시에 세계 최대 규모 중 하나인 19.8MW급 
화성연료전지 발전소를 완공했다. 충청북도 진천군에는 80MW 규모의 진천그린에너지 
발전소를 구축하여 높은 효율성을 입증했으며, 보은군에서는 동서발전과 협력해 100MW급 
보은 연료전지 발전소를 완공했다. 또한, 충청북도 에코파크 두 곳에는 2025년 상업운영을 
목표로 80MW 규모의 발전소를 구축 중이다. 
나. 가정 ․ 건물용 연료전지
가정용 연료전지 시장을 주도하고 있는 일본에서는 2005년-2008년간 대규모 실증사업을 
통하여 제품의 안전성, 온실가스 저감효과를 입증하였고 다양한 사고원인을 분석하여 신뢰성을 
--- 페이지 193 ---
제2절 연료전지
193
향상했다. PEMFC 시스템 평균 가격을 303만 엔(2009년)에서 90만 엔(2019년)으로 70%, 
SOFC 시스템 평균 가격을 244만 엔(2011년)에서 111만 엔(2019년)으로 54% 낮추는데 
성공하였다. 2009년부터 판매를 시작하여 2011년 동일본 대지진 이후 가정용 연료전지의 
판매가 호조를 이루어 2024년까지 약 54만대의 보급이 이루어졌다. 일본 정부는 가격저감을 
위하여 부품공용화 기술 개발, 양산 기술 개발을 지원하여 왔고 설치 보조금은 2021년, 2022년 
중단되었다가 2023년부터 재개되어 1대당 18만엔을 지원받고 있다. 3) 일본 정부 로드맵에 
의하면 가정용 연료전지를 2030년 530만대 보급하고 향후 기존 보일러를 대체할 계획이다.
자료: コージェネ財団 燃料電池室, https://www.ace.or.jp/fc/fc_0010.html#LIFE
[그림 3/1/2-25]  일본 가정용 연료전지 Ene-farm 보급 현황(2024년 12월말 기준)
유럽에서는 건물용 연료전지 보급 확대를 위하여 단계별 실증 프로그램을 지원하고 있다. 
1단계로 독일에서는 Callux 건물용 연료전지 실증사업(2008-2012)을 통하여 474대 연료전지 
시스템을 보급하여 450만 운전시간, 발전량 250만 kWh, 시스템 이용율 97% 이상의 트랙
레코드를 확보하였다. 
3) http://fca-enefarm.org/registration_list.html 
--- 페이지 194 ---
제1장 원별 기술 동향
194
2단계로 FCH JU에서는 Ene-Field 프로젝트를 통해 건물용 연료전지 열병합 시스템을 
실증사업을 지원하였다. 실증 기간은 2012년에서 2017년으로 5년간 고온 및 저온 PEMFC, 
SOFC 시스템 1,046대를 설치하여 운영하고 유럽 11개국 26개 회사가 참여하였다. 
3단계로 FCH JU에서는 보급 전단계 대규모 실증 프로그램인 PACE를, 독일 정부는 
KFW 433 보조금 지원 프로그램을 지원하고 있다. PACE 프로젝트에서는 연 1,000대 이상의 
생산설비를 확보한 BOSCH, Solid Power, Vaillant, Viessmann 사를 선정하였고 2016년에서 
2021년까지 약 2,800대를 10개국에서 실증한다. 이를 바탕으로 2020년 이후 연 1만대 시장과 
일자리 창출을 유도하고 있다. 독일 KFW433은 고효율 마이크로 열병합발전기에 보조금을 
지원하는 사업으로 2016년부터 시스템 1,901대가 설치되었다. 보조금은 다음과 같은 산정
기준(기본금 €5,700 + €450 /0.1kW × 설치용량 (kW))으로 €7,050(0.5kW)-28,200(5kW) 
범위 내에서 지원되며 설치비를 포함한 시스템 가격의 최대 40%까지로 제한하고 있다. Viessmann, 
Solid Power, Bosch, SenerTec 사가 참여하고 있다.
다. 수송용 연료전지
한국, 미국, 일본, 독일, 중국을 중심으로 내연기관 출시를 중단하고 친환경 자동차로 
대체하는 계획을 발표하였다. 수송용 연료전지 시장은 전 세계적으로 빠른 성장세를 보이고 
있다. 연료전지자동차 상용화를 위해 가장 큰 노력을 기울인 미국의 경우, PEMFC 통합시스템 
기술 성능 인증을 위한 실증연구를 본격적으로 진행하고 있다. 특히 연료전지 시스템 개발의 
경우 연구기관 및 기업의 역량에 의하여 진행되고 있으며, 정부 지원은 연료전지 시스템의 
보급을 지원할 수 있는 기반시설의 확충에 집중되고 있다. 
미국 DOE는 2013년 도요타, 닛산, 현대차, Daimler와 파트너십을 맺고 ‘H2USA’ 프로젝트를 
추진하고 있다. 완성차업체와 미국 정부기관, 에너지 회사 등 45개 기관이 참여해 수소연료
전지의 제작단가 절감, 미국 내 수소 충전소 설립, 충전 설비 규격 등 수소연료 인프라 발전 
방안을 연구 중이다. 서부 캘리포니아 주와 동부 코넥티컷 주를 중심으로 수소 인프라를 
확대하고 있다. 2018년 수도인 워싱턴DC에 수소충전소가 처음 설치되었다. 
수송용 연료전지 본격 확대 시점 이전 틈새시장 발굴을 위해 개발이 시작된 물류운송용 
연료전지 지게차 시장은 북미에서 급격히 확대되고 있다. 기존 배터리 지게차와 비교하여 
짧은 충전시간, 높은 이용율, 백업 배터리 보관이 필요 없으며 무거운 배터리 교체 시 발생하는 
안전사고 방지 등 여러 장점이 있어 현장에서 선호하고 있다. 2018년 DOE 발표자료에 
의하면 DOE 지원으로 713대가 판매되었으며 보조금 지원 없이 산업체에서 자체 구입한 
--- 페이지 195 ---
제2절 연료전지
195
물량이 21,215대로 총 21,838대가 판매되었으며 2022년  3.5만대가 사용 중이다. Amazon, 
IKEA, Whole Foods Market, FedEx Freight 등 대형 매장 및 물류센터와 BMW, 닛산 , 
Mercedes 자동차 공장이 주요 고객이다. 사우스 캐롤라이나 BMW 공장에서는 연료전지 
물류운반차 300대를 운영 중에 있다. 
일본, 유럽에서도 지게차 개발을 적극 지원하고 있으며 시장이 빠르게 확산되고 있다. 
연료전지 지게차 보급은 유럽 시장에서 계속 성장하고 있다. 프랑스 슈퍼마켓 체인 까르푸
(Carrefour)는 2017년 동안 80개의 연료전지 지게차를 추가 구매하였다. 일본 Toyota는 
도요타시 모토마치 공장에서 연료전지 지게차를 2대에서 22대로 늘렸으며 연료전지 지게차용 
수소 충전소를 설치하여 운행 중이다. 중형 지게차 선두 업체인 Hyster-Yale Materials 
Handling (Hyster)은 자사의 Nuvera 자회사를 통해 연료전지 지게차에 개발을 지속하고 있다. 
Hyster는 2017년 Nuvera의 생산 시설을 노스캐롤라이나에 있는 기존의 지게차 시설로 이동하는 
계획을 포함하여 Nuvera를 지게차 사업부로의 제조 전환하는 계획을 발표하였다. Nuvera는 
선택된 중장비 제품을 위한 연료전지 구동 트레인을 개발함으로써 Hyster가 발표한 지게차 
전동화 지원을 포함하여 시장 애플리케이션용 연료전지 시스템에 지속적으로 주력하고 있다. 
국내에서는 가온셀, 현대모비스, 두산밥캣, 가 연료전지 지게차 개발에 성공하였다. 2024년 
1월, 두산밥캣은 국내 최초로 수소 지게차를 상용화하며, 인천 지게차 공장에서 1호기 출하식을 
가졌습니다. 이 모델은 20kW 출력의 연료전지를 탑재한 3톤급 지게차로, 건설기계연구원의 
테스트를 거쳐 고려아연 온산 제련소에 납품되었다. 
연료전지 버스는 중국, 유럽, 한국, 일본, 미국 등에서 보급되고 있다. 캐나다 Ballard 
Power Systems은 2015년 중국의 버스 제조사 Syneregy에게 수소전기버스 300대 분량의 
연료전지 모듈을 공급하기로 계약하였다. 중국은 대기오염을 줄이기 위해 여러 정책을 펼치고 
있다. 중국의 대형 상용차 시장은 세계에서 가장 큰 수준이며, 2011년 한 해에만 7만대 이상의 
시내버스가 제조됐다. 중국에서 등록되어있는 차량중 수소 전기 상용차는 20종으로 그 중 
15개 차종이 버스이다. 중국은 베이징 동계 올림픽을 통해 연료전지 버스를 성공적으로 
운행한 후 보급을 꾸준히 증가하고 있다. 유럽에서는 일부 도시가 연료전지 버스 계획을 전기 
버스로 변경하는 등 어려움을 겪기도 하였지만 새로운 연료전지 버스 모델이 계속해서 
출시되고 있으며 점점 더 많은 도시에서 시험 운행이 이루어지고 있다. 특히 독일은 2002년 
수소자동차와 수소에너지 프로젝트인 CEP가 창설돼 독일정부와 산업 간의 협력기관으로서 
수소자동차산업 및 수소충전소 인프라 구축을 위한 활동을 시작했다. 독일의 뒤스부르크는 
전기 버스 대신 연료전지 버스를 채택하기로 결정했으며 2030년까지 100대의 디젤 버스를 
연료전지 버스로 교체할 계획 수립했다. 특히 18미터 길이의 버스가 주목되고 있으며 메르
세데스 벤츠와 솔라리스, 반 훌 등이 새로운 모델을 선보였다. 
--- 페이지 196 ---
제1장 원별 기술 동향
196
[그림 3/1/2-26]  수소 연료전지 버스
국내에는 2020년 수소전기차가 1만대 수소버스 15대가 47기의 수소 충전소가 설치되었다. 
초기에는 수소가 싸고 풍부한 울산을 중심으로 수소모빌리티 보급이 이뤄졌지만, 2019년 
수소경제 활성화 로드맵 발표 이후 전국에 수소 충전소 개수가 급속도로 늘고 있어 서울과 
창원을 포함한 전국의 주요 도시를 중심으로 보급이 확산되고 있다. 
연료전지 트럭 시장은 전 세계적으로 성장하고 있으며 아시아, 유럽, 미국을 중심으로 
다양한 전략과 협력이 진행되고 있다. 중국이 상용 연료전지 트럭 보급에서 여전히 선두를 
지키고 있다. 중국에서는 2022년에 3,744대의 연료전지 트럭이 등록되었으며 Sinotruck과 
같은 회사들이 대규모 주문을 획득하였다. 유럽의 주요 트럭 제조업체들은 연료전지 트럭 
개발에 전념하고 있지만 대규모 생산은 조금 지연될 것으로 예측하고 있다. 다임러는 2022년 
IAA 하노버 교통 컨퍼런스에서 GenH2 트럭의 프로토타입을 공개하였다. 볼보도 유사한 
목표로 2022년 트랙 테스트를 진행하고 있다. 새로운 제조사 중에서는 Quantron이 1,500km 
주행이 가능한 트럭을 선보였고 독일과 북미 시장을 목표로 하고 있고 Nikola는 미국에서 
프로젝트를 통해 H2 공급망을 확장하는 중이다. 
[그림 3/1/2-27]  수소 연료전지 트럭
--- 페이지 197 ---
제2절 연료전지
197
국내에서는 현대차가 수소 트럭을 개발하여 유럽으로 수출을 하고 있다. 수소 활성화 
로드맵에서는 2040년에 누적 12만대 중 9만대를 해외 시장에서 전개할 계획이다. 현대차는 
스위스에 H2energy와 Hyundai Hydrogen Mobility, HHM를 설립하고 새로운 회사에 수소 
트럭 1,600대를 리스 판매를 계약하였고, 독일, 한국, 이스라엘 등 여러 나라에 XCIENT 트럭을 
도입하며 시장을 확대하고 있다. 
[그림 3/1/2-28]  수소 연료전지 철도
수소 연료전지 기차와 트램 등 열차 시장을 살펴보면, 2022년에는 유럽에서 최초의 수소 
열차 전용 철도 노선이 개통되었으며 유럽이 여전히 주요 시장을 차지하고 있다. 독일에서는 
14대의 iLint 수소 열차가 도입되었지만 일부 지역에서는 수소 기반 시스템의 높은 비용으로 
인해 배터리 전기 열차로 전환하는 움직임도 있다. 수소 열차 산업에서 알스톰과 지멘스는 
주요 경쟁자로 알려져있으며, 지멘스는 Mireo Plus H를 출시하여 독일과 다른 유럽 국가에서 
시험 운행을 진행하였다. 아시아에서는 중국, 한국, 일본, 인도 등이 수소 열차 개발에 참여
하고 있으며, 중국은 세계 최초의 고속 수소 열차를 공개하였고 한국과 일본도 각각 첫 수소 
열차를 시연하였다. 인도는 철도망의 상당 부분을 수소 열차로 전환하는 계획을 수립하였다. 
북미에서는 캐나다 퍼시픽 철도가 수소 열차 프로젝트를 주도하고 있으며 미국에서는 
Stadler Rail이 FLIRT H2 수소 열차를 공개하였다. 그러나 북미에서의 수소 열차 도입 속도는 
유럽에 비해 그 속도는 느린 편이다.  
수소 연료전지는 선박 산업에서 점차 중요한 역할을 수행할 것으로 예상된다. 초기에는 
소형 선박에 집중되었으나 이제는 대형 선박의 주요 추진동력으로까지 발전을 계획하고 있다. 
국제해사기구(IMO)의 규제 강화, 선박 회사들의 비용 절감 압박, 투자자들의 지속 가능성 
요구로 인해 수소와 같은 친환경 연료의 필요성이 커지고 있다. IMO는 2030년까지 국제 
해운의 탄소 배출을 40%, 2050년까지 70% 줄이는 것을 목표로 하고 있으며 이를 위해 새로운 
설계와 연료 사용이 중요하기 때문이다. 2022년에는 독일에서 세계 최초로 연료전지 추진 
--- 페이지 198 ---
제1장 원별 기술 동향
198
보트인 ELEKTRA가 출시되었으며 이 보트는 테스트 후 함부르크까지의 장거리 항해에 
사용될 계획이다. 또한 ABB와 Ballard는 대형 선박을 위한 3MW 연료전지 개념을 승인
받았으며 이는 대형 선박의 보조 전력으로 수소 연료전지가 사용된 첫 번째 사례이다. 이탈리아의 
Fincantieri는 2027년과 2028년에 인도될 6MW 연료전지를 탑재한 크루즈 선박을 건조할 
계획이다. 수소와 함께 연료로 주목받고 있는 암모니아는 높은 에너지 밀도와 상대적으로 
저렴한 비용으로 인해 심해 선박에서 유용한 연료이다. 그러나 암모니아는 독성과 연소성 
때문에 인구 밀집 지역에서는 사용이 제한되고 있다. Amogy와 같은 기업들은 암모니아 분해 
기술을 활용하여 상업용 해양 선박에서 연료로 사용하는 방안을 모색하고 있다. 정부 지원 
또한 활발히 이루어지고 있으며 네덜란드와 노르웨이 등에서는 수소 기반 선박 추진 시스템 
개발을 위한 프로젝트가 진행 중이다. 이와 같은 노력은 선박 산업의 탈탄소화와 연료전지 
시장의 성장을 촉진할 것으로 기대된다.
[그림 3/1/2-29]  수소 연료전지 선박
5. 향후 전망
연료전지가 수소경제사회에서 관심이 집중되는 이유는 다음과 같다. 첫 번째는 친환경성이다. 
수소로 기존 내연기관을 통해 발전을 할 경우 미세먼지 유발 물질인 NOx를 다량 방출하게 
되나 무연소 (cold combustion) 발전기인 연료전지는 유해 물질 배출이 없다. 두 번째는 높은 
에너지 효율이다. 기존 LNG 화력발전소에서 전기를 발전할 경우 열 손실(약 55%~60%)과 
송전손실(약 5%)이 발생하나 연료전지는 종합발전효율이 90%로 손실은 약 10% 정도인 
초고효율 발전기이다. 세 번째는 높은 안전성이다. 내연기관과 달리 연료전지는 내부에서 
수소, 산소를 직접 연소시키지 않기 때문에 화재, 폭발위험성이 매우 낮다. 네 번째는 미래형 
친환경 모빌리티 적용의 유용성이다. 연료전지는 배터리와 달리 연료의 충전시간이 짧고 한번 
--- 페이지 199 ---
제2절 연료전지
199
충전으로 모빌리티를 운행할 수 있는 주행거리가 길어 드론, 상용차, 열차, 선박 등 다양한 
모빌리티의 친환경 솔루션으로 급부상하고 있다. 
2050년 1차에너지 중 수소가 차지하는 비율이 미국에서는 14%, 유럽에서는 18%를 예상하고 
있다. 수소를 산업공정의 원료로 사용하는 경우를 제외하고는 수소를 효과적으로 활용하는 
수단이 연료전지이다. 많은 시장 예측기관에서는 2050년 수소 시장 및 연료전지 시장 전망은 
매우 긍정적이다. 한국, 일본, 중국 등 아시아 주요국에 이어 유럽과 미국에서 중요한 정책적 
및 재정적 지원이 강화되면서 특히 수소와 연료전지 기술에 대한 투자가 증가하고 있다. 이러한 
변화는 에너지 안보와 기후 변화에 대한 우려가 고조되는 시점에 발맞춰 이루어지고 있다는 
점에서 향후에도 지속적인 투자가 예상된다.  
국내에서는 수소경제 로드맵 발표 이후 4년간 집중 투자를 한 결과 우리나라 수소경제의 
글로벌 위상이 빠르게 부상하고 있다. 수소전기차 분야에서 일본을 제치고 2021년 시장 판매량 
1위를 달성하였고, 국내 발전용 연료전지 시장은 미국시장을 넘어 세계 보급량의 40%를 넘어 
세계 최대 규모로 성장하게 되었다. 
확대되는 국내시장에서 다양한 트랙레코드를 확보하고 현재 부족한 양산기술, 내구성 향상, 
효율 향상 등 제품 신뢰성을 높이는 기술 개발을 병행하여 연료전지 기술 강국의 위치를 
확보해야 한다. 기후 위기에 대응하여 선진국 주도의 수소 기술에 대한 투자 확대는 연료전지 
시장 활성화를 유발하게 된다. 시장 선점을 위한 준비가 필요하다.
--- 페이지 200 ---
제1장 원별 기술 동향
200
석탄 액화·가스화제3절
 한국에너지기술연구원 라호원 책임연구원
1. 개요 
가. 개념 
석탄 액화·가스화는 신에너지로서 재생가능에너지와 구분된다. 신에너지는 기존 화석연료를 
신기술을 통해 효율적이고 환경에 적합하게 변환한 에너지를 의미한다. '신에너지 및 재생
에너지 개발·이용·보급 촉진법'에 따르면, 신에너지는 기존 화석연료를 변환해 이용하거나, 
수소·산소 등의 화학 반응을 통해 전기나 열을 생산하는 에너지를 말한다. 우리나라는 재생
가능에너지법만 별도로 운용하지 않고 에너지원 자립도를 높이기 위해 신에너지를 포함하는 
정책을 추진하고 있다. 대부분의 국가들이 신·재생에너지(주로 재생가능에너지)를 개발·
보급하는 목적은 자국 내 에너지원을 최대한 활용하고, 이를 산업으로 발전시키는 데 있다. 
신·재생에너지의 범위와 종류에 대한 국제적인 표준은 없으며, 각국의 실정에 따라 정하고 
있는데, 대상 에너지로 인정하는 세계 각국의 기준 요소는 (1) 온실가스 감축 여부, (2) 해외
에너지 의존도 경감 여부, (3) 에너지원 확보 가능 여부, (4) 산업으로서의 기여도이다. 한국은 
에너지 해외수입 비율이 94%(2023년 기준 93.9%)에 달하는 에너지 수입국으로, 국내 미활용 
에너지와 수입 에너지를 고효율·친환경적으로 활용하기 위한 신에너지 기술에 초점을 
맞추고 있다. 이러한 이유로, 신에너지 기술을 미래 먹거리 산업으로 발전시키는 정책을 
수행하고 있다.
국내에서는 '석탄'이 포함된 신·재생에너지에 대해 반대 의견이 지속되고 있다. 해외에서는 
석탄 액화나 석탄 가스화를 신·재생에너지로 인정하지 않지만, 한국은 해외 에너지 의존도 
경감, 에너지원 확보 가능성, 산업 기여도와 같은 이유로 포함시키고 있다. 온실가스 감축 
여부는 기술적으로 가능하지만, 아직 경제성을 확보하지 못한 상태로 향후 조건을 충족시키면 
신에너지로 포함될 수 있다. 
신에너지 및 재생에너지 개발·이용·보급 촉진법 시행령에 따라, 석탄 액화·가스화와 
중질잔사유 가스화 에너지는 다음과 같이 정의된다.