제3편 제1장 제9절: 지열에너지
원문 페이지: 487 ~ 520 (총 34페이지)
============================================================


--- 페이지 487 ---
제9절 지열에너지
487
지열에너지제9절
 서울과학기술대학교 박창용 교수
1. 개요
가. 지열에너지의 정의와 특성
지열에너지(Geothermal Energy)는 지하를 구성하는 토양, 암반, 그리고 지하수가 가지고 
있는 열에너지를 말한다. 지열의 원천은 지각을 구성하고 있는 암석 내의 방사성 동위원소가 
붕괴하면서 발생하는 열과 지구 내부 고온의 핵이 식으면서 방출하는 열이다. 주요한 열원이 
되는 방사성 동위원소는 우라늄( 235U, 238U), 토륨(232Th), 칼륨(40K)으로 지각 및 맨틀에서의 
열 생산이 전체의 약 2/3로 알려져 있다.
지구 중심의 온도는 약 6,000℃로 추정되며, 따라서 지하로 내려갈수록 온도는 올라가는데 
이 기울기를 지온증가율(geothermal gradient) 또는 지온경사라 하며 지열자원의 우수성을 
판단하는 주요 근거가 된다. 화산지역이 아닌 경우 지온증가율은 지하 10km 깊이까지 
25~30℃/km 범위이며 우리나라의 평균 지온증가율은 약 25℃/km이다.
지하 심부의 지열에너지 개발은 지하로 내려갈수록 온도가 높아지는 특성을 활용한 것이며, 
깊이가 낮은 지하 천부에서의 지열에너지 개발은 비교적 일정한 온도를 갖는 지중과 대기의 
온도차를 이용한 지열히트펌프 냉난방 열원 활용을 의미한다. 
지열에너지는 날씨나 기후조건과 관계없이 개발 및 활용이 가능하므로, 심부 지열에 의한 
안정적 발전이 가능한 경우, 재생에너지원 중에서 유일하게 기저부하(base load)를 담당할 수 
있으며, 부하 조건에 맞게 출력 조절이 쉬운 운전 특성을 갖는다. 
한편, 심부 지열에너지는 재생에너지임과 동시에 지하자원의 속성을 가진다. 따라서 자원의 
편재성, 높은 개발 리스크와 초기투자비, 그리고 투자비 회수까지 긴 소요시간의 특성을 갖기 때문에 
많은 나라에서 재생에너지 지원 보조금에 더하여 리스크를 경감해주는 지원제도를 갖추고 있다. 
천부 지열에너지를 활용한 냉난방의 경우 국내에서는 제로에너지빌딩(ZEB)의 구현을 위한 
신재생에너지로 활용되고 있으며, 초기 투자비용에 대한 지원제도가 운영되고 있다. 
--- 페이지 488 ---
제1장 원별 기술 동향
488
나. 지열에너지의 활용분야와 기술의 분류
지열에너지는 가용 심도에 따라 심부의 고온성 지열자원과 천부의 지중열로 분류하기도 
하고, 활용방식에 따라 열에너지로부터 전기를 생산하는 간접이용(지열발전)과 열에너지를 
직접 이용하는 직접이용으로 분류하기도 한다. 본 백서에서는 활용분야에 따른 구분이 용이한 
측면을 고려하여 지열발전과 지열 직접이용으로 구분하여 서술하고자 한다. 
(1) 지열에너지의 활용 분야
지열에너지는 온도에 따라 발전, 지역난방, 온실, 양어, 냉난방 등 매우 다양하게 활용될 
수 있으며, 온도별 대표적인 활용분야는 [그림 3/1/9-1]에 나타나 있다. 심부 지열을 활용한 
높은 온도의 지열 에너지는 주로 발전이나 수소생산 등에 활용되며, 약 100℃ 이하의 지열
에너지는 다양한 산업의 공정이나, 농업, 수산업, 냉난방의 열원으로 활용된다. 
자료: World Bank Group, 2022, 재편집
[그림 3/1/9-1]  지열에너지의 활용분야 
--- 페이지 489 ---
제9절 지열에너지
489
[그림 3/1/9-2]  심부 지열수 순환 모식도(송윤호, 2016)  
[그림 3/1/9-3]  천부 지중열을 이용한 지열 히트펌프 개념도(세이프타임즈, 2017) 
지열에너지는 활용 심도에 따라 심부지열[그림 3/1/9-2]과 천부지열[그림 3/1/9-3]로 
분류하기도 한다. 깊이에 따른 지열에너지의 다양한 이용기술은 [그림 3/1/9-4]에 제시되어 
있다. 심부 지열은 통상 지하 500 m 깊이 이상의 지열수 또는 고온 암반의 열을 활용하며 천부 
지열은 통상 지하 300 m 깊이 이내의 연중 일정한 지하 온도와 대기의 온도차를 활용한다. 
열펌프를 이용하여 겨울에는 대기보다 높은 지중열을 이용하여 난방에 활용하며, 여름에는 
대기보다 낮은 지중열을 이용하여 냉방을 수행한다[그림 3/1/9-3]. 따라서 일반적으로 사용되는 
공기열원에 비해 지열을 활용한 열펌프는 냉난방 가동 조건에서 더 높은 성능계수를 갖게 된다. 
지중 열교환기는 지하에 설치되어, 겨울에는 지반에서 열을 흡수하고, 여름에는 오히려 열을 
방출하게 된다. 
--- 페이지 490 ---
제1장 원별 기술 동향
490
자료: 한국에너지기술평가원, 2011
[그림 3/1/9-4 ] 깊이에 따른 지열에너지 이용 기술 
(2) 지열발전
지열발전은 지하에 부존하는 열수 또는 증기를 이용해 전기를 생산하는 간접이용 방식이다. 
지열 저류층이 존재하기 위해서는 통상 3대 조건으로 일컬어지는 열원, 저류구조, 유체
(지열수)의 조건을 갖추어야 하며 주로 화산지대에서 이 조건을 만족하는 경우 지열발전소가 
운영된다. 고온 열수자원의 부존 방식에 따라 건증기(dry steam), 플래쉬(flash), 바이너리
(binary) 발전 방식으로 분류된다[그림 3/1/9-5 모식도 참조]. 
건증기 방식은 지열 저류층의 온도가 높아 저류층에 증기만 부존하는 경우에 적용하는 
방식이다. 생산정을 통해 분출된 고압의 증기를 곧바로 터빈에 보내 발전을 하게 되며 단위 
생산정당 출력이 상대적으로 높다.
플래시 방식은 지열 저류층에 열수 또는 열수와 증기가 혼합되어 있을 경우에 적용하는 
방식이다. 생산정을 따라 지표로 올라올 때 압력 강하에 의해 증기로 변한 부분만을 터빈에 
보내어 발전하는 방식으로, 증기와 열수를 분리하는 단계에 따라 1단, 2단, 3단 플래시 
방식이 있다.
바이너리 방식은 저류층 온도가 낮은 경우 플래시 압력이 충분하지 않기 때문에 끓는점이 
낮은 작동유체(통상적으로 냉매)에 열을 전달해서 작동유체의 증기압을 이용해 발전하는 
방식이다. 작동유체를 냉각(응축)하는데 별도의 에너지가 필요로 하며 냉각수의 온도에 따라 
낮은 온도의 열수를 이용한 발전도 가능하다.
--- 페이지 491 ---
제9절 지열에너지
491
(a) 건증기 지열발전
 (b) 1단 플래쉬 지열발전
( c )  2 단  플 래 쉬  지 열 발 전
 (d) 바이너리 지열발전
자료: Geo-Heat Center, 2016; 송윤호, 2016에서 재인용
[그림 3/1/9-5]  고온 열수자원의 부존 특성에 따른 지열발전 플랜트 모식도
  
(3) 지열 직접이용
발전에 이용할 만한 고온 열수가 부존하지 않을 때에 지열수의 열에너지를 열교환기를 
직접 난방, 양어, 온실 산업 등에 이용한다. 최근 유럽에서는 열병합발전 또는 단계별 활용
(cascade use)의 개념으로 발전기를 거친 지열수를 지역난방, 온실이나 산업응용에 활용하는 
방식이 많이 추진되고 있다.
국내에서 많이 활용되는 지열 직접이용 방법은 지열원 히트펌프(Ground Source Heat 
Pump, GSHP; 또는 Geothermal Heat Pump)이다. 지열원 히트펌프는 냉방이나 난방을 
구현하기 위해, 천부 지열을 열원으로 이용하는 장치이다. 천부 지열은 지표로부터 300 m 
이내에 저장되어 연중 평균 약 15℃의 온도를 유지하는 열에너지를 이용한다. 그 결과, 
--- 페이지 492 ---
제1장 원별 기술 동향
492
고온의 열수를 생산하거나 취수할 필요가 없어 지중 열교환기의 설치가 가능한 거의 모든 
지역에서 활용 가능한 장점을 갖는다. 열펌프를 가동하기 위해서는 외부 에너지원(전기)의 
공급이 필수적이다. 생산되는 난방에너지는 지중에서 공급되는 지열에너지와 전기에너지의 
합이며. 냉방에너지는 지중으로 방출되는 에너지와 전기에너지의 차이다. 건축물의 냉난방에 
많이 사용되는 공기열원 히트펌프에 비해, 지열원 히트펌프는 연중 비교적 일정한 온도를 
갖는 지열을 열원으로 활용하기 때문에 성능계수가 더 높다는 장점이 있다. 미국의 경우 
적절하게 설치된 지열원 히트펌프 시스템은 최소 25년 이상 작동 가능한 것으로 알려져 있다. 
지열원 히트펌프는 타 냉난방 시스템에 비해 초기설치비용은 높으나 높은 성능계수로 인해 
경제성을 확보할 수 있다. 거주 및 냉난방 방식에 따라 차이가 존재하지만, 미국의 경우 
5~10년의 운전으로 초기 투자비를 회수할 수 있는 것으로 보고되고 있다. 
자료: 한국에너지공단 신재생에너지센터
[그림 3/1/9-6]  지중 열교환기의 종류 (좌) 밀폐형(수직), (중) 밀폐형(수평), (우) 개방형 
지열원 열펌프는 지중으로부터 열을 얻거나(난방), 땅으로 열을 방출하는(냉방) 방식에 따라 
밀폐형과 개방형으로 분류한다. 밀폐형의 경우 지중 열교환기가 폐회로 형태의 파이프로 
구성되며 파이프 내부에는 열매체가 순환하게 된다. 수직 밀폐형의 경우 약 150 m에서 
200 m의 깊이로 설치되며 1개 공당 약 2~3 RT의 용량을 감당할 수 있는 것으로 알려져 
있다. 최근 지중열교환기의 깊이를 증가시키면 공당 감당 가능 용량이 증가할 수 있다는 연구 
결과가 제시되고 있다. 수평형의 경우 약 1.5~5 m 깊이로 묻히게 되며, 깊게 천공할 필요가 
없어 설치가 비교적 용이하나 넓은 부지가 필요하다. 개방형은 파이프의 회로가 열려있어 
풍부한 수원지가 있는 곳에 적용이 가능하다. 개방형은 파이프 내부로 지열의 열매체가 직접 
순환되므로 열전달 효과가 높고, 공당 감당할 수 있는 용량이 밀폐형에 비해 크다는 장점이 
있지만, 밀폐형에 비해 운전 및 유지에 더 많은 관리가 필요하다. [그림 3/1/9-6]은 지중 열
교환기의 종류에 따른 개략도를 보여준다.
--- 페이지 493 ---
제9절 지열에너지
493
2. 지열에너지 국내외 보급 현황
가. 세계 지열에너지 보급 현황
(1) 지열발전 분야
2022년 12월을 기준으로 전 세계 지열발전 설치용량은 16,318MW이고 발전량은 
96,552GWh이다1). [그림 3/1/9-7]은 WGC(World Geothermal Congress)2020에서 발표된 
5년 단위의 전 세계 지열발전 설비량 및 발전량 증가 추이를 보여준다. 발전설비량은 5년간 
3.7GW(30%)가 증가하였고, 연 평균 740MW의 증가율을 보이고 있다. 특히, 5년 전에 비해 
벨기에, 칠레, 크로아티아, 온두라스, 헝가리 등 5개국이 새로이 지열발전 국가로 등재되었다. 
2025년까지 약 10여개 국가가 지열발전 국가에 추가될 것으로 예상하였다(Huttrer, 2020 2)). 
매 5년간 지열발전 증가율을 조금씩 다르지만, 설치용량과 발전량은 꾸준히 증가하고 있음을 
알 수 있다.
0
10000
20000
30000
40000
50000
60000
70000
80000
90000
100000
0
2000
4000
6000
8000
10000
12000
14000
16000
18000
1950 1955 1960 1965 1970 1975 1980 1985 1990 1995 2000 2005 2010 2015 2020
발전량 (GWh)
설치용량 (MW)
년도
지열발전설치용량및 발전량추이
설치용량 발전량
자료: Huttrer, 2020
[그림 3/1/9-7 ] 전 세계 지열발전 설비 용량 및 발전량 증가추이 (2020년 4월 현재)
1) Guti érrez‑Negrín(2024), Guti érrez‑Negrín ,  E v o l u t i o n  o f  w o r l d w i d e  g e o t h e r m a l  p o w e r  2 0 2 0–2023, 
Geothermal Energy
2) Huttrer(2020)의 자료는 2020년 4월 개최된 세계지열에너지 학술대회(World Geotherma l Congress)에서 
발표된 것이다. 세계지열에너지 학술대회는 5년마다 개최되며 통상 해당 학술대회의 자료가 가장 신뢰할 만한 
것으로 간주되어 본 백서에서도 2020년 자료를 인용하였다
--- 페이지 494 ---
제1장 원별 기술 동향
494
자료: Hasterok et al. 2022
[그림 3/1/9-8 ] 설치용량기준 전세계 지열 발전 국가 분포 (2022년 12월 기준)
최근 문헌3)에 따르면 2022년 12월 기준 전세계 32개국, 198개 지역의 지열발전 설치용량은 
16.318GW[그림 3/1/9-8]로, 2020년 4월과 비교하여 설치용량은 0.368GW, 설치 국가는 3개 
증가하였다. 1980년과 2022년 데이터를 비교하면, 지열 설치용량은 해당 기간동안 2.110GW에서 
16.318GW로 거의 8배(7.7배) 증가했으며, 연간 지열 발전량은 1980년 추정 13,100GWh에서 
96,552GWh로 비슷한 성장(7.4배)을 보여주었다.  
[그림 3/1/9-9]는 각 나라별 지열발전 및 직접이용 분포를 나타낸 것이다. 그림에서 알 수 
있듯이 지열의 직접 이용은 히트펌프를 이용한 냉난방 등을 포함하므로, 대부분의 나라에서 
이루어지고 있으나, 지열발전은 고온의 심부 지열을 사용해야 하므로, 화산 활동 등이 활발한 
환태평양 조산대에 집중되어 있음을 알 수 있다. 
[그림 3/1/9-10]은 2023년 말 기준 지열발전 상위 국가의 분포를 나타낸다. 미국이 3.900GW로 
1위이며, 인도네시아가 2.418GW로 2위, 필리핀이 1.952GW로 3위, 그 뒤로 튀르키예, 
뉴질랜드 등의 순서로 지열발전 설치용량이 큰 나라이다. 막대 그래프에서 막대 위의 숫자는 
최근 3년간 신규로 설치된 지열발전 용량을 의미하며, 미국, 인도네시아, 튀르키예, 케냐에서 
신규 지열발전소가 건설되었음을 보여준다.
3) Guti érrez‑Negrín(2024), Guti érrez‑Negrín ,  E v o l u t i o n  o f  w o r l d w i d e  g e o t h e r m a l  p o w e r  2 0 2 0–2023, 
Geothermal Energy
--- 페이지 495 ---
제9절 지열에너지
495
자료: International Geothermal Association (IGA), 2022.
[그림 3/1/9-9]  전세계 국가별 지열발전 및 직접이용 현황(2015년 1월 현재,)
[그림 3/1/9-10]  설치용량기준 전세계 지열 발전 상위 국가 4)(2023년 말 기준)
<표 3/1/9-1>은 지열 발전국가들의 2020년과 2022년 설치용량과 발전량을 비교하여 보여준다. 
지열발전의 상위 국가는 대부분 환태평양 조산대 부근에 위치한 국가이지만, 독일(설치량 
47MW), 중국(45MW), 프랑스(17MW) 등 화산지대라고 할 수 없는 나라들에서도 적지 않은 
양의 지열발전이 이루어지고 있다. 
4) Guti érrez‑Negrín(2024), Guti érrez‑Negrín ,  E v o l u t i o n  o f  w o r l d w i d e  g e o t h e r m a l  p o w e r  2 0 2 0–2023, 
G e o t h e r m a l  E n e r g y  &   T h i n k G e o E n e r g y  R e s e a r c h  2 0 2 4
--- 페이지 496 ---
제1장 원별 기술 동향
496
<표 3/1/9-1>  지열발전 설비 및 생산량 현황(2020년 및 2022년 자료).
국가 2020년 설치용량(MW) 2020년  발전량(GWh) 2022년 설치용량(MW) 2022년 발전량(GWh)
미국 3,700 18,366 3,919 18,702
인도네시아 2,289 15,315 2,384 16,588
필리핀 1,918 9,893 1,952 11,670
튀르키예 1,549 8,168 1,717 10,840
케냐 1,193 9,930 972 5,590
뉴질랜드 1,064 7,728 1,055 7,820
멕시코 1,006 5,375 1,002 4,512
이태리 916 6,100 916 5,917
아이슬란드 755 6,010 755 5,788
일본 550 2,409 546 2,661
코스타리카 262 1,559 253 1,599
엘살바도르 204 1,442 204 1,575
니카라과 159 492 165 780
러시아 82 441 82 441
과테말라 52 237 47 310
칠레 48 400 81 600
독일 43 165 47 208
온두라스 35 297 35 159
중국 35 174 45 131
포르투갈 33 216 32 159
프랑스 17 136 17 127
크로아티아 17 76 17 75
파푸아뉴기니 11 97 50 118
에디오피아 75 87 0
헝가리 35 . 33 1 8
오스트리아 12 . 210 . 5
벨기에 12--
호주 11 . 70 0
대만 02 . 6 6 . 6 2 5
아르헨티나 00--
합계 15,950.0 95,098.4 16,311 96,414
자료: Gutiérrez‑Negrín, 2024
--- 페이지 497 ---
제9절 지열에너지
497
자료: NREL, 2021 
[그림 3/1/9-11 ] 미국의 연도별 발전 방식별 설비량 분포 추이
자료: Gutiérrez‑Negrín, 2024
[그림 3/1/9-12 ] 세계 지열발전량에서 발전 방식별 발전 비율과 이용률 
발전방식별 설비량과 발전량을 살펴보면 1단 플래쉬(5,079MW), 2단 플래쉬(2,544MW) 
및 3단 플래쉬(182MW)등의 플래쉬 방식 지열발전소가 62%를 차지하며, 다음으로 건증기
(2,863MW), 바이너리 발전(1,790MW)의 순이다. 이러한 발전방식은 기술의 차이가 아닌 
지열자원, 그중 특히 지열 저류층의 온도에 따라 좌우된다(Bertani, 2016). 
바이너리 발전은 전체 보급량의 14%를 차지하며 계속적으로 중저온 지열수를 이용한 발전이 
중요해질 것으로 생각된다. [그림 3/1/9-11] 은 미국의 사례를 보여주는 것으로 연도별 발전
방식의 변화추이를 통해 바이너리 발전 방식이 대폭 증가하고 있음을 확인할 수 있다. 
2022년을 기준으로 각 지열발전 방식이 전세계 지열 발전량에서 차지하는 비율과 이용률은 
--- 페이지 498 ---
제1장 원별 기술 동향
498
[그림 3/1/9-12]에 제시되어 있다. 플래쉬 방식이 55.6%를 차지하고 있으며, 다음으로 바이너리 
ORC 발전이 24.1%, 건증기 발전이 16.2%를 차지하여 비교적 저열원을 사용하는 바이너리 
ORC 발전의 비중이 최근 많이 증가하였음을 확인할 수 있다.
(2) 지열 직접 이용 분야
지열에너지의 직접이용은 지열발전에 비해 매우 높은 증가율을 보이고 있는데, [그림 
3/1/9-13]은 1995년 이래 직접이용 설비량 및 에너지이용량의 증가 추세를 보여준다. 2020년 
4월 현재 지열 직접이용 설비량은 총 107,727MW로 집계되고 있으며, 이는 5년 전에 비해 
52% 증가된 규모이다. 이용량 면에서는 1,020,887TJ/yr로 5년 전에 비해 72% 증가하였다. 
직접이용원별로는 지열히트 펌프의 증가가 큰 비중을 차지한다. 
[그림 3/1/9-14]는 2019년 IEA가 보고한 산업분야별 지열 직접 이용량의 2012년부터 
2024년까지의 예상량을 보여주며, 이용량이 거의 선형적으로 지속적인 증가세를 보일 것으로 
예상하였다. 지열 직접이용의 대부분은 건축물의 냉난방 등에 활용될 것으로 보았으며, 농업과 
공업 분야에서도 지속적인 증가를 예상하였다. 
8,664
15,145
28,269
48,493
70,885
107,727
0
200,000
400,000
600,000
800,000
1,000,000
1,200,000
0
20,000
40,000
60,000
80,000
100,000
120,000
1995 2000 2005 2010 2015 2020
직접이용량 (TJ/year)
설치용량 (MWt)
지열 직접이용 연간 설치용량 및 이용량
MW TJ/year
자 료 :  L u n d  a n d  T o t h ,  2 0 2 0
[그림 3/1/9-13 ] 세계 지열 직접이용 증가추이
--- 페이지 499 ---
제9절 지열에너지
499
자 료 :  I E A  ( 2 0 1 9 d ) ,  W o r l d  E n e r g y  S t a t i s t i c s  a n d  B a l a n c e s  2 0 1 8  ( d a tabase), 
www.iea.org/statistics/; IEA (forthcoming), World Energy Outlook 2019.
[그림 3/1/9-14 ] 산업 분야별 세계 지열 직접이용 예측 (단위: EJ)
자료: International Geothermal Association (IGA), 2023.
[그림 3/1/9-15 ] 2023년 산업 분야별 세계 지열 직접 이용량 
[그림 3/1/9-15]는 2023년 기준 분야별 지열 직접이용 설비용량 및 에너지 이용량의 상대적 
분포를 보여준다. 설비용량과 이용량에서 건물의 냉방과 난방이 차지하는 비율은 각각 
88%와 79%로 직접이용량의 대부분을 차지하고 있음을 알 수 있다. 다음으로 보건, 여가 
및 관광 산업분야, 농업과 식품, 공업용 공정열 사용 등이 순서이다.  
--- 페이지 500 ---
제1장 원별 기술 동향
500
<표 3/1/9-2>  지열에너지 직접이용 상위 30개국 현황
국가 설치용량(MWt) 생산량(TJ/yr) 생산량 (GWh/yr) 가동률(Capacity Factor)
중국 40,610 443,492 123,192 0.35
미국 20,713 152,810 42,447 0.23
스웨덴 6,680 62,400 17,333 0.30
독일 4,806 29,139 8,094 0.19
터키 3,488 54,584 15,162 0.50
프랑스 2,598 17,280 4,800 0.21
일본 2,570 30,723 8,534 0.38
아이슬란드 2,373 33,598 9,333 0.45
핀란드 2,300 23,400 6,500 0.32
스위스 2,197 13,292 3,692 0.19
캐나다 1,831 14,512 4,031 0.25
네덜란드 1,719 8,344 2,318 0.15
우크라이나 1,607 5,086 1,413 0.10
한국 1,490 3,483 967 0.07
이태리 1,425 10,916 3,032 0.24
노르웨이 1,150 12,601 3,500 0.35
오스트리아 1,096 8,644 2,401 0.25
헝가리 1,024 10,702 2,973 0.33
폴란드 756 4,176 1,160 0.18
덴마크 744 4,002 1,112 0.17
스페인 544 3,933 1,093 0.23
영국 525 4,241 1,178 0.26
뉴질랜드 518 10,120 2,811 0.62
러시아 433 8,475 2,354 0.62
브라질 363 6,683 1,856 0.58
인도 358 4,008 1,113 0.36
체코 325 1,790 497 0.175
벨기에 306 1,468 408 0.152
슬로바니아 266 1,610 447 0.192
그리스 259 2,088 580 0.255
루마니아 245 1,905 529 0.246
슬로바키아 230 2,001 556 0.276
아르헨티나 205 1,209 336 0.187
아일랜드 201 974 271 0.154
멕시코 156 4,185 1,163 0.85
요르단 153 1,540 428 0.319
태국 129 1,181 328 0.291
리투아니아 126 1,044 290 0.264
세르비아 115 1,726 479 0.475
불가리아 109 1,327 369 0.385
호주 94 853 237 0.287
이스라엘 82 2,193 609 0.84
자 료 :  L u n d  a n d  T o t h ,  2 0 2 0
--- 페이지 501 ---
제9절 지열에너지
501
<표 3/1/9-3>  지열에너지 직접이용 종류별 연도별 이용현황.
이용 형태
2010 2015 2020 2010 2015 2020
(MWt) GJ/year
지열히트펌프 33,134 50,258 77,547 200,149 326,848 599,981
지역난방 5,394 7,602 12,768 63,025 88,668 162,979
온 천  및  수 영 장6,700 9,143 12,253 109,410 119,611 184,070
온실난방 1,544 1,972 2,459 23,264 29,038 35,826
수산업 653 696 950 11,521 11,953 13,573
산업용 533 614 852 11,745 10,454 16,390
냉방 및 융설 368 360 435 2,126 2,596 2,589
농업용 건조 125 161 257 1,635 2,030 3,529
기타 42 79 106 955 1,440 1,950
총합 48,493 70,885 107,727 423,830 592,638 1,020,887
자 료 :  L u n d  a n d  T o t h ,  2 0 2 0
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
가동율 (Capacity Factor)
지열 직접이용형태별가동율현황
자료: Lund and Toth, 2020
[그림 3/1/9-16 ] 지열직접이용 형태별 가동율 현황 
지열 직접이용이 이루어지는 국가는 2020년 현재 총 88개국으로 5년 전인 2015년에 비해 
6개국이 추가 되었다. 상위 30개국의 지열직접 이용 현황이 <표 3/1/9-2>에 나타나 있다. 표에서 
알 수 있듯이 중국의 설치용량이 40,610MW로 월등히 높은 설치용량을 나타내며, 미국, 
스웨덴, 독일, 터키 등이 뒤따르고 있다. 우리나라의 경우 14위로 2015년의 18위에 비해 
상대적으로 높은 성장을 한 것으로 나타났다. 
연도별 지열의 직접이용의 형태는 <표 3/1/9-3>에 제시되었다. 전술한 것과 같이 지열히트
--- 페이지 502 ---
제1장 원별 기술 동향
502
펌프를 이용한 건물의 냉난방 이용이 가장 많이 활용되는 형태이고, 지역난방 활용도 빠르게 
증가하고 있음을 보여준다. [그림 3/1/9-16]은 지열직접이용 형태별 가동률 현황이다. 이용 
특성상 산업용의 가동률이 가장 높은 것을 보여주고 있다. 
나. 우리나라 지열에너지 보급 현황
현재까지 우리나라에는 지열발전이 상용화되지 않았으므로 본 백서에서는 직접이용 분야 
보급 현황만을 소개한다.
[그림 3/1/9-17]은 IEA Geothe rmal에 제시된 우리나라의 열펌프 설치 현황을 보여주고 
있으며, 지속적인 지열 히트펌프 보급이 이루어지고 있음을 보여준다. 
한국에너지공단 신재생에너지센터에서 집계하는 우리나라의 지열에너지 직접이용 현황은 
연도별 지열 에너지 생산량과 보급용량의 통계자료로 제공되고 있다. <표 3/1/9-4>는 우리나라 
연간 지열에너지 생산량을 보여준다. 매년 조금씩 증가하는 경향을 보여주지만, 전체 생산되는 
신재생에너지에서 차지하는 비율을 2% 이하로 점점 줄어들고 있다. 
자료: 2023 Republic of Korea Country Report, IEA Geothermal, 2024
[그림 3/1/9-17 ] 우리나라의 지열 히트펌프 연간 보급 용량 현황 
--- 페이지 503 ---
제9절 지열에너지
503
<표 3/1/9-4>  우리나라의 지열에너지 생산량
(단위: toe)
2018년 2019년 2020년 2021년 2022년 2023년
지열 에너지 205,442 224,698 240,933 255,590 279,650 280,167
신재생에너지 합계 10,101,986 10,595,221 12,378,065 14,000,317 15,706,203 17,058,307
지열에너지 비율 2.03% 2.12% 1.95% 1.83% 1.78% 1.64%
자료: 2023년 신재생에너지 보급 통계, 한국에너지공단, 2024
<표 3/1/9-5>  우리나라의 지열에너지 보급 용량 (통계청, 2023)
(단위: kW)
2018년 2019년 2020년 2021년 2022년
누적 보급용량 1,224,107 1,319,449 1,408,749 1,486,778 1,599,891
신규 보급 용량 123,562 95,342 89,300 79,130 113,275
용도별
누적
보급
용량
가정용 194,527 215,574 230,046 244,745 280,202
공공시설 526,473 579,280 612,941 655,981 702,425
교육시설 170,902 185,119 201,408 211,009 223,294
사회복지시설 61,751 62,817 66,440 67,324 69,584
산업시설 24,065 26,909 27,753 28,412 28,438
상업시설 21,744 21,761 21,882 21,882 27,271
기타 224,646 227,990 248,279 257,425 268,677
<표 3/1/9-5>은 한국에너지공단 에너지온실가스종합정보 플랫폼 및 통계청에서 제공하는 
지열 에너지 보급용량 통계를 보여준다. 연도별 보급용량은 증감이 있으나 꾸준한 보급이 
이루어짐을 보여준다. 용도별로는 공공시설이 가장 많이 설치되었고, 가정용과 교육시설이 
그 뒤를 잇고 있다.
--- 페이지 504 ---
제1장 원별 기술 동향
504
3. 지열에너지 국내외 시장 동향과 전망
가. 지열에너지 세계 시장 동향과 전망
세계 지열분야의 보급 및 시장 현황에 관하여 미국 에너지부 지열에너지국(US Department 
of Energy, Geothermal Technologies Office), 유럽 지열에너지위원회(European Geothermal 
Energy Council; EGEC; www.egec.org)에서 매년 보고서를 발간하고 있다. 보급 현황에 대해서는 
국제지열협회(International Geothermal Association; IGA; www.geothermal-energy.org)에서 
매 5년마다 개최하는 세계지열학회(World Geothermal Congress; WGC)에서 집계하여 
발표하는 자료에 기초하고 있다. 
(1) 지열발전 분야
지열발전의 주요 기술 부품인 터빈은 일본의 도시바, 미쯔비시, 후지 3개사가 전 세계 시장의 
70% 이상을 점유하고 있으며, 그 다음으로 이탈리아의 안살도-토시(Ansaldo-Tosi), 미국의 
오마트(ORMAT)가 주요 제작사이다(Bertani, 2016).
자료: NREL, 2021
[그림 3/1/9-18]  2016년과 2020년 미국 내 지열발전 운영권자별 설비용량 현황
지열발전 지대(geothermal field)의 주요 운영권자는 미국 캘리포니아주 가이저즈(Geysers) 
지열지대를 운영하는 쉐브론(Chevron)과 칼파인(Calpine), 필리핀의 에너지개발공사(Energy 
Development Corporation, EDC), 멕시코의 국영 전기회사 CFE, 이탈리아의 에넬 그린파워
--- 페이지 505 ---
제9절 지열에너지
505
(Enel Green power) 등이 있다. 미국 오마트(Ormat)는 전 세계적으로 분산되어 바이너리 
발전만으로 전체의 10% 가량을 점하고 있다(송윤호, 2016). 미국의 지열발전 운영권자별 
설비용량 분포는 [그림 3/1/9-18]에 나타나 있다. 
지열개발은 여타 지하자원의 개발과 유사한 특성을 가지고 있다. 즉, 높은 개발 리스크와 
높은 초기투자비, 그리고 계획에서 가동까지 많은 시간을 요구하는 특성이 있어 여러 나라에서 
이러한 리스크를 줄임으로써 산업계가 시장에 활발히 참여할 수 있는 제도를 마련하고 있다
[그림 3/1/9-19].
자료: ESMAP, 2012
[그림 3/1/9-19 ] 지열개발의 단계별 리스크 및 비용 소요 모식도 
지열발전의 투자비용(CAPEX) 및 균등화 발전단가(Levelized cost of electricity; LCO E)는 
지역별, 자원의 특성(고온 열수, 바이너리 및 EGS), 그리고 발전소의 규모에 따라 다르나 
일반적으로 고온 열수자원의 발전단가는 계통한계가격 이하, 바이너리 발전은 계통한계가격 
수준이며, EGS발전은 아직까지 보조금 지원이 필요한 수준이다. 특히 EGS 지열발전은 
아직까지 매우 제한된 수의 프로젝트만이 상업적 가동 단계이다.
지열발전의 발전단가는 시추기술의 발달에 따라 시추비용이 감소하는 학습효과의 영향으로 
꾸준히 감소할 것으로 전망되며, EGS 지열발전의 경우에도 2030년에는 10 Euro-cents/kWh 
수준으로 경쟁력을 갖출 것으로 전망하고 있다[그림 3/1/9-20].
--- 페이지 506 ---
제1장 원별 기술 동향
506
자료: Sigfusson and Uihlein, 2014
[그림 3/1/9-20 ] 2050년까지의 지열발전 발전단가 감소 전망
(2) 지열 직접 이용 분야
지역난방은 전통적으로 아이슬랜드, 독일, 프랑스, 헝가리, 터키와 중국이 큰 시장이지만 
시장의 확장성 면에서 본다면 지열원 열펌프에 비해 떨어지는데 그 이유는 열수자원의 
편재성에 있다고 할 수 있다. 
지열 직접이용의 대표적인 개발 사례는 지난 2016년 6월에 가동이 시작한 프랑스의 
리테쇼펭(Rittershoffen) 지열플랜트이다. 이곳에서는 약 2.6 km 및 3.2 km에 있는 두 개의 
지하 심부 시추공에서의 순환을 통해 온도 165℃, 유량 70 kg/sec의 증기를 통해 인근의 
전분 공장에 열을 공급하고 있다. 총 건설비 5,500만 유로(한화로 약 688억 원)가 소요된 
이 플랜트의 열 공급 용량은 24MWt, 연간 190,000MWh의 열에너지를 공급할 수 있다. 이는 
약 27,000가구에 지역난방이 가능한 양이며, 이산화탄소 배출량을 연간 39,000톤 감축할 
것으로 기대하고 있다. 더불어 뛰어난 단열기술을 가지고 있어 지열수를 15km 운반할 
때 온도 강하는 5℃에 불과하다(민기복, 2016). 
지열발전과 마찬가지로 지열의 직접이용 또한 지역별로 비용이 큰 차이를 나타낸다. [그림 
3/1/9-21]은 미국 내 지열 직접이용 플랜트의 균등화 발전단가 현황을 보여주는 것으로 열
--- 페이지 507 ---
제9절 지열에너지
507
에너지로 환산하였을 때 MWh당 평균 54불이며,  지역별로 15불에서 105불로 큰 차이를 
보이는 것을 볼 수 있다(NREL, 2021). 
[그림 3/1/9-21]  미국 지열 직접이용 플랜트의 균등화발전단가 비교(NREL, 2021)
[그림 3/1/9-22]  미국 지열 히트펌프 시장 규모 예측 (Grand View Research, 2023)
앞으로 지열에너지 직접이용의 시장 확대는 지열원 열펌프 시스템이 주도할 것이 예상되며 
또한 열수 자원이 풍부한 지역을 포함하는 독일, 프랑스, 헝가리, 이탈리아 및 네덜란드에서는 
열수를 이용한 지역난방에도 매우 적극적인 보급 정책을 펴고 있다. EU의 지열원 열펌프 
--- 페이지 508 ---
제1장 원별 기술 동향
508
시스템 설치 시장가격은 10 kW급 가정용의 경우 수직밀폐형이 1,500~2,500 Euro/kW 
수준이며, 대형 건물 등에 100 kW급 이상이 설치될 경우에는 개방형의 가격이 500~800 
Euro/kW 범위이다 (ReGeoCities, 2015). 
미국 Grand View Research는 글로벌 지열 히트펌프 시장 규모를 2023년 119억 7천만 
달러로 추산하였으며, 2024년부터 2030년까지 연평균 5.6%로 성장할 것으로 예상하였다. 
이는 지열 히트펌프가 건물의 냉난방, 온수 생산에 효과적인 장치로 인식되기 때문이며, 세계 
각국에서 다양한 지원정책을 시행하기 때문으로 판단된다. 미국 지열 히트펌프 시장은 
2022년 29억 달러였으며, [그림 3/1/9-22]와 같이 2024년부터 2030년까지 연평균 5.4% 
정도 성장할 것으로 예상하였다.
나. 우리나라 지열에너지 시장 동향과 전망
우리나라에는 아직 가동되는 지열발전소가 없어서 지열발전 시장이 형성되어 있지 않다. 
따라서, 현재 우리나라 지열에너지 시장은 지열원 열펌프 시장이 대부분을 차지한다고 볼 
수 있다. 
<표 3/1/9-6>  한국에너지공단 신재생에너지보급 보조 사업에 의한 지열분야 보조금 지원 현황 
구  분주1) ~2014 2015 2016 2017 2018 2019 2020주2) 2021주2) 계
주택
보급개소 7,781 1,745 1,398 2,938 671 686 551 522 16,292
보급량(kW) 124,296 30,314 24,241 13,302 11,687 11,851 9,735 9,128 234,554
지원금(백만원) 88,026 17,695 12,232 6,525 5,502 5,601 6,138 6,336 148,055
건물
보급개소 258 22 14 12 15 8 14 24 367
보급량(kW) 105,533 7,689 5,047 4,036 4,279 4,541 4,813 7,470 143,408
지원금(백만원) 57,483 3,194 1,801 2,278 1,410 2,686 3,347 4,808 77,007
지역
보급개소 290 5 5 3 2 9 1 1 316
보급량(kW) 149,756 817 1,106 2,327 448 1,060 395 825 156,734
지원금(백만원) 113,908 553 744 1,355 300 593 231 438 118,122
주1) 2013년부터 과거의 ‘일반보급사업’은 ‘건물지원사업’, ‘지방보급사업’은 ‘지역지원사업’, ‘그린홈100만호보급사업’는 
‘주택지원사업’으로 명칭 변경
주2) ’20년, ’21년 실적은 승인사업 기준
자료: 한국에너지공단 신재생에너지센터
--- 페이지 509 ---
제9절 지열에너지
509
<표 3/1/9-7> 공공기관 신재생에너지 설치의무화 제도에 따라 에너지공단에 제출된 지열분야 시공 계획 
~2014 2015 2016 2017 2018 2019 2020 2021 계
지열 설비용량 
(kW) 720,857 112,537 111,078 92,182 95,805 59,574 78,161 74,565 1,344,759
자료: 한국에너지공단 신재생에너지센터; 실제 설치는 계획제출에 비해 2~3년 지연되며 일부 취소되는 경우도 있음
지열원 열펌프 시장은 공공기관 신재생에너지 설치의무화 제도 시행과 다양한 보급 보조금 
제도의 시행에 힘입어 매년 꾸준한 성장을 보이고 있다. <표 3/1/9-7>은 공공기관 설치의무화 
제도에 따라 에너지공단에 제출된 지열분야 시공 계획을 보여주며 2021년의 경우 74,565 kW 
정도가 시공될 예정이었으며, 해당 제도가 지열원 열펌프 보급을 촉진하고 있음을 알 수 있다. 
최근에는 녹색건축물 조성 지원법에 따른 제로에너지건축물 인증범위가 확대됨에 따라 
인증을 위한 에너지자립률 기준을 만족하기 위한 신재생에너지 생산 방법으로 지열에너지 
활용에 대한 관심이 높아져, 지열히트펌프의 시장이 더욱 확대되고 있다. 5) 최근 서울시를 
포함한 일부 지자체에서 건축물의 냉난방을 위한 신재생 열에너지 생산을 확대하려는 정책을 
펼치고 있으며, 제로에너지건축물 인증의 대상이 민간으로 확대됨에 따라 지열 히트펌프에 
대한 시장규모는 더욱 커질 것으로 예상된다. 
4. 지열에너지 국내외 기술개발 현황
가. 지열에너지 국외 기술개발 현황
(1) 지열발전 분야
지열발전 분야의 기술개발, 특히 연구개발 투자는 지열에너지개발에 따른 대중 수용성 
제고, 지열에너지 개발에 따른 리스크 관리, 지열에너지 개발에 따른 유발 지진 등 환경영향 
최소화, 인공 지열 저류층 생성 기술(EGS)을 통한 지열발전의 상업적 경쟁력 조기확보 등을 
중점으로 진행되고 있다. 
미국 에너지부(US DOE)에서는 미국의 지열에너지 활용의 로드맵을 업데이트한 “지오비전
(GeoVision)”보고서를 발간하였다. 이 보고서에서는 2050년까지 지열발전 용량을 60GW로 
두고 매우 공격적인 기술개발 목표를 제시하고 있다[그림 3/1/9-23]. 또한 [그림 3/1/9-24]에 
5) 본 백서에서의 시장동향은 공공기관 건축물에 적용된 지열히트펌프을 중심으로 기술되었음을 밝혀둔다. 
--- 페이지 510 ---
제1장 원별 기술 동향
510
나타나 있듯이 2050년까지 신재생에너지 중 지열에너지의 비중을 20.5%로 설정하였으며 
신재생에너지의 간헐성을 고려하여 기저부하로 발생되는 신재생에너지 전력의 약 57%를 
지열발전을 통해 담당하는 비전을 발표한 바 있다(미국 에너지부, 2019). 
자료: US DOE, 2019
[그림 3/1/9-23] 미국 에너지부에서의 신재생에너지 설치용량 목표 TI(Technology Improvement)는 기술개발을 
의미하며 이를 통해 60GW를 목표로 제시함.
자료: US DOE, 2019
[그림 3/1/9-24]  미국 에너지부에서의 신재생에너지 생산량 목표와 지열에너지의 비중
--- 페이지 511 ---
제9절 지열에너지
511
[그림 3/1/9-25]는 1976년부터 2019년까지 미국 에너지부의 지열에너지 분야 연구개발비와 
신규 지열발전 설비용량의 추이를 보여준다. 해당 자료에 의하면 1970년대 말에서 1980년대 
초반까지의 기간과 2009년에 이루어진 약 5천만불 정도의 대규모 투자 이후에 신규 설비
용량이 증가한 것으로 명확하게 나타나 연구개발의 중요성을 보여준다. 다만 연구개발과 
설비용량과의 관계는 해당기간 가스와 같은 화석연료의 비용 등과 긴밀히 연관하여 해석
되어져야 한다(NREL, 2021). 
자료: NREL, 2021
[그림 3/1/9-25]  미국에서의 연간 지열에너지 부문 연구개발 예산과 신규 지열발전 설비용량 
추이(1976년-2019년)
미국 에너지부에서는 FORGE(Frontier Observatory for Research in Geothermal Energy) 
프로젝트를 통해 Coso(California주), Fallon(Nevada주), Milford(Utah주), Ne wberry 
Volcano(Oregon주), 그리고 Snake River Plain(Idaho주)의 5개 현장을 시작으로 EGS 기술의 
대표적인 연구개발 공동 플랫폼을 선정하는 작업에 착수한 바 있다(http://energy.gov/eere/forge).
유럽연합 국제공동연구개발과제로 수행된 GEORISK(www.geoelec.eu)는 지열에너지 
개발자의 재무적 부담을 관리하는 기법에 관한 연구이다. 특히, 지열에너지 개발에서는 시추공 
개발에 막대한 비용이 지출되는 반면 시추 중에도 여전히 사업성에 대한 평가가 어려운 점이 
있기 때문에 이를 해결하기 위한 연구가 수행되었다. 
GeoSmart(http://www.geosmartproject.eu/)는 다양한 선택을 취할 수 있는 에너지로서의 
지열에너지의 활용성을 높이기 위한 연구과제로 2019년에 시작하여 2024년 공식적으로 
종료되었다. GEMex(http://www.gemex-h2020.eu)는 인공저류층 지열시스템과 초고온 
지열개발을 위하여 멕시코와 유럽의 국가들이 공동으로 진행하는 연구과제이다. 그 외에도 
--- 페이지 512 ---
제1장 원별 기술 동향
512
유럽연합에서는 다양한 지열에너지 분야의 연구과제가 진행되고 있다(EGEC, 2021).
EGS 지열발전의 상업적 경쟁력을 조기에 확보하기 위해서는 가장 큰 비용을 차지하는 
시추분야의 신기술 개발을 통해 비용 절감을 달성해야 한다. 따라서 각 나라의 정부뿐만 아
니라 메이저 기업들에서 새로운 시추기술의 개발을 위해 노력하고 있으며, 시추 굴진속도를 
높이는 방향의 연구개발이 주를 이루고 있다. 
한 예로 독일을 위주로 굴진속도를 높이기 위한 새로운 타격식 시추(DTH hammer), Water 
Jet 시추, 소구경용 Coiled Tubing Drilling, 그리고 레이저나 플라스마, 고온수 Jet 등 열 시추에 
대한 연구들이 진행 중이다(www.geothermie-zentrum.de). 이중 플라스마를 이용한 시추에 
대해서는 미국 에너지부나 스위스에서도 지난 10년간 계속적으로 연구개발에 투자하고 있는데, 
아직까지 상용화에 이르기까지는 긴 시간을 요구한다고 보고 있다.
현재까지 진행되었거나 진행 중인 전 세계의 EGS 프로젝트를 대상으로 저류층의 특성을 
분석하고 유발지진이 적은 수리자극 기술을 개발하는 DESTRESS(Demonstration of Stimulation 
Treatments of Geothermal Reservoirs) 프로젝트를 수행하였고 우리나라에서도 대학, 
연구기관 및 산업체에서 참여한 바 있다. 또한, 지질학적으로 우리나라와 비슷한 조건에 있는 
스위스 Haute-Sorne EGS 프로젝트에서는 단일 공에서 다수의 수리자극을 통해 저류층을 생성
하는 다단계 수리자극 기술(multi-stage hydraulic stimulation)의 입증을 추진한 바 있다
(http://www.destress-h2020.eu/home).
현 단계 세계 EGS 지열발전 분야 가장 중요한 기술적 과제 중의 하나는 지열개발을 위한 
수리자극 실시 중 발생하는 유발 혹은 촉발지진(induced seismicity or triggered seismicity)의 
규모를 낮추고 조절하는 것으로 생각된다. 이는 2006년 스위스 바젤 지역에서의 EGS 개발 
과정에서 발생한 규모 3.4의 지진에 의해 대중적 주목을 받게 되었으며(Haring 외, 2008) 
미국, 유럽 등 세계 각국은 유발지진 혹은 촉발지진의 발생 메커니즘의 연구를 위해 다양한 
연구방법을 적용하고 있다(Majer 외, 2012). 특히, 우리나라에서도 2017년 11월 포항지진을 
통해 지열개발에 따른 유발지진 관리의 중요성이 대두되었다(Lee et al., 2019).  
(2) 지열 직접 이용 분야
지열수를 이용한 지역난방 프로젝트의 대표적인 것으로 독일의 뮌헨 지역에서 진행된 GRAME 
프 로 젝 트 를  들  수  있 다 .  G R A M E 은  ‘ O p t i m i z e d  a n d  S u s t a i n a b l e  R e s e r v o i r  D e v e lopment for 
D e e p  G e o t h e r m a l  P l a n t s  i n  t h e  B a v a r i a n  M o l a s s e  B a s i n ’ 의  독 일 어  약 자 로 서 뮌 헨 이  위 치 한  
지역의 특징적인 지질구조인 Molasse 분지에서 지열수를 개발하여 50MW의 발전과 400MW의 
지역난방 네트워크를 구성한 바 있다. 위 지역에서는 2040년까지 모든 지역난방을 재생에너지로 
--- 페이지 513 ---
제9절 지열에너지
513
공급하려는 목표 아래 집중적인 조사 및 개발 프로젝트가 진행되고 있다(Hecht, 2016). 
이러한 기술개발과 더불어 지방 정부의 정책결정자들에게 천부 지중열의 중요성을 알려서 
올바른 보급 정책 수립에 도움을 주기 위한 프로젝트도 체계적으로 진행되고 있는데, 대표적인 
프로젝트가 2012년부터 2015년까지 EU 공동연구로 수행된 ‘Developing Geothermal 
H e a t  p u m p s  i n  S m a r t  C i t i e s  a n d  C o m m u n i t i e s ’ ( R e G e o C i t i e s )  프 로 젝 트 이 다(REGEOCITIES, 
2015). 이 프로젝트는 지열원 열펌프가 막대한 잠재력을 가지고 있음에도 아직도 많은 
지역에서 보급이 활발하지 못한 원인을 분석하고 이에 대한 정책적, 제도적 해결책을 제시하고 
새로운 기술개발을(스마트 열 그리드 등) 유도하는 목적으로 수행되었다.
미국의 국립신재생에너지연구소(NREL, National Renewable Energy Laboratory)는 지열  
직접이용과 지열히트펌프의 개발을 위한 정책담당자를 위한 가이드를 발표한 바 있다
(NREL, 2011). 본 연구에서는 지열의 직접이용과 지열 히트펌프의 적용은 다양한 정책적 
고려와 함께 진행되어야 함을 강조하며, 1) 지열 산업에 대한 고려, 2) 개발에 따른 장애요인 
파악, 3) 현재 관련 정책에 대한 조사 및 평가, 4) 보조금, 사례발굴, 세제 및 금융 지원 등의 
정책, 5) 정책의 실행 등 5단계의 가이드를 제시하였다. 
지열원 열펌프를 이용한 냉난방 시스템에 대한 기술개발은 계간축열을 통한 냉난방의 밸런스와 
더 나아가 지역 냉난방을 공급하는 스마트 열 그리드(smart thermal grid)의 방향으로 추진되고 
있다고 요약할 수 있다. 대표적인 예가 스위스 Zurich 지역의 Familienheim-Genossenschaft 
Zurich(FGZ) 프로젝트로서 2,300가구의 아파트 및 주택(인구 5,700명)과 상업시설을 연계해 
연간 35GWh의 난방 및 80GWh의 냉방을 공급하는 계획으로 진행 중이다(Link, 2016).
지열의 직접이용 분야에서 가장 큰 비중을 차지하는 지열히트펌프와 관련된 기술 개발 
방향은 크게 지중과 열교환하는 1차 측과, 지열을 냉난방에 활용하는 2차 측으로 나눌 수 
있다. 1차 측에 대한 연구는 지질조사와 지반 열물리적 특성에 대한 연구, 지중열교환기의 
재료와 구성, 열반응 시험 기술 향상, 지중 열교환기의 최적 형상과 배치 등이 수행되고 있다
(Luo et al., 2016, Cui et al. 2019). 2차측의 연구는 주로 히트펌프의 성능을 향상시키 는 
연구와 운영의 최적화에 대한 연구, 다양한 열에너지 저장장치(TES)를 결합한 지열 히트펌프 
시스템에 대한 연구가 수행되고 있다(Zu et al. 2014). 
최근의 지열 히트펌프 관련 연구 동향은 지열과 다른 신재생에너지를 결합한 하이브리드 
시스템 개발이다. 이러한 시스템은 [그림 3/1/9-26]과 같이 태양열 패널과 연결되도록 구성되며, 
가장 경제적이고 친환경적인 냉난방 열펌프 시스템을 구성하게 된다. 다만, 이러한 기술이 국내에 
적용되는 경우 단일 에너지원에 대한 지원정책이 있는 국내 여건에서는 지원금을 받지 못하거나 
신재생에너지로서 생산량을 인정받기 어려워 관련 제도에 대한 개선이 필요한 상황이다. 
--- 페이지 514 ---
제1장 원별 기술 동향
514
자 료 :  Y o u  e t  a l .  2 0 2 1
[그림 3/1/9-26] 지열 히트펌프와 태양열 패널이 결합된 하이브리드 냉난방 시스템 구성도의 예시
나. 우리나라 지열에너지 기술개발 현황
우리나라의 지열 기술에 대한 연구개발은 주로 한국에너지기술평가원의 신재생에너지
개발사업 연구비 지원으로 추진되었다. 2001년부터 시작된 지열분야 연구개발 사업은 
대부분 기업주관 또는 기업의 공동참여 형태로 이루어져 왔으며, 지열원 열펌프 시스템의 
성능 향상이나 실증 연구가 주를 이루어왔고, 2010년 이후로 지열발전 분야의 실용화 및 
원천기술개발에 대한 연구과제가 진행되었다.<표 3/1/9-8>, <표 3/1/9-9> 참조.
2010년에 들어서는 우리나라와 같은 비화산지대에서 지열발전을 현실화할 수 있는 EGS 
기술을 통한 지열발전 상용화 과제나 ORC 발전기술, 그리고 이에 필수적인 요소기술에 대한 
기술 개발과제들이 추진된 바 있다. 또한 2010년부터 2017년까지 지열발전을 위한 ‘MW급 
지열발전 상용화 기술 개발’ 연구과제가 수행된 바 있다. 한국에너지기술평가원에서는 2018년 
이래로 포항지진의 원인규명 및 안전관리 이외의 연구개발과제는 시작된 바 없다. 
<표 3/1/9-8>  신재생에너지기술개발사업 지열분야 연구개발비 지원 현황
(단위: 백만원)
2011 2012 2013 2014 2015 2016 2017 2018 2019 2020 2021
총 과제수 8 9 10 12 12 10   7  5211
정  부 6,860 9,720 4,515 8,880 7,174 6,244   4,188  5053 612 1566 580
민  간 5,154 3,864 1,350 15,279 6,232 2,955   2,201  1166 356 18 18
합  계 12,014 13,584 5,865 24,159 13,406 9,199   6,389  6,219 968 1584 598
자료: 한국에너지기술평가원
--- 페이지 515 ---
제9절 지열에너지
515
<표 3/1/9-9>  한국에너지기술평가원을 통해 지원된 지열분야 연구개발 과제 현황 
과제 
시작연도 과 제 명
2010
- 직접순환식(DX) 수직밀폐형 지열원 열펌프 시스템 기술 구축
- R410A 원심 압축기를 이용한 지열 히트펌프 시스템
- 앵커(anchor)와 로우프를 이용한 고심도 고열량 지중 열교환기 장치 개발
- 소규모 분산형 지열시스템 개발
- MW급 지열발전 상용화 기술개발
2011
- 저온 지열원 100kW급 ORC 발전 기술 개발
- 내식형 직접 순환식 지중열교환 시스템 기술 개발
- 대구경 현장타설 콘크리트 말뚝에 적합한 지열교환 시스템의 설계 및 시공법 개발
2012
- 개방형 지열 냉난방 시스템의 설계 시공기준 확립 및 신뢰성 확보를 위한 실증연구
- 비주거용 지열 히트펌프 시스템의 보조 히트싱크 활용 기술 개발
- 내부나선형 지중열교환기 개발 및 적용성평가
2013
- ICT 융합 지열 시스템의 지능형 통합유지 ․ 관리 기술 개발
- 200RT급 지열,공기열 하이브리드 열원 냉.난방  시스템 개발
- 지열 저류층 4차원 영상화 기술 개발
- EGS 인공 지열저류층 생성 시뮬레이터 개발
- 열성능이 우수한 지중열교환용 고차수성 벤토나이트 소재 개질기술 및 저분리성 혼합 그래뉼 그라우팅재 개발
- 건물에너지 자립을 위한 Geo-PVT 하이브리드 시스템 개발
2014
- SYSTEM COP 20% 향상을 위한 SCW형  지중열교환기 기술개발
- 울릉도 지열발전을 위한 심부 지열자원 평가기술 개발
- 지열에너지 활용 판넬 구조물 지붕 융설시스템 개발
- 분산열원 이용 지열 냉난방 시스템 상용화 기술
2015
- 심부지열 직접 열활용을 위한 Co-axial(동축) 단일 대구경 지중열교환기 개발
- 300~450m 고심도 수직밀폐형 지중 열교환기장치 사업화 개발
- 기존 지하공간 시설에 지열에너지 성능 부여를 위한 에너지 구조체와 최적화 기법 기반 설계․시공 기술 개발
- 용수활용이 가능하고 소구경에서 115.5kW, 대구경에서 525kW 이상 성능을 가진 지하수정호 결합 밀폐-개방형 
복합지열시스템(CWG 시스템) 개발
2016
- 지열원 냉난방시스템 에너지생산량 산정 및 모니터링  기술 개발
- 지열원 히트펌프식 열풍건조기 개발
- 집단주거시설의 고밀도 대용량 지열시스템 실현을  위한 수주지열정(SCW) 기술 개발
- 수직밀폐형 지중열교환기 및 지열원 히트펌프 시스템  성능 향상에 관한 실증 연구
2018 - 포항지진과 지열발전의 연관성 분석 연구
2019 - 포항 지열발전 실증부지 지진 활동 및 지하수 변화 모니터링 시스템 구축
2020 - 포항 지열발전 실증부지 안정성 확보를 위한 지진, 지하수, 지표변형 모니터링 및 분석
2022 - 포항 지열발전부지 시추공 안정성 평가 및 지진활동 모니터링 시스템 재구축
자료: 한국에너지기술평가원
--- 페이지 516 ---
제1장 원별 기술 동향
516
한국지질자원연구원에서는 2004년도부터 자체사업(일반, 기본, 주요사업)을 통해 지열에너지 
활용을 위한 기초 및 응용연구를 수행해오고 있으며, 경상북도 포항시 일원의 심부 지열수 자원 
개발 및 실용화 기술 연구, 인천광역시 강화군 석모도 지역의 심부 지열수 자원 개발, 우리나라 
지열부존 특성 연구 등이 추진되었다. 우리나라의 평균 지온증가율과 지열류량 분포도 작성, 
지역별 지열이상대 분석을 수행하여 데이터베이스화한 바 있다. 
남동발전의 경우 ‘지열 생산성 증대기술을 이용한 인도네시아 지열발전 사업화 모델 개발’ 
연구개발과제를 통해 인도네시아 파투하 지역의 지열발전 타당성 실증 사업을 수행하였으며
(2017년 –2018년), 한국수력원자력은 ‘EGS  지열발전소 최적 운영기술 확보’ 등의 연구과제
(2016년 –2017년)를 수행하는 등 민간부문에서도 지열에너지 관련 연구가 진행하였다. 
한국전력의 경우 ‘인공저류층 지열시스템(EGS)의 장기적 운영을 위한 안정적인 수질관리 
기술’ 등의 연구 과제를 통해 EGS 기술의 요소기술에 대한 연구개발과제(2018년 – 2021년)를 
수행한 바 있다.
한국에너지기술평가원에서 지열 히트펌프 관련 연구를 주도적으로 지원하였으며 수직밀폐형 
지중열교환기 및 지열원 히트펌프 시스템 성능 향상에 관한 실증 연구, 성능향상과 집단거주
시설에 대한 고밀도 대용량 지열시스템 개발을 위한 연구, 지열원 냉난방시스템 에너지생산량 
산정 및 모니터링  기술 개발, 집단주거시설의 고밀도 대용량 지열시스템 실현을 위한 수주지
열정(SCW) 기술 개발 등의 연구가 진행된 바 있다.
지열과 관련된 기타 연구사업으로는 지열 히트펌프 기술, 건축물 냉난방 적용 기술, 스마트팜 
활용 기술, 지중 열교환기 개발 기술 등에 대한 연구과제가 수행되고 있으며, 중소벤처기업부, 
산업통상자원부, 과학기술정보통신부, 농림축산식품부, 농촌진흥청 등 다양한 부처의 지원을 
받고 있다. 
5. 결언
지열에너지는 온실가스를 적게 배출하면서도 일조량과 기후조건에 무관하게 24시간 365일 
가동될 수 있어 기저부하를 담당하는 중요한 신재생에너지원이다. 하지만, 국내 지열기술에 대한 
연구투자와 정부지원은 2017년 발생한 포항지진 이후 크게 위축되었으며, 심부지열과 다른 
개념으로 지열을 직접 활용하는 지열원 히트펌프 기술 개발에 대한 연구 역시 크게 위축된 
상황이다. 지열에너지는 세계 각국에서 안정적으로 활용되는 재생에너지이며, 그 장점 역시 
검증되었으므로 관련 연구개발과 활용에 대한 정부 및 지방자치단체의 관심과 지원이 요구된다.
--- 페이지 517 ---
제9절 지열에너지
517
심부지열에너지의 경우 지하자원의 특성상 높은 초기투자비와 긴 개발기간의 단점을 가지고 
있으며 심부 지열자원의 경우 개발 리스크가 존재해 세계 많은 나라에서 자기 나라의 지질 
특성 및 에너지 환경에 적합한 보조금 제도나 리스크 경감 제도 등의 지원제도를 마련해 개발을 
지원하고 있다. 지열발전의 경우에는 높은 초기투자비와 개발 리스크라는 장애요인이 제거
된다면 우리나라에서도 시장이 형성될 가능성은 있으나 지열발전에 따른 환경영향 및 대중
수용성 부분에서 보다 충분한 검토가 필요한 실정으로 장기적인 접근이 필요하다. 
지열원 히트펌프의 경우 신재생에너지 보급을 위한 보조금 제도와 공공의무화 제도를 통해 
재생에너지 보급을 적극적으로 지원하고 있고 우리나라에서의 지열원 열펌프의 높은 보급 
증가는 이러한 활발한 지원제도에 힘입고 있다. 
지열 히프펌프는 여름에는 냉방, 겨울에는 난방이 필요한 우리나라 기후 조건의 이점을 
살려 지금보다 냉난방 효율이 높은 시스템의 개발 보급이 가능하다. 또한 제로에너지빌딩에 
고려할 수 있는 현실적 신재생 열원이라는 점도 보급을 촉진하는 요소이다. 최근 유럽에서 
많이 연구되고 있는 스마트 열 그리드나 계간축열의 성공 사례는 이를 입증하고 있으므로 
외국과 경쟁할 수 있는 기술에 대한 연구개발과 업계의 기술력 향상 노력이 필요하다.
--- 페이지 518 ---
제1장 원별 기술 동향
518
｜참고문헌｜
∙ 민기복(2016), 지구온난화 대응을 위한 지열에너지, 한국지역난방공사 사보, 11월-12월호, 34-37.
∙ 민기복(2020), 지열에너지(제9절), 신재생에너지 백서, 한국에너지관리공단
∙ 송윤호(2016), 지열에너지(제9절), 신재생에너지 백서, 한국에너지관리공단
∙ Bertani, R.(2016). Geothermal power generation in the world 201 0-2014 update report, 
Geothermics, 60, 66-93.
∙ Energy Sector Management Assistan ce Program(ESMAP)(2012). Geoth ermal handbook: 
Planning and finacing power gener ation, Technical Report 002/12 , The World Bank, 
http://www.esmap.org.(방문일: 2022년 7월20일)
∙ Environment Buddy, https://www.environmentbuddy.com/energy/geothermal-energy/how-do 
-geothermal-heat-pumps-work/(방문일: 2022년 7월20일).
∙ European Geothermal Energy Council(2021). Annual Report 2021, h ttp://www.egec.org(방
문일: 2022년 7월20일).
∙ GEOELEC(2013). GeoElec final project report, http://www.geoelec.eu(방문일: 2022년 7월20일)
∙ Geothermal Education Office, http://geothermaleducation.org/(방문 일: 2022년 7월20일)
∙ Hecht, C.(2016). Deep geothermal d istrict heating in Munich: Fr om vision to realization, 
presented at the Interna tional Technology Collaboration Program  of the IEA Central and 
South American Workshop of Geoth ermal Energy, April 18-19, 2016 , IIE, Cuernavaca, 
Mexico.
∙ Haring MO, Schanz U, Ladner F, D yer BC.(2008). Characterisation  of the Basel 1 enhanced 
geothermal system. Geothermics. 37:469-495.
∙ HuttrerGW(2020), Geothermal Power  G e n e r a t i o n  i n  t h e  W o r l d  2 0 1 5 -2020 Update Report, 
Proceedings World Geothermal Co ngress 2020, Rejkjavik, Iceland,  2 6  A p r i l  – 2 May, 2020. 
Paper No.01017
∙ International Geothermal Association,(2020), Geothermal Power D atabase, https://www. 
geothermal-energy.org/explore/our-databases/geothermal-power-database/(방문일: 2022년 
7월20일)
∙ Lee, K.-K., et al.(2019). Managing injection-induced seismic ri sks, Science, 364(6442), 
730-732.
∙ Link, K.(2016). Minimization of primary energy c onsumption and CO2 emissions by smart 
geothermal applications - Examples from Switzerland, presented at the International 
Technology Collaboration Program of the IEA Central and South A merican Workshop of 
Geothermal Energy, April 18-19,  2016, IIE, Cuernavaca, Mexico.
∙ Lund, J.W., and Toth A.N.(2020). Direct utilization of geotherm a l  e n e r g y  2 0 2 0  W o r l d w i d e  
review, Proceedings World Geother mal Congress 2020, Rejkjavik, Iceland, 26 April – 2 
May, 2020. Paper No.01018
--- 페이지 519 ---
제9절 지열에너지
519
∙ Majer E, Nelson J, Robertson-Tai t  A ,  S a v y  J ,  W o n g  I . ( 2 0 1 2 ) .  P r otocol for addressing 
induced seismicity associated wit h enhanced geothermal systems.  U.S. Department of 
Energy; Report No.: DOE/EE-0662.
∙ National Renewable Energy Labora tory(2011), Policymakers’ Guide book for Geothermal 
Heating and Coolin g, NREL/BR-6A20-49477
∙ National Renewable Energy Laboratory(2021), 2021 U.S. Geotherma l Power
∙ Production and District Heatin g Market Report, NREL/TP-5700-782 91 
∙ REGEOCITIES(2015). Developing geo thermal heat pumps in smart ci ties and communities, 
https://www.egec.org/area/research-innovation-development/huyf/ 
∙ Rybach, L.(2012). Shallow systems:  Geothermal heat pumps, in Sa yigh Ed., 
Comprehensive renewable energy, Vol. 7 Geothermal energy, Elsev ier, pp.189-207.
∙ Sigfusson, B., and Uihlein, A.,(201 5). 2014 JRC geothermal ener gy status report, JRC 
Science and Policy Reports, Euro pean Commission, EUR  26985  EN ; doi:10.2790/460251
∙ Sigfusson, B., and Uihlein, A.,(201 6). 2015 JRC geothermal ener gy status report, JRC 
Science and Policy Reports, Euro pean Commission, EUR 27623 EN; doi: 10.2790/757652
∙ Song, Y., and Lee, T. J.(2020). Geothermal development in the R epublic of Korea: Country 
update 2015-2019, Proceedings Wor ld Geothermal Congress 2020, R ejkjavik, Iceland, 26 
April – 2 May, 2020. Paper No. 01012.
∙ US Department of Energy(2019), GeoVision: Harnessing the Heat B eneath Our Feet, 
DOE/EE-1306
∙ Luo, J., Rohn, J., Xiang, W., Bertermann, D., and Blum, P.,  (2 016). A review of ground 
investigations for ground source  heat pump (GSHP) systems, Ener g y  a n d  B u i l d i n g s  1 1 7 ,  
160-175
∙ Cui, Y., Zhu, J., Twaha, S.,  Chu, J., Bai, H., Huang, K., Zora s, S., Soleimani, Z., (2019). 
Techno-economic assessment of the horizontal geothermal heat pu mp systems: A 
comprehensive review, Energy Con version and Management 119, 208 -236 
∙ Zhu, N., Hu, P., Xu, L., Jiang, Z ., Lei, F., (2014), Recent res earch and applications of 
ground source heat pump integrated with thermal energy storage systems: A review, 
Applied Thermal Engineering 2014, 142-151 
∙ You, T., Wu, W., Yang, H., Liu, J., Li, X., (2021), Hybrid phot ovoltaic/thermal and ground 
source heat pump: Review and per spective, Renewable and Sustain able Energy Reviews 
151, 111569
--- 페이지 520 ---
제1장 원별 기술 동향
520
바이오에너지제10절
 한국에너지기술연구원 김덕근 실장
1. 바이오에너지 개요
세계는 기후변화 대응 및 에너지 안보를 위해 발전, 수송, 건물, 산업 부문 등에서 다양한 
탄소중립 정책을 추진하고 있다. 이러한 정책 모두 화석연료 사용을 줄이고 지속 가능한 재생 
에너지와 자원 확보를 지향하고 있다. 석탄, 석유, 가스 등 화석에너지는 채굴 및 정제 과정과 
전기, 열, 수송용 연료로 사용하는 과정에서 온실가스를 배출하여 지구온난화를 유발한다. 
반면에 바이오에너지는 해양을 포함한 지구 표면에서 대기 중 이산화탄소를 광합성으로 흡수한 
바이오매스를 고체, 액체, 기체 형태 바이오연료로 활용하여 탄소순환 사이클을 이루기 때문에 
탄소중립(CO2 Neutral)으로 인정된다. IPCC(Intergovernmental Panel on Climate Change)
에서는 바이오에너지 사용에 의해 발생한 이산화탄소는 토지이용부문(AFOLU, Agriculture, 
Forestry and Other Land Use)에서 이미 산정했기 때문에 에너지 부문 총계에 포함하지 
않는다. 
향후 신재생 전력 비중이 높아짐에 따라 전기화 및 수소화가 많은 부문에서 탄소중립 
기여도가 증가할 것으로 전망되나, 기술 개발과 신규 인프라 구축 및 보급에 막대한 시간과 
비용이 필요하다. 특히 대형 트럭, 선박, 항공 등 장거리 수송 분야는 전기화만으로는 배출량을 
줄이기 어렵다. 추가적인 인프라나 기존 구조 변경 없이 활용 가능한 바이오연료가 현실적인 
대안으로서 미래 수소사회로 가는 경로에서 중요한 가교 역할을 할 것으로 기대된다.
보급이 활발한 바이오에너지로는 휘발유 대체·혼합 사용하는 바이오에탄올, 경유 대체 
또는 혼합 사용하는 바이오디젤, 발전용 벙커C유를 대체 또는 혼합 사용하는 바이오중유, 
유기성 폐기물로부터 혐기발효에 의해 생산하는 바이오가스, 석탄 등을 대체 또는 혼합 
사용하는 목재칩, 목재펠릿, Bio-SRF 등의 고형 바이오연료가 있다.
가. 바이오에너지 정의
국제에너지기구(IEA)에 따르면 바이오에너지는 바이오매스의 직접 연소는 물론 액체나 
가스로 변환 및 전환하여 사용하는 에너지를 의미하며 고체, 액체, 기체의 다양한 형태로 