제3편 제1장 제6절: 풍력
원문 페이지: 365 ~ 418 (총 54페이지)
============================================================


--- 페이지 365 ---
제6절 풍력
365
현대의 풍력발전기와 같이 바람을 이용하여 전기를 생산한 최초의 기록은 1888년 미국의 
찰스 브러시가 12 kW급 풍력발전기를 자택에 설치한 것으로서, 1차 및 2차 석유파동을 
거치면서 유럽을 중심으로 풍력발전에 대한 기술개발이 집중적으로 이루어져 왔다. 
가. 풍력발전기의 작동 원리
[그림 3/1/6-2]는 풍력발전기 블레이드 단면(익형, Airfoil)으로서 바람이 익형을 통과할 때 
익형 윗면과 아랫면 사이에서 발생하는 압력의 차이(양력, Lift Force)를 이용하여 블레이드를 
회전시키게 된다. 블레이드는 기본적으로 비행기의 블레이드와 같은 역할을 하며 차이점은 
비행기의 블레이드는 양력을 이용해 비행기를 공중에 뜨게 만들지만 풍력발전기의 블레이드는 
양력을 이용해 회전한다는 것이다.
현대의 대형 풍력발전기는 세 개의 블레이드로 구성되는 회전자(Rotor)를 갖고 있으며, 
각각의 블레이드에서 발생하는 양력으로 인해 회전하는 회전자와 축(Shaft)을 통해 연결된 
발전기(Generator)가 같이 회전하면서 전기를 생산하게 된다.
[그림 3/1/6-2]  익형에서 발생하는 양력
나. 풍력발전기의 종류
(1) 발전 용량(회전자 면적)에 따른 분류
국제적으로는 “IEC 61400-2 Wind Turbines-Part 2: Design requirements f or small 
wind turbines”의 규정에 따라 생산전력의 전압이 교류 1,000V 또는 직류 1,500V 미만이거나 
--- 페이지 366 ---
제1장 원별 기술 동향
366
회전자 면적이 200m 2 미만일 경우 소형 풍력발전기로 분류하며, 전압 또는 회전자 면적이 
그 이상일 경우 중대형 구분 없이 모두 풍력발전기로 분류한다.
우리나라에서는 2014년 한국에너지공단에 의해 풍력터빈 KS 인증제도가 도입되면서 
IEC 61400-2와는 달리 전압에 따른 구분을 적용하지 않고 회전자 면적과 정격 발전용량에 
따라 소형, 중형 및 대형 풍력발전기로 분류한다.
이에 따라 정격 발전용량과 상관없이 회전자 면적이 200m2 이하인 경우 소형 풍력발전기로 
분류되며, 중형 및 대형 풍력발전기의 구분은 정격 발전용량에 따라 분류된다. 즉, 정격 발전
용량이 30kW를 초과하면서 750kW 이하일 경우 중형 풍력발전기로 분류되며, 750kW를 
초과하는 경우 모두 대형 풍력발전기로 구분한다.
(2) 블레이드 회전축에 따른 분류
풍력발전기에는 바람의 운동에너지를 회전운동으로 전환하는 역할을 하는 블레이드가 있으며, 
블레이드의 회전축과 지표면과의 관계에 따라 수직축 풍력발전기(VAWT, Vertical Axis 
Wind Turbine)와 수평축 풍력발전기(HAWT, Horizontal Axis Wind Turbine) 구분 한다.
수평축 풍력발전기 수직축 풍력발전기
[그림 3/1/6-3]  회전축에 따른 풍력발전기 형식 분류
수직축 풍력발전기는 블레이드의 회전축이 지표면과 수직을 이루고 있으며, 바람의 힘을 
이용해양력을 발생시켜 회전 운동을 하는 Darrieus 형식과 바람이 회전블레이드에 부딪히는 
항력을 이용해 회전 운동을 하는 Savonius 형식으로 크게 구분된다.
--- 페이지 367 ---
제6절 풍력
367
수평축 풍력발전기는 수직축 풍력발전기와는 달리 바람에 의해 블레이드에 발생하는 양력에 
의해서만 발전을 하며, 바람 방향에 대해 회전자가 나셀(Nacelle)앞에 위치하는 Upwind 형식과 
발전기가 앞에 위치하는 Downwind 형식으로 구분된다.
수평축 풍력발전기는 회전자가 항상 바람이 불어오는 방향을 마주하고 있어야 하므로 이를 
위한 요(Yaw) 시스템이 필요하지만 수직축 풍력발전기는 풍향이 바뀌는 것에 영향을 받지 
않으므로 시스템 구성이 비교적 단순해진다는 장점이 있다.
그러나 수직축 풍력발전기는 대형화가 어려우며, 수평축 대비 효율이 낮다는 단점이 있다.
이러한 특성으로 인해 현대의 대형 풍력발전기는 모두 수평축 시스템을 채택하고 있다.
(3) 증속기 유무에 따른 분류
바람에 의해 회전하는 블레이드의 회전속도는 약 16~23rpm 정도이다. 그러나 전기를 
생산하기 위해서는 이보다 훨씬 빠른 속도로 발전기의 회전자가 회전하여야 한다. 아래의 
<표 3/1/6-1>은 동기(Sychronous) 발전기의 극(Pole) 수와 회전속도를 나타낸다.
낮은 블레이드의 회전수를 발전기에서 요구하는 높은 회전수로 증속을 하는 방법에는 
①회전자와 발전기를 연결하는 동력축에 증속기(Gear Box)를 설치하는 증속기 구동식
(Geared Type) 풍력발전기와 증속기를 설치하는 대신 ②영구자석형 발전기(PMSG, 
Permanent Magnetic Synchronous Generator)를 적용한 직접구동식(Gearless T ype 또는 
Direct Drive) 풍력발전기의 두 가지로 분류된다.
직접 구동식은 증속기가 생략됨에 따라 증속기의 역할을 대체하기 위해 발전기 내부의 
극수를 증가시켜야 하며, 이를 위해 다량의 영구자석을 설치해야 하며 이는 발전기의 중량 
증가로 이어진다.
대형 해상 풍력발전기의 경우 직접 구동식 풍력발전기를 채택하는 추세이다.
이는 증속기는 고장 발생시 수리 또는 교체에 장기간이 소요되는 부품으로서, 특히 해상에서의 
분해·교체는 기상 상황에 크게 의존한다는 점에서 사업자에게는 막대한 비용손실 요인으로 
작용할 수 있다는 점을 고려한 선택이다.
--- 페이지 368 ---
제1장 원별 기술 동향
368
<표 3/1/6-1>  극 수 와  회 전 수
극수
회전수 (rpm)
50Hz 60Hz
2 3,000 3,600
4 1,500 1,800
6 1,000 1,200
8 750 900
10 600 720
12 500 600
(4) 설치 위치에 따른 분류
1) 육상풍력
풍력발전기를 육지에 설치하여 전기를 생산하는 방식이 육상풍력으로서, 전 세계에 설치된 
풍력발전기 중 약 80%가 육상에 설치되었다.
[그림 3/1/6-4]와 같이 유럽의 경우 대부분의 지형이 평탄하므로 풍력발전기의 운송 및 
설치가 용이하고 바람 역시 지형에 의한 영향을 덜 받게 되어 풍력발전에 유리한 환경을 지니고 
있는 탓에 일찍부터 육상풍력이 발달하게 되었다.
[그림 3/1/6-4]  평탄지형에 설치된 풍력발전단지(자료 : Tera Tech)
그러나 우리나라와 같이 대부분의 지형이 산으로 이루어진 환경에서는 복잡한 지형의 
영향으로 인해 풍속과 풍향의 변화가 심해 풍력발전에 불리한 측면이 있으며 [그림 3/1/6-5]의 
--- 페이지 369 ---
제6절 풍력
369
매봉산 풍력발전단지는 이같은 국내 지리적 환경을 잘 보여주고 있다.
우리나라뿐만 아니라 세계적으로도 가장 많이 설치된 것이 육상풍력이지만, 입지 특성 상 
풍력발전기 운전 중 발생하는 소음 및 그림자 현상 등으로 인한 주민 민원이 육상풍력발전단지 
개발에 가장 큰 애로사항으로 작용한다.
유럽의 경우 주로 평탄 지형에 설치되어 계곡, 언덕 및 인공 구조물 등으로 인한 풍황자원의 
손실을 최소화할 수 있으나, 우리나라는 국토의 대부분이 산악지형(복잡지형)에 속해 대부분의 
풍력발전기가 산악지형의 능선부에 설치되고 있다.
이는 고도가 높아질수록 평균 풍속이 증가하게 되므로 발전효율과 이용률을 향상시키는데 
유리하기 때문이지만 산악지형의 특성 상 돌풍과 잦은 풍향 변화 및 난류 유동으로 인해 
평탄지형 대비 고장률 증가로 인한 발전효율 저하가 발생하며, 개발 과정에서 산림 훼손 등이 
수반하게 되어 논란이 되고 있다. 
[그림 3/1/6-5]  강원도 매봉산 풍력발전단지(자료 : 강원도민일보)
2) 해상풍력
육상풍력의 가장 큰 애로사항은 대규모 발전단지 조성을 위한 입지 확보가 어렵고 건설
과정에서의 환경훼손과 운전 중 발생하는 소음 등으로 인해 발생하는 수용성 문제이다.
이에 따라 건설비용은 육상보다 더 들지만 대형 단지의 개발이 가능하고 수용성 측면에서 
육상보다는 제약이 덜 하다는 측면을 고려하여 풍력발전기를 바다에 설치여 운전하는 해상
풍력발전이 1990년대 후반부터 유럽에서 개발되기 시작했다. 
해상풍력발전은 풍력발전기 설치 방식에 따라 하부 구조물을 해저면에 설치하고 그 위에 
풍력발전기를 안정적으로 고정시키는 고정식 해상풍력과, 풍력발전기를 부유체와 계류선을 
--- 페이지 370 ---
제1장 원별 기술 동향
370
이용해 해수면에 띄우는 부유식 해상풍력으로 구분된다. 고정식 해상풍력은 시공상의 어려움과 
공사비 증가로 인해 일반적으로 수심 60m 이내의 해상에 설치되며, 부유식은 이를 초과하는 
대수심 해역에 설치된다.
고정식 해상풍력의 경우 하부 지지구조물의 형식에 따라 모노파일, 중력식 및 자켓 형식 
등이 존재한다. 중력식 기초는 일반적으로 기초 하부면적을 크게 하여 풍력발전기 자체 
중량으로 해저면에 안착시키는 것으로 공사비용이 가장 적게 소요되는 방식이지만 수심 
10m 이내의 천해에서 적용이 가능하다. 모노파일은 수심 40m 이하, 그리고 자켓 방식은 
수심 50~60m까지 적용 가능하다.
자켓 방식은 우리나라 최초의 해상풍력발전기가 설치된 제주 월정리 해상풍력발전단지 
및 탐라해상풍력발전단지와 서남해해상풍력발전단지에 적용된 방식이다.
모노파일 방식은 전 세계에 설치된 해상풍력발전기 중 약 80%에 적용된 형식으로 설치가 
간단하는 장점을 지니고 있으나, 지름 5m 이상의 모노파일 제작을 위해서는 대형 프레스가 
필요하며, 특히 이를 해저면에 설치·시공하기 위해서는 대구경의 천공기가 필요하다. 
월정리 해상풍력발전단지가 조성되던 1990년대 후반 국내에는 직경 4m로 해저지반에 
천공할 수 있는 장비가 없었으므로 부득이 자켓 방식을 채택한 측면이 있다. 
부유식 풍력발전은 원해로 나갈수록 더 높아지는 평균 풍속을 이용해 발전을 하는 방식으로 
세계 최초의 부유식 2.3MW 풍력발전기가 실증운전을 위해 2009년 노르웨이 해역, 육지로부터 
약 10km 해상에 설치되었다. 해당 풍력발전기의 하부구조물은 스파형식으로 제작되었다. 
그 길이가 타워와 부유체인 스파를 포함한 전체 길이가 165m이며 이중 해수면 아래 잠겨
있는 스파의 길이가 100m이다.
자료: Energies 2021, 14(20), 6571; https://doi.org/10.3390/en14206571
[그림 3/1/6-6]  고 정 식  해 상 풍력 발 전 기  지 지  구 조  형 식 에  따 른  분 류
--- 페이지 371 ---
제6절 풍력
371
자료: ØyvindHagen/Statoil
[그림 3/1/6-7 ] 세계 최초의 부유식 해상풍력 H ywind
아래 그림은 다양한 형식의 부유체를 보여주고 있으며, 상이한 해역 특성을 고려하여 가장 
적합한 형식을 채택하게 된다. 현재 유럽에는 4개의 부유식 풍력발전지가 상업운전 중에 있으며, 
설비용량 기준으로 약 60%가 스파 방식을, 나머지 약 40%가 반잠수식(Semi-Submersible) 
형태의 부유체를 채택하고 있다.
자료: Allianz Commercial
[그림 3/1/6-8 ] 부유식 해상풍력발전기 지지 구조 형식에 따른 분류
--- 페이지 372 ---
제1장 원별 기술 동향
372
2. 국내외 시장 동향
2023년 11월 30일부터 동년 12월 13일까지 아랍에미리트 두바이 열린 제28차 유엔기후
변화협약 당사국총회(COP28)에서는 총회 역사상 처음으로 기후위기의 주범인 화석연료의 
사용을 줄이기 위해 에너지 이용효율을 높이고 재생에너지 설비용량을 2030년까지 3배로 
증설키로 명시한 내용의 합의문이 도출되었다.
비록 COVID-19로 인한 전 세계적 인플레이션 영향으로 풍력발전단지 건설비용이 크게 
증가하여 상당수의 프로젝트가 취소 또는 지연되고 있다. 하지만, 2023년 신규 설치된 
풍력발전 설비용량은 117 GW로 COVID-19 영향이 가장 컸던 전년도인 2022년 대비 
50% 증가하여 관련 산업 부문이 회복하고 있음을 보여준다. 
이러한 주변 환경 속에서 COP28의 합의문으로 인해 지구온난화 억제를 위한 풍력발전의 
기여도에 대한 기대치가 높아지고 있다. [그림 3/1/6-9]에 도시된 바와 같이 재생에너지 
설비용량 세배 증가라는 COP28에서의 합의문이 달성되기 위해서는 풍력의 경우 2030년 
한해에만도 320 GW의 신규 설비가 설치되어야 하며, 이는 풍력발전산업 전반에 걸쳐 새로운 
기회가 도래하고 있음을 알려준다.
이같은 야심찬 목표 달성을 위해서는 보다 적극적인 해상풍력의 보급과 동시에 에너지 
저장장치를 포함한 EMS(Electricity Management System)에 대한 기술개발이 필요하다.
반면에 풍력발전 관련 인허가 소요시간을 줄여야 하며, 대형 해상풍력발전단지의 계통접속 
인프라 구축과 발전단가 저감을 위한 노력도 필요하다. 
자료: GWEC Market Inteligence
[그림 3/1/6-9 ] 재생에너지 설비용량 3배 달성을 위한 연차별 풍력발전 보급 목표
--- 페이지 373 ---
제6절 풍력
373
가. 해외 시장
2023년은 전년 대비 50%라는 가장 큰 폭의 신규 설비용량 증가를 기록하였다. 이는 치솟는 
건설비용과 러시아-우크라이나 전쟁 등 부정적인 국제 환경에서 이루어진 성과라 더욱 값지다.
이에 따라 전 세계 풍력발전기 누적 설비용량은 사상 처음으로 1 TW를 돌파하면서 전년 
대비 13% 증가하였다. 
특히 육상풍력의 경우 전년 대비 54% 증가한 총 106 GW의 신규설비가 전력계통에 
접속되었으며, 이는 풍력발전이 보급되기 시작한 이후 처음으로 연간 신규 설비용량이 100 GW를 
돌파한 경우이다. 
자료: GWEC Global Wind Report 2024
[그림 3/1/6-10 ] 세계 풍력발전 신규 설비용량
육상 및 해상을 포함한 2023년 신규 설비용량을 대륙별로 살펴보면 인도와 중국의 보급 
확대에 힘입어 71%가 아시아·태평양 지역에 설치되었으며 이는 전년 대비 15% 증가한 
실적이다. 그 다음으로는 18.3 GW가 신규 설치된 유럽이 16%를 기록했고, 7%가 북아메리카 
등으로 집계되었다.
--- 페이지 374 ---
제1장 원별 기술 동향
374
  자 료 :  G W E C  G l o b a l  W i n d  R e p o r t  2 0 2 4
[그림 3/1/6-11 ] 대륙별 및 국가별 신규 설비용량 점유율
이를 다시 국가별로 세분하여 살펴보면 중국, 미국, 브라질, 독일 및 인도가 세계 풍력발전 
5대 보급시장으로 분석되었으나, 1위인 중국의 점유율이 65%(75.8GW)를 기록하여 2위인 
미국의 5%를 압도적인 차이로 따돌리고 있다.
이들 세계 상위 5대 국가의 2023년 신규 설비용량의 약 80%를 점유할 정도로 지배적인 
위치를 점하고 있다.
(1) 육상풍력
사상 처음으로 신규 설치용량이 100GW를 돌파한 2023년 105.8GW가 설치되어 누적 
설치용량 945GW를 기록하였다. 이는 아시아에서는 중국, 남미에서는 브라질의 신규 설치
용량이 크게 증가한데 힘입은 것으로 유럽에서는 2022년의 신규 설치용량을 밑도는 실적을 
기록하였다.
[그림 3/1/6-12]는 COVID-19 발생년도로부터 2023년까지 육상풍력 신규 설비용량의 
변화를 보여주고 있다. COVID-19로 인한 세계 각국의 국경봉쇄로 인한 인적교류 및 물류
이동의 제한으로 인한 영향이 본격적으로 나타나던 2021년에는 전년 대비 신규 설치용량이 
큰 폭으로 감소한 사실을 알 수 있다. 이는 2022년까지 지속되다 2023년에 큰 폭으로 반등에 
성공함을 알 수 있다.
--- 페이지 375 ---
제6절 풍력
375
[그림 3/1/6-12]  육상풍력 신규 설치용량 변화
<표 3/1/6-2>  최근 5년간 육상풍력 신규 설비용량
2019 2020 2021 2022 2023
육상풍력 54.6GW 88.4GW 72.5GW 68.8GW 105.8GW
2021년 중국의 육상풍력발전은 그리디 패리티(Grid Parity)를 달성한 이후 2년 연속 저조한 
성장세를 나타내었으나 2023년 마침내 반등에 성공한 것으로 보인다. 이같은 실적은 현재 
중국정부가 추진하고 있는 “30-60” 전략, 즉 2030 년 중국의 이산화탄소 배출량이 최고점을 
기록하고 이후 2060년에는 탄소중립을 달성하겠다는 전략이 현재까지는 유효하다는 점을 
입증한다.
미국은 IRA(인플레이선 감축법, Inflation Reduction Act)를 통해 재생에너지에 대한 
투자를 촉진하고 있으나 2023년 보급실적은 2013년 이후 최저치를 기록했다. 이는 인허가, 
공급망, 그리고 전력망의 제한적 요소가 복합적으로 작용하였기 때문으로 해석된다.
육상풍력의 경우 시장이 활발하게 작동하도록 하는 세 가지 요소가 있는데 중국의 “Grid 
Parity”, 미국의 “Tax Credit” 및 유럽의 “Auction/Tender System”이며, 이 점에서 우리나라의 
재생에너지 제도에 대한 인센티브 제도에 대한 전반적인 재검토가 필요하다.
아래 그림은 2023년 전 세계 육상풍력 신규 설치용량에서 상위 5개국이 차지하는 비중을 
보여주고 있다.
--- 페이지 376 ---
제1장 원별 기술 동향
376
자료: GWEC Global Wind Report 2024
[그림 3/1/6-13 ] 육상풍력 보급량 상위 5개국의 비중
자료: GWEC Global Wind Report 2024
[그림 3/1/6-14 ] 육상풍력 지원제도에 따른 2023년 신규 설치용량 비중
러시아로부터의 에너지 수입에 크게 의존했던 독일 등 유럽에서는 러시아-우크라이나 
전쟁으로 인해 재생에너지 보급 확대가 더더욱 중요해졌으며, 이에 따라 풍력발전 생산전력의 
시장 입찰 상한가(Bid Price Ceiling)을 높이는 추세에 있다.
--- 페이지 377 ---
제6절 풍력
377
독일은 이러한 시장 메카니즘 변화를 통해 2023년 6.4 GW의 신규 풍력발전기를 설치할 
수 있었다.
중국은 Grid Parity 유지를 전제로 육상풍력발전사업에 대한 승인여부를 결정하는데 
이같은 환경에서 2023년 27.5 GW가 신규로 설치되었고 2024년에는 약 51 GW가 정부의 
승인을 획득할 것으로 예측된다.
(a) 2023년 신규 육상풍력 설비용량
(b) 2023년 누적 육상풍력 설비용량
자료: GWEC Global Wind Report 2024
[그림 3/1/6-15]  2023년 국가별 신규 및 누적 육상풍력 설비용량
--- 페이지 378 ---
제1장 원별 기술 동향
378
(2) 해상풍력
2023년 전 세계 해상에는 10.85 GW의 신규 풍력발전기가 설치됨으로써 누적 설비용량으로 
75.2 GW를 달성하였으며 이는 전년 대비 24% 증가한 용량이다.
사상 최고의 실적을 달성했던 2021년의 21.1 GW에는 크게 못미치는 실적이지만 2년 연속 
성장세를 기록함으로써 육상풍력과 마찬가지로 COVID-19의 영향으로부터 완전히 벗어났다고 
볼 수 있다.
2023년 실적 기준으로 세계 5대 해상풍력 시장은 중국(58.4%), 네덜란드(17.8%), 영국(7.7%), 
대만(6.4%) 및 프랑스(3.3%)의 순이다. 누적 설치용량 기준으로는 중국이 부동의 1위(50.3%)이며, 
그 뒤를 영국(19.6%), 독일(11.1%), 네덜란드(6.3%) 및 덴마크(3.5%) 따르고 있다.
육상풍력과 마찬가지로 중국이 6년 연속 성장세를 지속함으로써 세계 해상풍력 시장을 선도하고 
있는 가운데 2023년에만 신규로 6.3 GW를 전력계통망에 추가함으로써 누적 설치용량 38 GW를 
달성하였다. 이로써 중국의 해상풍력 총설치 용량은 유럽을 3.7 GW(11%)로 추월하였으며 
2022년 해상풍력의 발전단가가 Grid Parity를 달성한 이후 2년 연속 성장을 지속하였다.
비록 중국내 해상풍력 보급시장은 COVID-19의 영향으로 2022년 설치실적이 전년 대비 
70% 폭락하였지만, 2022년 기준으로 자국내 풍력발전기 제작사들이 약 15 GW의 물량을 
수주하였음과 2023년 1분기에만 총 14.8 GW에 달하는 30개 해상풍력발전단지 건설 프로젝트가 
중국에서 진행되고 있음을 고려한다면 당분간 활발한 성장세를 지속할 것으로 예상된다.
                     자 료 :  G W E C  G l o b a l  W i n d  R e p o r t  2 0 2 4
[그림 3/1/6-16]  최근 5년간 해상풍력 신규 설치용량 변화
--- 페이지 379 ---
제6절 풍력
379
유럽에서는 2023년 11개의 신규 해상풍력발전단지가 건설됨으로써 3.8 GW가 신규로 
추가되었다. 이를 국가별로 살펴보면 네덜란드에서만 Hollandse Kust Noord의 760MW, 
그리고 Hollandse Kust Zuid1-4의 1.5GW 등 총 1.9GW가 신규로 설치되어 종전의 2위 
국가였던 영국을 추월하였다.
영국에서는 833 MW가 신규로 건설되었으나 Dogger Bank Phase-A에 설치된 GE사의 
Haliade-X 13 MW 풍력발전기 7기 중 1기만이 2023년말 시운전에 들어갔고 나머지는 
2024년 중 시운전을 통해 상업운전에 돌입할 예정이다.
프랑스에서는 Fecamp 250 MW, Saint-Brieuc 496 MW 등 총 746 MW가 설치되었으나 
이중 360 MW만이 2023년에 시운전에 들어갔고 나머지는 2024년 중 시운전에 착수할 예정이다.
덴마크에서는 Vesterhav Syd 프로젝트를 통해 328 MW의 신규 해상풍력발전단지가 
건설되었다.
2023년 기준 세계 4위의 신규 해상풍력 설치실적을 달성한 대만의 경우 Formosa II, 
Yunlin 및 Greater Changhua 1 & 2a 프로젝트를 통해 692 MW가 계통에 접속되었으며, 
일본에서는 140 MW의 Akita Noshiro Port 프로젝트가 완료되었다.
(a) 2023년 신규 해상풍력 설비용량
(b) 2023년 누적 해상풍력 설비용량
              자 료 :  G W E C  G l o b a l  W i n d  R e p o r t  2 0 2 4
[그림 3/1/6-17]  2023년 국가별 (a)신규 및 (b)누적 해상풍력 설비용량
--- 페이지 380 ---
제1장 원별 기술 동향
380
독일에서는 8.8 GW가 정부의 보조금 지원이 없는 상황에서 전력시장 입찰을 통해 
공급되고 있으며, 아일랜드에서는 최초로 해상풍력 전력거래 입찰시장을 통해 3.1 GW가 
공급되고 있다.
이처럼 대부분의 유럽 시장에서는 정부의 보조금 지원제도가 사라지는 추세이며 전력시장 
입찰을 통해 생산된 전력을 공급하고 있다.
다만 2023년 영국의 CfD Allocation Round 5(AR5)에서는 어떠한 해상풍력발전사업자도 
입찰에 응하지 않았는데 이는 입찰 상한가가 최근 인플레이션으로 인해 급등한 물가를 
반영하지 못하였기 때문이다. 이에 따라 최근 고정식 해상풍력의 경우 83.9유로/MWh, 
부유식 해상풍력의 경우에는 176유로/MWh로 입찰 상한가가 상향 조정되었다.
2023년은 인플레이션과 공급망 붕괴의 여파로 많은 해상풍력사업자들이 기존의 계약을 
취소하거나 재협상을 추진했던 한 해였다.
예로써 2022년 영국의 CfD AR4에 성공적으로 입찰했던 1.4GW의 Norfolk Boreas 해상
풍력발전단지와 미국 동부연안에서 추진되었던 10.9GW 규모의 해상풍력발전단지 중 5.5GW 
규모의 프로젝트가 공급망 붕괴와 치솟은 물가로 인한 재정적 문제로 취소되었다. 
이러한 상황을 인식한 각국 정부는 보다 적극적인 보급 지원계획을 수립 중이며 영국 
정부는 2024년 약 4~6GW의 해상풍력발전을 수용할 CfD AR6에 9억 3,600만 유로를 
지원하기로 하였다.
(3) 부유식 해상풍력
대부분의 해상풍력발전단지는 최대 수심 60m 이내의 해역에 고정식 기초를 지닌 형태로 
건설되었거나 추진되고 있다. 그러나 해상풍력 잠재량의 80%가 보다 더 깊고 육지에서 
멀리 떨어진 해상에 있으며, 이를 이용하기 위한 부유식 해상풍력발전기술이 급속히 발전하고 
있다.
현재 영국, 노르웨이, 포르투갈, 중국 및 일본이 부유식 풍력의 세계 5대 시장이며 중국과 
프랑스에서만 300 MW 규모의 부유식풍력 프로젝트가 착공될 예정이다.
세계 최대 규모의 부유식 해상풍력발전단지는 노르웨이의 Hywind Tampen 부유식 풍력
단지이며 88 MW의 설비용량을 갖추고 있다.
--- 페이지 381 ---
제6절 풍력
381
자료: E24
[그림 3/1/6-18]  노르웨이 Hywind Tampen 부유식 풍력발전단지
2009년 세계 최초의 2.3 MW 부유식 풍력발전기 실증이 노르웨이 Karmoey 해역에서 
이루어진 이후 다수의 데모 및 파일롯 스케일 실증이 북해 중심으로 이루어져 왔으나, 10 MW 
이상의 설비용량을 갖추고 상업운전을 하고 있는 부유식 풍력발전단지는 4곳 정도로 꼽힌다. 
바로 영국의 Hywind Scotland(2017년)와 Kincardine Offshore Wind Farm(20 21년), 
포르투갈의 WindFloat Atlantic(2020년) 및 노르웨이의 Hywind Tampen(2023년)이며,  
Hywind Tampen은 생산되는 전력을 Snorre 및 Gullfacks에 있는 유정 및 천연가스정에 
공급하고 있다.
<표 3/1/6-3>  상업운전 중인 부유식 해상풍력발전단지
부유식 해상풍력발전단지 부유체 용량 구성 수심 이안 거리
Hywind Scotland Spar 30MW 6MW x 5 95~120m 25km
WindFloat Atlantic Semi-Submersible 25MW 8.4MW x 3 100m 20km
Kincardine Offshore Wind Farm Semi-Submersible 50MW 9.5MW x 52MW x 1 60~80m 15km
Hywind Tampen Spar 88MW 8.6MW x 11 260~300m 140km
--- 페이지 382 ---
제1장 원별 기술 동향
382
또한 현재 7개의 대규모 부유식 해상풍력발전단지가 계획 중이며, 그 세부 사항은 아래의 
<표 3/1/6-4>와 같으며, 영국이 4개 프로젝트 5.4GW 용량으로 최대 규모이다.
<표 3/1/6-4>  계획 중인 부유식 해상풍력발전단지
부유식 해상풍력발전단지 국가 상태 용량
Arven Floating Offshore Wind  영국 인허가 진행 중 2.3GW
K u l t j e  F l o a t i n g  O f f s h o r e  W i n d스웨덴 계획 중 2.15GW
Linosa Floating Offshore 이태리 계획 중 1GW
Bellrock Floating Offshore Wind 영국 계획 중 1.2GW
A y r e  F l o a t i n g  O f f s h o r e  W i n d영국 계획 중 1GW
B r o a d s h o r e  F l o a t i n g  O f f s h o r e  W i n d영국 계획 중 0.9GW
Nao Victoria Floating Offshore Wind 스페인 계획 중 0.99GW
(4) 향후 전망
COVID-19로 인한 국제적 공급망 교란으로 인해 다수의 육해상 풍력발전 프로젝트가 
지연되어 성장세가 주춤하였으나, 2023년에는 전년 대비 50% 이상의 성장을 보였다. 특히 
육해상 풍력발전 누적 설비용량이 1TW를 돌파한 기념비적 해이기도 하였으나, 당분간은 
인플레이션으로 비용 제반 비용의 상승과 금리 인상 그리고 공급망 교란으로 인한 어려움도 
지속될 것으로 보인다. 이미 영국과 미국에서도 상당 규모의 해상풍력 건설계획이 비용 문제로 
인해 중단된 상태이다.
또한 COP28 당사국 총회에서 최초로 재생에너지 설비 보급용량을 2030년까지 3배로 
증설키로 합의하는 등 전반적으로 보급 시장의 활황세가 지속될 것으로 예상된다. 이를 
달성하기 위해서는 연간 2조 달러가 소요되는 것으로 분석되며, 이는 단순한 풍력발전기 
설치뿐만이 아닌 전력계통 건설과 안정적 급전을 위한 전력저장시스템을 포함하는 예산 규모이다.
이러한 분위기 속에서 2024년 신규 설치용량은 130GW를 달성할 것으로 전망되며, 
2028년까지는 총 791GW가 증설될 것으로 보인다. 이는 연평균 158GW의 풍력발전기가 
육해상에 신규 설치된다는 것을 의미한다.
향후 5년간의 중기 전망의 달성을 위한 핵심은 다섯 가지 요소로 정리된다.
첫 번째는 러시아의 우크라이나 침공으로 촉발된 에너지 안보를 해소하기 위한 보다 
적극적인 재생에너지 보급 촉진으로써, 이미 EU는 2023년 재상에너지 보급 확대를 위한 
적극적인 행동에 나선 상태다.
--- 페이지 383 ---
제6절 풍력
383
두 번째는 이미 미국 정부에서 시행하고 있는 인플레이션 감축법(IRA, Inflation Reduction 
Act)이다. 미국 정부는 IRA를 통해 2032년까지 재생에너지 보급을 확대하는 것뿐만이 아니라 
자국내 공급망 구축을 통해 일자리 창출도 목표로 하고 있다.
자료: GWEC Global Wind Report 2024
[그림 3/1/6-19 ] 세계 신규 풍력발전 성장률 예측 (2023~2028)
세 번째로는 2060년까지 총 에너지 소비량의 80% 이상을 비화석 연료로 조달하겠다는 
중국 정부의 “30-60 선언”에 대한 확고한 이행 여부이다. 중국은 세계 풍력 보급시장의 
50% 이상을 점하고 있는 국가인 동시에 세계에서 가장 많은 화석연료를 소비하고 있는 
국가이다. 비록 불투명한 경제적 미래에 대한 우려가 증가하고 있는 상황이지만 풍력 보급
시장의 지속적 성장을 위해서는 중국의 역할 역시 중요하다.
네 번째로는 Power-to-X의 활성화이다. 노르웨이의 Snorre A, Snorre B 및 Gullfacks 
유전·가스전은 소요 전력량의 30%를 인근에 위치한 Hywind Tampen 부유식 해상풍력발전
단지에서 공급받고 있다. 이처럼 부유식 해상풍력은 심해 가스전이나 유전 등에 전력을 
공급하기 위한 유용한 수단인 동시에 다가오는 수소사회를 위한 그린수소 생산 등에도 
적합한 수단이다. 따라서 Power-to-X 시장 확대는 부유식 및 고정식 해상풍력 보급 확대에 
중요한 역할이 기대된다.
--- 페이지 384 ---
제1장 원별 기술 동향
384
마지막으로는 중동, 동남아시아, 중앙아시아 및 북아프리카 지역 같이 신흥시장으로 떠오르고 
있는 국가들이다. 이들 국가들은 비교적 최근에 우수한 역내 풍황자원을 이용한 풍력발전 
보급에 나서고 있으며, 신규 시장 창출이라는 측면에서 해당 국가들의 보급시장 성장세 
기여도가 중요하다.
자 료 :  G W E C  G l o b a l  W i n d  R e p o r t  2 0 2 4
[그림 3/1/6-20 ] 2023~2028 육상 및 해상풍력 보급시장 전망
나. 국내 시장
2023년 말 기준 국내에는 총 1.97GW의 육상 및 해상풍력발전기가 설치되었으며, 이중 
현재 상업 운전 중인 탐라해상풍력(30MW)와 서남해해상풍력(60MW)의 90MW를 제외한 
약 1.88GW가 육상풍력발전이다. 이는 한국동서발전에서 운영 중인 영광풍력발전단지에 
설치된 풍력발전기 중 해상풍력 REC 적용 대상이지만 실질적으로는 육상에 설치된 일부 
풍력발전기를 제외한 보급 실적이다.
2019년 국내 풍력 신규 설치용량은 약 191MW였으나 해외와 마찬가지로 COVID-19의 
영향으로 인해 2020년 160MW, 2021년 63.6MW 신규 설치용량이 급감하였으나 다행스럽게도 
2022년부터 다시 증가세로 전환하였다.
--- 페이지 385 ---
제6절 풍력
385
특히 2023년 신규 설치용량은 169.3MW로서 전년 대비 78.6% 급성장한 실적으로 총 7개 
풍력발전단지가 준공되어 상업운전에 착수하였다. 이중 가장 규모가 큰 발전단지는 각각 
42MW인 영양2 풍력발전단지와 영월 에코윈드풍력발전단지이며, 4.2MW 풍력발전기 1기로 
구성된 단지는 한진산업의 신규 개발 4.2MW 풍력발전기 실증운전을 위해 조성된 단지이다.
이외에도 다수의 육상 및 해상풍력발전단지가 진행되고 있으나 주민 수용성 확보의 어려움으로 
인해 전기사업허가와 환경영향평가 등을 완료하고도 개발행위인허가를 취득하지 못하고 장기 
지연되고 있는 프로젝트가 상당수이다.
여기에 더해 신규 풍력발전단지가 건설되어도 생산될 전력을 송전할 접속계통 부족현상이 
갈수록 심화하고 있다. 이는 지난 2014년 밀양 송전탑 사건 이후 신규 송전망 건설사업이 
거의 중단되다시피 한 영향이 크며, 서남해에 계획 중인 상당수의 해상풍력발전단지가 접속
계통 부족 문제로 지연되고 있다.
[그림 3/1/6-21]  2019~2023 국내 풍력발전 보급 현황
기존 풍력발전단지의노후화에 따른 리파워링은 신규 발전단지 조성에 비해 상대적으로 
주민수용성 부담이 덜한 관계로 국내에서도 강원풍력발전단지를 시작으로 리파워링 수요가 
증가하고 있다.
강원풍력은 2MW 풍력발전기 49기, 3개 단지로 구성된 총 설비용량 98MW의 대형 육상
풍력발전단지로서 2006년 상업운전을 시작했으며, 강원도개발공사가 10억원 출자하여 지분 
2.6%를 부유 중이다. 2024년 7월 착공한 리파워링 1단계 사업은 3단지의 노후화된 풍력발전기 
15기를 철거하고 4.2MW 풍력발전기 22기, 총 160.4MW의 발전단지로 리파워링 중이다. 
이 사업을 통해 기존 대비 단위 발전용량이 약 2배 증가하였고 총 설비용량으로는 약 4.3배 
증가한 대형 단지로 탈바꿈하게 된다.
--- 페이지 386 ---
제1장 원별 기술 동향
386
강원풍력은 이후 기존 1단지 및 2단지도 리파워링을 통해 총 설비용량 500MW 이상의 
국내 최대규모의 육상풍력발전단지로 거듭나게 된다.
특히 강원풍력 리파워링사업에서 주목할 점은 주민참여형 사업으로 진행된다는 점이다. 
정부에서는 주민수용성 향상을 위해 주민참여형 사업에는 추가 REC를 부여하는 등의 혜택을 
주고 있다.
자료: 2022 신재생에너지가이드
[그림 3/1/6-22 ] 강원풍력발전단지
즉, 설비용량 3MW 이상인 풍력발전단지의 각각의 타워 중심으로부터 반경 1km 이내 
지역에 거주하는 주민들이 일정 비율 이상의 지분을 투자하거나 채권 구매를 통해 참여하는 
경우 아래의 <표 3/1/6-5>와 같이 추가적인 REC 가중치를 부여한다.
<표 3/1/6-5>  추가 REC 적용기준
구분
가중치 적용기준
자기자본의 10% 및 
총사업비의 2% 이상
자기자본의 20% 및
총사업비의 4% 이상
3MW 이상 풍력 (최종 가중치 부여 값) + 0.1 (최종 가중치 부여 값) + 0.2
--- 페이지 387 ---
제6절 풍력
387
강원풍력 외에도 주민수용성 향상을 위해 태백 가덕산풍력발전단지가 주민참여형 사업으로 
진행되었다. 2020년 1월 준공된 3.6MW 풍력발전기 12기로 구성된 43.2MW 용량의 가덕산
풍력발전단지는 강원도와 태백시가 각각 34% 및 10%의 지분을 보유하고 있으며, 발전단지가 
위치한 원동마을 주민들을 중심으로 채권투자 형식의 주민참여사업이 시행되었다.
이를 통해 참여한 주민들은 세후 5% 정도의 투자 수익률을 얻고 있으며, 4.2MW 풍력발전기 
5기로 구성되는 21MW의 2단계 사업은 주민참여 사업에 참여할 수 있는 주민들의 범위를 
태백시로 확장하여 성공적으로 진행되어 2023년 6월 상업운전을 개시했다.
현재는 3단계 사업을 2025년 착공 목표로 진행 중이다.
자료: 에너지타임즈
[그림 3/1/6-23]  태백 가덕산풍력발전단지
해상풍력의 경우 인허가 및 주민수용성 확보에 10여년이 소요된 한림해상풍력이 2022년 
착공되어 2024년 말 상업운전에 착수할 예정이다. 5.56MW 풍력발전기 18기로 구성된 
100MW 규모의 한림해상풍력은 국내 최대규모의 해상풍력발전단지임과 동시에 해상풍력 
설치 전용선이 투입된 최초의 프로젝트이기도 하다.
한림해상풍력 EPC(Engineering, Procurement & Construction) 업체인 현대건설은 해 당 
프로젝트에 현대스틸산업이 발주하고 HSG성동조선이 건조한 해상풍력 전용설치선인 현대
프론티어호(14,000톤)를 투입했다. 
--- 페이지 388 ---
제1장 원별 기술 동향
388
자료: 뉴시스
[그림 3/1/6-24]  한림해상풍력발전단지
자료: 네이버 블로그 Korean DPO
[그림 3/1/6-25]  한림해상풍력발전단지에서 작업 중인 현대프론티어호(배수량 14,000톤)
--- 페이지 389 ---
제6절 풍력
389
지역주민들은 적극적인 요청에 따라 8MW급 해상풍력발전기 9기를 추가로 설치하여 총 
102MW 해상풍력발전단지로 확대를 추진하는 탐라해상풍력 확대사업은 주민반대가 전혀 
없음에도 불구하고 실제 착공은 2025년 이후에나 가능할 것으로 예상되고 있다.
현재 제주특별자치도는 ㈜탐라해상풍력발전이 신청한 확장사업 지구지정(변경) 계획(안)이 
경관심의위원회 심의를 통과함에 따라 주민의견 수렴을 완료하였고, 향후 해역이용협의 및 
해역이용영향평가, 해상교통안전진단(해양수산부), 환경영향평가(환경부) 및 전파영향평가
(국방부) 등이 남은 인허가 절차 때문이다.
      자 료 :  헤 드 라 인 제 주
[그림 3/1/6-26]  탐라해상풍력발전단지 확대 계획
서남해해상풍력 역시 8MW급 풍력발전기 50기를 설치하는 400MW 규모의 2단계 시범
사업을 진행 중이며 이를 통해 기존 60MW 단지가 총 560MW의 대형 해상풍력발전단지로 
확대된다.
부유식 해상풍력의 경우 2021년에만 총 13개 부유식 프로젝트(총 설비용량 9.9GW)가 
추진되고 있으며 프로젝트당 평균 설비용량은 약 700MW로 고정식 해상풍력 대비 대형으로 
추진되고 있다.
--- 페이지 390 ---
제1장 원별 기술 동향
390
전체 14개의 프로젝트 중 거문 부유식해상풍력만이 영해에 위치하고 있으며 나머지 13개 
프로젝트 배타적 경제수역에서 개발을 추진하고 있다.
이들 프로젝트 중 상당수가 산업통상자원부 전기위원회로부터 전기사업허가를 취득하였으며 
현재 주민 수용성 확보를 위한 협의가 진행 중이다. 특히 지난 2024년 4월 울산권에서 부유식 
풍력발전사업을 추진 중인 5개 개발사와 울산 부유식 해상풍력발전 어업인 대책위원회 및 
울산수산업협동조합이 해당 사업의 성공적 추진을 위한 상생양해각서를 체결하는 등 주민 
수용성이 해결될 전망을 보이고 있다.
이번 협약을 통해 대책위원회와 울산수협은 부유식 해상풍력발전단지 개발을 위한 육상 
및 해상에서의 측량, 인허가 취득, 주민 수용성 확보 및 단지의 건설과 운영/유지보수의 전 
과정에서 적극 협력키로 하였다.
더불어 울산시는 현재 발전소 위치 기준 40km 이내 지역 주민에게만 적용되는 “발전소 
주변지역 지원 대상”을 현재 추진되고 있는 부유식 해상풍력발전단지의 위치를 고려해 보다 
넓혀줄 것을 정부에 요청하고 있다.
또한 현재 100% 국고에 귀속토록 되어 있는 공유수면점사용료의 50%를 해당 지자체에 
납부토록 법 개정을 요구하고 있다.
<표 3/1/6-6>  국내 추진 중인 부유식 해상풍력발전단지
발전단지 위치 설비 용량 구성 이안 거리 비고
인천해상풍력1호
인천
해역
804MW 12MW x 67기 84km
배타적 경제수역
(EEZ, Exclusive 
Economic Zone)
인천해상풍력2호 804MW 12MW x 67기 68km
한반도해상풍력1 420MW 15MW x 28기 116km
한반도해상풍력2 375MW 15MW x 25기 106km
한반도해상풍력3 330MW 15MW x 22기 98km
귀신고래1호
울산
해역
504MW 8MW x 63기 54km
귀신고래2호 504MW 8MW x 63기 62km
귀신고래3호 504MW 8MW x 63기 73km
동해1 부유식 해상풍력 200MW 8MW x 25기 58km
반딧불 부유식 해상풍력 804MW 12MW x 67기 65km
문무바람1 420MW 15MW x 28기 63km
문무바람2 420MW 15MW x 28기 70km
문무바람3 420MW 15MW x 28기 75km
이스트블루파워 450MW 10MW x 45기 85km
한국부유식해상풍력 870MW 10MW x 87기 75km
울산 해울이1 520MW 8MW x 65기 73km
울산 해울이2 525MW 15MW x 35기 83km
울산 해울이3 518MW 14MW x 37rl 81km
거문도 해상풍력 거문도 504MW 8MW x 63기 8km 영해
--- 페이지 391 ---
제6절 풍력
391
3. 국내외 산업 현황
풍력산업 공급망(Supply Chain)은 원재료의 채굴 및 가공부터 시작되어 각종 부품류의 
생산과 OEM(Original Equipment Manufacturer)사의 풍력발전기 제작, 운송 및 설치 그리고 
유지보수에 이르기까지 광범위하다.
이처럼 광범위한 공급망 중에서도 풍력발전기와 주요 부품에 국한하여 살펴본다면 아래 
그림과 같이 중국, 유럽, 인도, 북미 및 브라질, 아르헨티나 지역이 주요 공급망을 구성하고 있다.
자 료 :  B U I L D I N G  T H E  G L O B A L  W I N D  E N E R G Y  S U P P L Y  C H A I N  F O R  A  1 . 5 ° C  W ORLD
[그림 3/1/6-27]  풍력발전기 및 주요 부품 핵심 공급망
가. 글로벌 공급망
(1) 풍력발전기
GWEC 통계에 따르면 2023년 30개 기업에서 생산한 23,833기의 풍력발전기가 전 세계에 
설치되었다. 이중 아시아 태평양 지역에 위치한 기업이 19개였으며, 유럽이 8개 기업, 미국이 
2개 기업 그리고 중동 1개 기업이다.
<표 3/1/6-7>은 2023년 실적에 기반한 세계 10대 풍력발전기 제작사 순위이다. 2022년 
실적 기준 세계 1위였던 Vestas가 3위로 내려갔고 Goldwind가 1위로 부상하였음을 알 수 
--- 페이지 392 ---
제1장 원별 기술 동향
392
있다. Goldwind는 약 16.7GW를 공급하였으며, 이중 93.7%인 15,671MW를 자국 시장에 
공급하였다. 2위 기업인 Envision 역시 93.3%인 14,868MW를 자국 시장에 공급하였으며, 
Windey, Mingyang 및 SANY도 대부분의 실적을 내수 시장에 의존하고 있다. 특히 
Dongfang은 100% 내수시장에 의존하여 실적을 달성했다.
이들 6개 중국 제작사들 중 비록 소량이지만 남미, 동유럽 및 아프리카 등으로 수출시장 
다변화에 일정 부분 성공하고 있는 기업은 Goldwind가 유일하며 나머지 4개 기업의 수출 
실적은 아시아 시장을 상대로 달성한 실적이다. 
<표 3/1/6-7>  2023년 세계 10대 풍력발전기 제작사
순위 제작사 보급 실적(MW) 세계시장 점유율(%)
1 Goldwind(중국) 16,719 13.9
2 Envision(중국) 15,939 13.2
3 Vestas(덴마크) 12,706 10.5
4 Windey(중국) 10,542 8.7
5 Mingyang(중국) 10,192 8.4
6 Simens Gamesa(독일/스페인) 7,721 6.4
7 GE Verona(미국) 7,592 6.3
8 SANY(중국) 7,511 6.2
9 Nordex Acciona(독일/스페인) 6,937 5.7
10 Dongfang(중국) 5,557 4.6
자료: Global Wind Energy Council and Boston Consulting Group (202 3)
2023년 신규 설치용량의 2/3 이상을 중국 OEM사들이 공급하였음을 위 표에서 알 수 있으며, 
이는 특히 가격 경쟁력에서 절대적인 우위를 갖고 있기때문에 가능하였다.
그러나 유럽 시장만을 놓고 실적을 살펴 본다면 Vestas, Siemens Gamesa, Nordex, GE 
Verona 및 Enercon가 상위 5개 기업에 속하며, 중국기업들은 194.1MW의 풍력발전기를 
유럽 지역에 수출하는데 성공했다. 이 물량 중 EU 27개 국가에 공급한 물량은 8.4MW였다.
역으로 2023년 유럽 기업이 중국 시장에 공급한 풍력발전기는 Vestas 155MW, Siemens 
Gamesa 3MW였다.
--- 페이지 393 ---
제6절 풍력
393
<표 3/1/6-8>  국가별 풍력발전기 세계시장 점유율
순위 제작사 세계시장 점유율(%)
1 중국 60
2 유럽 19
3 미국 9
4 인도 7
5 기타 5
자료: Global Wind Energy Council and Boston Consulting Group (202 3)
(2) 낫셀
2023년 실적 기준 풍력발전기 주요 부품인 블레이드, 낫셀, 타워 및 해상풍력발전기 
하부구조물 공급 실적을 살펴보면 모두 중국이 거대한 자국 내수시장을 기반으로 과점하고 
있음을 알 수 있다.
낫셀의 경우 전 세계적으로 153개의 낫셀 생산 및 조립설비가 존재하며, 74개의 공장이 
현재 건설 중인 것으로 집계되었다. 보다 상세히 살펴보면 육상풍력발전기용 낫셀 조립공장이 
77개소이며 해상풍력발전기용 낫셀 조립설비가 20개소에 이른다. 또한 추가 건설이 발표된 
낫셀 조립공장은 육상용 17개소, 해상용 47개소로 총 161개소에 이른다.
이는 설비용량 기준으로는 연간 98GW를 생산할 수 있는 규모로 세계 낫셀 공급시장의 
60%를 점하는 엄청난 규모이다.
유럽은 세계 2위 낫셀 생산설비를 보유하고 있으며, 대부분 독일, 덴마크, 스페인, 프랑스, 
포르투갈 및 튀르키예에 위치한다.
2023년말 기준으로 세계 낫셀 생산 가능용량은 163GW로 평가되며, 이는 향후 2027년
까지의 성장세를 고려한 소요 물량을 충분히 소화할 수 있는 규모이다. 그러나 이를 육상 
및 해상으로 구분하여 살펴보면 조금의 차이가 있다.
중국은 연간 82GW의 육상용 풍력발전기 낫셀을 생산할 수 있으며 Vestas, Simens Gamesa 
및 GE가 연간 12GW 생산 가능하다. 
때문에 중국, 인도 및 남미 지역은 지역내 수요를 충분히 만족시킬 수 있는 생산설비를 
보유하고 있지만, 북미와 유럽 및 중국을 제외한 아시아 지역은 수요가 공급을 초과한 상황이다.
--- 페이지 394 ---
제1장 원별 기술 동향
394
이는 현재 유럽 기업들이 중국내에 운영 중인 육상 풍력발전기용 낫셀 생산설비 4곳을 
서방으로 이전한다면 수요와 공급의 불일치 문제를 해결할 수 있을 것이지만 쉽지 않을 것으로 
예상되며 2026년쯤이면 이러한 유럽, 북미에서도 공급 부족사태가 발생할 것으로 보인다.
               자 료 :  G W E C  M a r k e t  I n t e l l i g e n c e ,  2 0 2 3
[그림 3/1/6-28]  육상 풍력발전기 낫셀 생산 용량(중국 및 인도 제외)
<표 3/1/6-9>  주요 부품별 세계시장 점유율
순위 블레이드 낫셀 타워 하부 구조물
1 중국 61% 중국 60% 중국 53% 중국 76%
2 유럽 13% 유럽 19% 유럽 18% 유럽 16%
3 남미 9% 미국 9% 남미 11% 아태평양 5%
4 인도 8% 인도 7% 인도 7% 인도 2%
5 기타 9% 기타 5% 기타 11% 기타 1%
자료: Global Wind Energy Council and Boston Consulting Group (202 3)
해상 풍력발전기용 낫셀의 경우에는 생산설비의 특정 지역 집중화가 특히 심하다. 이는 
전 세계에 설치된 해상풍력발전기의 99%가 유럽과 아시아 태평양 지역에 집중되어 있기 
때문이기도 하다.
중국내 해상풍력발전기용 낫셀 생산용량은 16GW이며, 이중 1GW는 중국에 진출한 서방
기업의 생산용량이다. 중극을 제외한 아시아 태평양 지역의 낫셀 생산용량은 1.9GW로 
대부분의 생산설비가 대만과 한국에 위치하고 있다.
--- 페이지 395 ---
제6절 풍력
395
유럽에는 현재 9.5GW 규모의 생산설비가 가동 중에 있으며 2024년 11.5GW의 신규 생산
설비가 준공될 예정이다. 북미 지역의 경우 GE, Simens Gamesa 및 Vestas 등이 해상 
풍력발전기용 낫셀 생산공장을 뉴욕과 뉴저지에 건설하겠다고 발표했지만 현재까지는 생산
설비가 없다.
해상 풍력발전기용 낫셀 생산설비의 경우 2025년까지는 전 세계적으로 수요 공급 측면
에서 문제가 발생할 것으로 보이지 않지만, 2027년부터는 유럽내 생산설비가 역외 지역, 
특히 아시아 태평양 지역에서 증가하는 낫셀 수요를 충족시키지 못할 것으로 예상된다.
아시아 태평양 지역에서의 해상풍력 시장이 2030년에는 7GW 규모로 성장할 것으로 
전망되는 가운데 현재 유럽 기업들이 발표한 한국와 일본 내 생산설비 구축 일정이 계획대로 
이루어지지 않는다면 조만간 수요가 공급을 초과하는 상황이 발생할 것이다.
(3) 증속기
증속기는 풍력발전 부품 중 가장 중요한 고가의 부품 중 하나로 전 세계에 설치된 풍력
발전기의 약 68%에 설치되었다.
현재 일정 수준 이상의 생산 및 공급 실적을 갖고 있는 증속기 제작기업은 풍력발전기 
제작사인 Simens Gamesa와 Envision 두 곳을 포함해서 18개 기업이 존재한다. 이들의 연간 
생산 가능 용량은 165GW로서, 이를 지역별로 구분하여 살펴보면 중국을 포함한 아시아 태평양 
지역이 90%를 차지하며 유럽 역내에서 생산 가능한 물량은 1.7GW로 10%를 점한다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-29 ] 증속기 생산용량
--- 페이지 396 ---
제1장 원별 기술 동향
396
2023년 전 세계 증속기 수요는 87.5GW였으며 2030년에는 152.8GW로 성장할 것으로 
예상되나, 현재 공급 가능 물량이 165GW이므로 수요가 공급을 초과하는 현상은 당분가 
발생하지 않을 것이다.
그러나 이를 지역별로 나누어 살펴보면 다른 상황이 벌어질 수 있다. 현재는 유럽의 증속기 
제작사들이 유럽 내 수요를 충분히 감당할 수 있지만, Flender나 ZF와 같이 중국과 인도에 
생산 설비를 보유하고 있는 기업들이 현지에서 생산한 증속기를 유럽으로 반출할 수 상황이 
벌어진다면 2025년부터는 유럽 내 수요가 공급을 초과할 수 있다.
중국과 인도를 제외한 아시아 태평양 역내의 증속기 생산 가능 물량은 1.5GW에 불과하여 
현재에도 지역 내 수요를 충족시키지 못하고 있는 상황이다.
북미와 남미, 아프리카, 중동 지역에는 증속기 생산설비가 존재하지 않으므로 100% 수입에 
의존하고 있으며, 주요 증속기 제작사들 중 어느 곳도 이들 지역에 증속기 생산설비 구축 
계획을 갖고 있지 않다. 
(4) 발전기
증속기형 풍력발전기 원가의 약 4~6%, 직접 구동형 풍력발전기 제작 원가의 약 40%를 
점하는 핵심 부품이 발전기이다.
전 세계적으로 약 27개의 신뢰할 만한 발전기 제작사가 존재하며, 이 중 5개사는 풍력발전기 
제작사이며 나머지 22개사는 발전기를 제작하여 풍력발전기 OEM사에 공급하고 있다. 이들 
27개사의 공급 능력은 연간 156GW로서, 중국을 포함한 아시아 태평양 지역이 81%인 
127GW, 유럽이 16%인 24.5GW이다.
국가별로 구분하여 살펴보면 전체 공급능력 중 중국이 73%를 점유하여 압도적 1위이다. 
이 중 서방기업의 중국 현지 공장에서 생산되는 물량이 17.5GW이며 중국기업의 생산용량은 
97GW이다. 그 뒤를 인도(6.3%), 독일(4.8%), 핀란드(4.2%), 베트남(2.4%) 등이 따르고 있으며 
우리나라는 생산량 기준으로 0.1%를 점한다.
--- 페이지 397 ---
제6절 풍력
397
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-30 ] 발전기 생산용량
2023년 현재 세계 발전기 수요는 109GW이며 2030년에는 189GW에 이를 것으로 전망되나 
현재 생산 가능 물량이 156GW이므로 2027년까지는 수요가 공급을 초과하는 현상이 생기지 
않을 것으로 보인다.
유럽의 발전기 제작 능력은 24.5GW으로 현재로서는 충분한 생산능력을 보유하고 있으며, 
향후 이를 초과하는 수요가 발생해도 이들 기업들이 중국과 인도 현재 생산 능력이 각각 
17.5GW 및 6.5GW이므로 이를 유럽 시장으로 조달할 수 있다면 문제는 없을 것으로 전망된다.
(5) 블레이드
3개의 블레이드로 이루어지는 풍력발전기 회전자(Rotor)는 전체 풍력발전기 가격의 약 
15%를 점유한다. 전 세계적으로 30개의 블레이드 제작사가 있으며 이중 14개사는 풍력발전기 
제작사이며 나머지 16개 기업은 블레이드를 제작하여 OEM사에 공급하고 있다.
전 세계 블레이드 제작 능력은 연간 157GW이며, 이중 73%인 114GW가 중국을 포함하는 
아시아 태평양 지역에서 생산되고 있다. 유럽 역내에서의 생산능력은 13%인 20GW이며 미주 
대륙이 5.1%를 점하고 있다.
--- 페이지 398 ---
제1장 원별 기술 동향
398
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-31 ] 블레이드 생산용량
가장 큰 생산능력을 보유한 국가는 중국으로서 총 100.9GW를 생산할 수 있으며, 이중 
중국에 진출한 서방기업의 생산능력이 6GW이다. 그 다음으로는 유럽(20.4GW), 남미(14GW), 
인도(12.9GW) 등이 있다.
블레이드에 대한 시장 수요는 2023년 109GW에서 2027년 155GW로 증가할 것으로 
전망된다. 그러나 현재의 연간 생산능력이 157GW에 달하므로 당분간은 수요가 공급을 
초과하지는 않을 것으로 예상되지만 신규 공장 증설 등이 이루어지지 않는다면 2027년 이후 
공급 부족이 발생할 것으로 보인다. 
발전기나 낫셀에 비해 블레이드는 생산능력의 중국 집중화가 그나마 나은 상황이며, 
풍력발전기가 대형화하면서 운송 편의성 등을 고려해 수요가 큰 지역에 블레이드 생산공장을 
건설하려는 제작사들의 노력 덕분이기도 하다.
중국, 인도 및 유럽을 제외한 지역의 블레이드 생산능력은 수요를 충족시키지 못하고 있다. 
남미의 경우 수요의 90%를, 아프리카와 중동은 30%, 중국과 인도를 제외한 아시아 태평양 
지역은 수요의 11%만을 역내 블레이드 생산공장에서 공급하고 있을 뿐이다.
--- 페이지 399 ---
제6절 풍력
399
(6) 전력변환기
전력변환기는 풍력발전기 가격의 4~5%를 차지하고 있으며, 세계적으로 18개 기업이 
제작하고 있다. 이들 중 14개 기업은 전력변환기를 제작하여 OEM사에 공급하고 있으며, 4개 
기업은 OEM기업이다.
이들 18개 기업의 연간 전력변환기 생산능력은 226GW이며, 이중 14GW는 OEM사의 
생산능력이다. 지역별로 생산능력을 구분해 살펴보면 중국이 185GW(81%)로 압도적 1위이며, 
유럽이 21.9GW, 인도 10.6GW 등이다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-32 ] 전력변환기 생산용량
전력변환기 수요는 2023년 109GW에서 2030년 189GW로 성장할 것으로 전망되나 이는 
현재의 생산 능력 222GW를 고려한다면 가까운 미래에 수요가 공급을 초과하는 현상은 
발생하지 않을 것으로 보인다. 
(7) 타워
타워는 풍력발전기 가격의 약 20%를 차지하는 비싼 부품이지만, 설계 및 제작에 높은 수준의 
기술력을 요구하는 부품은 아니어서 OEM사들은 잣 제품을 공급하고자 하는 지역에서 타워를 
공급받으려 하는 경향이 있다.
--- 페이지 400 ---
제1장 원별 기술 동향
400
세계적으로 50개 이상의 타워 공급업체가 있으며 육상용 타워는 연간 38,000개, 해상용으로는 
연간 4,000개 공급이 가능하다. 이중 중국이 54%인 20,000개를 생산하며 유럽이 6,600여개를 
생산한다. 
육상용 타워의 경우 2030년까지의 시장 성장률을 감안해도 충분한 공급 능력을 갖추고 
있는 것으로 분석되지만, 아프리카와 중동 지역에서는 현지에서의 생산능력을 초과하는 수요가 
발생하기 시작했다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-33 ] 육상용 및 해상용 타워 생산용량
해상용 타워는 육상용과는 달리 중국을 제외한 전 지엮에서 공급 부족을 겪을 전망이다. 
유럽의 경우 현재 연간 700개 생산이 가능하지만 2026년에는 공급부족이 발생할 것으로 
보인다. 현재 유럽 내 타워 제작사들은 연간 400개의 추가 제작 설비를 갖출 예정이라고 
발표했지만 이를 감안해도 2028년에는 유럽 내 해상풍력용 타워 수요가 연간 1,100개를 
넘어설 것으로 보이므로 여전히 공급이 수요를 따라가지 못하는 상황이 발생하게 된다.
중국과 인도를 제외한 아시아 태평양 지역에서 조달 가능한 해상용 타워는 연간 100개로 
지역 내 수요의 50%도 못되는 공급능력이다.
인도 및 북미와 남미 대륙에는 해상용 타워 생산설비가 없어서 역외에서 조달하고 있는 
상황이다.
--- 페이지 401 ---
제6절 풍력
401
(8) 해상풍력발전기용 하부 지지구조물
해저 지반의 물리적 특성과 수심 및 풍력발전기 크기에 따라 다양한 종류의 하부 구조물이 
존재하지만 현재 전 세계에 설치된 해상풍력발전기 중 약 70%가 모노파일 형식을 취하고 
있으며, 자켓 방식은 17% 정도이다.
현재 세계적으로 30개 이상의 기업들이 하부 구조물을 생산하고 있으며 2023년 기준 이들의 
총 생산능력은 연간 3,880개이다. 이중 아시아 태평양 지역이 81%로 가장 큰 생산능력을 
보유하고 있으며 유럽이 16%, 북미 2% 등이다. 아시아 태평양 지역에서도 중국, 한국, 대만 
및 베트남이 주요 하부 구조물 생산국가이다.
2026년에는 연간 6,000개 이상의 하부 구조물 생산능력이 확보될 예정이며 이중 중국의 
비중이 53%, 유럽 33%, 아시아 태평양 3%으로 전망된다.
하부 구조물에 대한 수요는 2030년 3,430개로 증가할 것으로 보이므로 2026년에 확보할 
생산능력이라면 수요가 공급능력을 초과하는 현상은 발생하지 않을 것으로 보인다.
그러나 이를 지역별로 구분하여 살펴보면 수요와 공급의 불일치가 발생한다. 중국은 
현재에도 미래에도 공급능력이 수요를 초과하는 현상이 지속되겠지만 유럽에서는 모노파일과 
자케 형식의 하부 구조물 모두 2025년 이후 공급부족이 발생할 것으로 보인다.
미국은 2023년 하부 구조물 제작사인 American Offshore Structures가 뉴저지에 설립한 
공장이 가동되기 시작하면서 하부구조물 공급 부족은 발생하지 않을 것으로 전망된다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-34 ] 해상풍력발전기용 하부 구조물 생산용량
--- 페이지 402 ---
제1장 원별 기술 동향
402
(9) 부유식 해상풍력발전기용 부유체
부유체 수요는 현재 매우 제한적이며 2022년 206MW의 부유식 풍력발전기가 설치되었을 
뿐이다. 그러나 지난 십수년간의 기술개발과 실증 과정을 거쳐 이제 상용화 직전 단계에까지 
이른만큼 향후 2030년에는 연간 200개 이상의 부유체 수요가 발생할 것으로 예상하고 있다.
중국은 2021년 자국 최초의 부유식 풍력을 실증한 이후 급속히 부유체 관련 산업이 성장하고 
있다. CSSC CWHI, Wison, 및 JuTAL 등이 연간 142개의 부유체 생산능력을 갖추고 있으며, 
이는 유럽의 연간 56개를 크게 초과하는 물량이다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-35 ] 부유체 구조물 생산용량
전 세계의 부유체 생산능력은 연간 221개로 2030년까지 충분한 공급능력을 유지할 것으로 
전망되지만 Local Content Requirement나 Made-in-America 정책 등이 확산되다면 중국을 
제외한 전 지역에서 공급부족 현상이 발생할 수 있다. 부유식 풍력이 현재 성숙한 시장이 
아님과 동시에 표준화가 미흡한 분야이기 때문에 이러한 국제 정세변화에 더욱 취약하다.
(10) 해상풍력 전용 설치선
해상풍력 전용 설치선은 잭업 선박(Jack-up Vessel)과 중량물 운송선박(Heavy Lift Vessel)로 
구분된다. [그림 3/1/6-36]은 이같은 해상풍력 전용설치선 현황을 보여주며, 두 종류의 
전용선박 모두 중국이 가장 많이 보유한 것으로 나타나며, 유럽이 그 뒤를 잇고 있다.
--- 페이지 403 ---
제6절 풍력
403
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-36 ] 해상풍력 전용 설치선 운용 현황
해상풍력발전기의 용량이 갈수록 대형화됨에 따라 전용 설치선을 선택할 때는 무게와 크기의 
두 가지를 각각 고려해야 한다. 10~15MW 풍력발전기의 낫셀은 그 중량이  500~800톤에 
이르며, 14MW 풍력발전기 타워의 중량은 2,000, 하부 구조물 중량은 1,000톤에 달한다.  
MHI Vestas 10MW 풍력발전기 허브 높이는 115m이며, GE Haliade X 14MW는 허브 
높이가 150m이다.
이러한 크기의 중량물을 들어 올릴 수 있는 크레인을 갖춘 전용 설치선은 매우 제한적이다. 
2021년 현재 전용 설치선 1척당 연간 설치실적은 유럽 기준 0.5GW이며, 이를 2030년까지 
1.31GW로 끌어 올리기 위해 노력 중이다. 전용 설치선의 수요 분석을 위해 최소 해상풍력
발전기 설비용량을 10MW로 제한하였으며, 따라서 크레인 용량이 1,200톤 이하인 전용 
설치선은 분석 대상에서 제외되었다. 
<표 3/1/6-10>은 그 결과를 보여주고 있다. 표에 제시된 값들은 전용 설치선 1척의 연간 
실적을 2021년 자료를 이용하여 분석한 결과이고 현재 유럽 역내에서 건조 중인 전용 
--- 페이지 404 ---
제1장 원별 기술 동향
404
설치선들이 모두 2026년에는 설치 작업에 투입될 수 있다는 가정하에 도출된 2030년 예상 
값들이다.
<표 3/1/6-10>  유럽내 해상풍력 전용 설치선 운용 효율 
전용 설치선 작업 효율 2021년 2030년
연간 척당 평균 참여 프로젝트 1.3개 1.1개
연간 척당 설치 용량 0.5GW 1.31GW
실제 풍력발전기 1기당 평균 작업일수 3.7일 3.1일
연간 척당 설치 풍력발전기 61기 80기
연간 척당 작업 일수 229일 251일
자료: H-BLX
유럽의 해상풍력 시장은 2026년까지는 연간 10GW를 하회하는 수준으로 유지될 것으로 
전망되며, 이로 인해 전용 설치선 운용에 여유가 생긴 선사들은 대만과 일본 등의 극동 아시아 
시장과 미국 시장에 설치선박 투입을 고려하고 있다.
중국은 현재 설치된 해상풍력발전기 평균 설비용량이 7.4MW이지만 곧 10MW를 넘어설 
것으로 예상된다. 그렇지만 중국 조선산업의 빠른 건조 능력을 고려했을 때 이런 설비용량 
증가는 문제가 되지 않을 것으로 보인다. 
지난 2023년 6월 CTG는 Goldwind의 GW252-16MW 풍력발전기를 신조 설치선인 
“Baihetan”호(2,000톤)를 이용해 성공적으로 설치했다. 
2023년 기준으로 27척의 전용 설치선이 중국에서 건조되고 있으며 이중 20척은 잭업 
선박이고 7척은 중량물 운송선박이다.
COSCO, CIMC Raffles 및 CMHI 등의 중국 조선소들은 자국 발주 전용 설치선뿐 아니라 
Cadeler, Jan De Nul, Seaway 7 ASA, Van Oord 및 Havfram 등 유럽의 주요 전용 설치선 
운용사들로부터 수주 받은 설치선박도 건조하고 있다.
--- 페이지 405 ---
제6절 풍력
405
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-37]  CSSC Huangpu Wenchong 조선이 건조한 전용 설치선 Baihetan
유럽의 선박 운용사들은 설비용량 12MW 이상, 허브 높이 150m 이상의 풍력발전기에 
활용 가능하도록 기존 설치 선박들을 개수 작업과 동시에 신규 건조를 발주하고 있다. 그러나 
2027년 이전에 추가적인 신규 건조 발주가 이루어지지 않는다면 2030년에는 유럽 역내에
서 전용 설치선 부족현상이 발생할 것으로 예견된다.
이러한 공급부족 현상은 아시아 태평양 지역에서도 발생하게 될 것이다. 이는 현재 중국을 
제외한 대만 및 일본 등 아시아 지역에서는 유럽의 전용 설치선박에 크게 의존하기 때문이다.
자료: GWEC Market Intelligence, 2023
[그림 3/1/6-38 ] 2026년 해상풍력 전용 설치선 예상 수요
--- 페이지 406 ---
제1장 원별 기술 동향
406
나. 국내 산업
국내 풍력산업 공급망은 매우 취약한 상태로서 해외 풍력발전기 제작사 및 핵심 부품 제작사 
대비 시장 경쟁력에서 열위이다. 국내 풍력산업이 경쟁력을 확보하기 위해서는 보급시장이 
확대되어야 하고 동시에 풍력발전기 제작사들은 확대된 보급시장에서 보다 많은 풍력발전기를 
제작하고 설치하는 과정을 통해 품질 및 가격 경쟁력을 끌어 올려야 한다.
그러나 주민 수용성 문제로 인해 상당수의 해상풍력발전단지 건설사업이 각종 개발행위 
인허가가 지연되거나 전력계통망 접속용량 한계로 건설이 지연되는 현상이 발생하는 등 시장 
확대는 요원하기만 한 실정이다. 더불어 전기사업 허가를 취득한 해상풍력 프로젝트들도 
대부분 설비용량 10MW 이상의 외산 풍력발전기 설치를 계획하고 있어 국내 풍력발전기 
제작사들의 어려움은 가중되고 있다.
(1) 풍력발전기
국내 시스템 제작사들도 일찍부터 풍력발전기 대형화가 필요하다는 인식을 갖고 있었지만 
부진한 판매실적으로 인해 보다 대형의 풍력발전기 개발에 소요되는 막대한 자금을 동원할 
여력이 없는 상황이다. 이처럼 어려운 환경하에서도 정부의 연구개발 예산 지원에 힘입어 
두산에너빌리티는 8MW 풍력발전기 개발에 성공하였으며 유니슨도 최근 10MW 풍력발전기 
개발을 성공적으로 완료하고 실증사업을 준비 중이다.
그러나 해외 주요 시스템 제작사들은 이미 15MW 이상의 풍력발전기 개발을 완료하고 
시장에 공급 중인 상황으로서 국내 기업들은 대형화 경쟁에서 여전히 뒤처진 상황이다.
아래의 그래프는 지난 5년간 국내시장에 설치된 풍력발전기 중 국산과 외산 풍력발전기의 
비율을 보여주고 있다.
[그림 3/1/6-39]  국내 설치 풍력발전기 현황(2019~2023)
--- 페이지 407 ---
제6절 풍력
407
그림에 나타난 바와 같이 국내 보급시장은 COVID-19의 영향으로 인해 2021년까지 큰 
폭으로 축소되었으나 이후 다시 회복세에 접어들고 있다. 그러나 2023년 국산 풍력발전기의 
시장 점유율은 약 17%에 불과하다.
위 그래프에서 2022년과 2023년 실적 중에는 각각 두산에너빌리티의 8MW 풍력발전기와 
한진산업의 4.2MW 풍력발전기의 국제 인증획득을 위한 실증운전용 설치가 포함되어 있다는 
사실을 고려한다면 국산 풍력발전기의 내수시장 점유율은 더욱 낮아진다.
더욱 주목할 사실은 최근 들어 전기사업 허가를 취득한 육상풍력발전 프로젝트들이 대부분 
6MW 급 이상의 외산 풍력발전기를 설치하고자 한다는 점이다. 위 그래프의 실적들은 모두 
육상풍력이며 2022년 및 2023년 육상에 설치된 외산 풍력발전기들은 모두 4MW급 풍력
발전기였다.
국내에서 개발된 4MW급 육상용 풍력발전기는 유니슨이 유일하다. 그나마 외산 풍력
발전기들과의 경쟁속에서 일부 납품 실적을 올리고 있었으나 시장 수요가 6MW급으로 
옮겨가고 있는 현재 국내 풍력발전기 제작사들은 외산 풍력발전기에 대항할 제품조차 없는 
상황이다.
현재 제주에서 4.2MW 신규 풍력발전기의 실증운전을 진행 중인 한진산업의 경우 2006년 
국내 최초의 MW급 풍력발전기인 1.5MW 풍력발전기 개발에 성공하고 이어서 이를 기반으로 
2011년 2MW 급 풍력발전기 개발까지 성공하였으나 2023년에야 4.2MW 개발을 완료하였다. 
그러나 내수시장이 6MW급으로 급격히 옮겨가고 있어 향후 보급에 많은 어려움이 있을 것으로 
예상된다.
이러한 어려움 속에서 국내 시스템 제작사들은 해외 기업과의 협력을 통해 활로를 모색하고 있다.
효성중공업은 2021년 중국 상해전기그룹의 자회사 SE윈드와 합작법인을 설립하기로 업무
협약을 체결했으며 이를 통해 해상풍력 시장에 적극 진출하겠다고 밝혔다.
두산에너빌리티 역시 Siemens Gamesa와 2022년 6월 국내 해상풍력발전 시장에서의 전략적 
협력을 위한 업무협약을 체결했으며, 2023년 3월에는 파트너십 기본계약(Framework 
Agreement)를 체결했다. 이를 통해 향후 국내 설치 예정인 Siemens Gamesa의 15MW 
풍력발전기의 낫셀을 두산에너빌리티 창원공장에서 조립 생산해 수요처에 납품할 계획이다.
현대일렉트릭은 2022년 12월 GE리뉴어블에너지와 국내 해상풍력시장 진출을 위한 전략적 
파트너십 계약을 체결했다. 이 계약에 따라 현대일렉트릭은 GE의 대형 풍력발전기 모델인 
Haliade-X의 낫셀솨 발전기를 제작하여 납품하게 된다. 또한 향후 수주 규모에 따라 Joint 
Venture 설립 의향서도 체결했다.
--- 페이지 408 ---
제1장 원별 기술 동향
408
유니슨도 2023년 중국 Mingyang과 업무협약을 체결해 국내 해상풍력시장에 공동으로 
진출키로 하였다. 이번 협약을 통해 Mingyang은 2026년까지 총 4,000억원을 국내에 투자할 
예정이며, 유니슨과의 협력을 통해 낫셀 및 블레이드생산 설비를 사천 유니슨 본사 부지에 
구축한다.
이같은 해외기업, 특히 중국기업들과의 협력관계 구축은 우려를 불러일으키고 있기도 하다. 
2023년 12월 실시된 풍력 고정가격계약입찰 결과 1,431㎿(5개)의 해상풍력 프로젝트가 
낙찰되며 전년 99㎿ 대비 14배 이상 늘어났다. 정부는 오는 2030년까지 풍력발전 설비 보급을 
19.3GW까지 끌어올린다는 목표를 갖고 있으며, 이에 따라 SK오션플랜트, 두산에너빌리티, 
HD현대일렉트릭 등 다수의 기업들도 적극적으로 사업을 확장 중이다.
문제는 값싼 인건비와 규모의 경제를 앞세운 중국 기업들의 저가 공습이다. 이번에 낙찰된 
해상풍력 프로젝트 5곳 중 낙월해상풍력(364.8MW), 고창해상풍력(69.3MW) 2곳은 중국 
자본과 중국산 풍력발전기 및 해저전력선 등을 설치할 계획인 것으로 알려졌다.
산업통상자원부는 2023년 입찰 당시 상한가격을 비공개함으로써 사업자들의 보다 자유로운 
가격 경쟁을 유도했다고 설명한다. 즉, 기존에는 미리 공개된 상한가격과 유사한 금액대에 
대부분의 입찰이 몰렸다면 이번에는 보다 낮은 금액대에도 입찰이 발생했고, 낮은 금액 순으로 
낙찰했다는 의미다. 따라서 국내 시스템 제작사들 보다 가격 경쟁력에서 우월한 중국 풍력
발전기 제작사들이 유리할 수밖에 없는 구조인 것이다.
(2) 풍력 부품산업
풍력발전기 블레이드는 풍력발전기 가격의 약 25% 이상을 차지하는 핵심 부품으로서 
국내에는 휴먼컴퍼지트가 유일한 블레이드 생산 전문기업이다. 휴먼컴퍼지트는 2~5MW급 
풍력발전기 블레이드를 제작하고 있으며 두산에너빌리티의 8MW 풍력발전기용 블레이드 
시제품도 제작한 바 있다. 그러나 블레이드 납품처가 두산에너빌리티 1곳 외에는 없어 규모의 
경제를 이루지 못해 가격 경쟁력에서 중국 블레이드 제작기업 대비 경쟁력 열위이다.
즉, 두산에너빌리티 풍력발전기 보급실적이 휴먼컴퍼지트의 경영실적을 결정하는 구조이다. 
이는 열악한 국내 풍력산업 공급망 구조를 잘 보여주는 사례이기도 하다.
--- 페이지 409 ---
제6절 풍력
409
<표 3/1/6-11>  휴먼컴퍼지트 생산 블레이드 
구분 2MW급 3MW급 5MW급
등급 Class 2A Class 2A Class 2A Class 2A Class 3S Class 2B Class 1A
길이 42m 43.8m 48m 55.6m 65.6m 68m 68m
중량 8.2톤 8.8톤 12.5톤 14.5톤 14톤 26톤 27톤
소재 FRP FRP FRP FRP FRP+CFRP FRP FRP
유니슨 역시 소량이지만 꾸준히 국내에 풍력발전기를 공급하고 있지만 두산에너빌리티와는 
달리 자체 개발 블레이드 모델이 없는 관계로 중국 블레이드생산 전문기업으로 블레이드를 수입
하여 자사 풍력발전기에 설치하고 있어 휴먼컴퍼지트 납품처 확보에 어려움이 가중되고 있다.
풍력발전기 타워는 동국S&C와 씨에스윈드가 국내 대표적 기업이다. 이들 기업들은 국내 
풍력발전기 제작사뿐만 아니라 Vestas 및 GE 등 해외 주요 풍력발전기 제작사에도 타워를 
제작하여 공급하고 있다. 또한 씨에스윈드는 해상풍력발전기용 트랜지션피스도 제작하여 
해외 현장에 납품하고 있는 등 해당 부품 공급망에서는 해외 경쟁력을 확보하고 있다.
해상풍력발전기 하부 구조물의 경우 SK에코플랜트 자회사가 된 SK오션플랜트와 현대스틸
산업이 해외시장을 공략하고 있다. SK오션플랜트는 일본 NSE(Nippon Steel Engineering)와 
기타큐슈 지역에 설치되는 220㎿급 풍력단지용 자켓 구조물 제작 계약을 체결했으며, 
우리나라 기업이 일본 해상풍력발전단지에 부품을 공급하는 최초의 사례이다. SK오션플랜트는 
이외에도 덴마크 오스테드, 벨기에 얀데눌 등 글로벌 해상풍력 기업에 하부구조물을 성공적으로 
공급한바 있다. 
현대스틸산업은 한림해상풍력발전단지에 하부구조물을 제작하여 공급하였으며, 2023년에는 
국내 최초의 해상풍력 전용 설치선인 현대프론티어호를 건조하였다. 
현대프론티어호는 1만4000t 규모의 초대형 해상풍력 전용 설치선으로, 길이와 폭이 각각 
85m, 41m에 달한다. 높이는 6.5m다. 바다 위에서 해상풍력발전기를 인양부터 운반·설치
까지 한 번에 가능하다.
현대프론티어호는 유속과 파도의 영향이 큰 해상에서 정확한 위치를 유지하는 다이나믹 
포지션 시스템(Dynamic Position System)과 수면 위로 선체를 들어올려 고정시키는 재킹 
시스템(Jacking System)을 갖춰 모든 해저지형에서 작업이 가능하다.
또 최대 1,200t의 중량물 인양을 위해 선박 일체형 크레인을 탑재해 10㎿급 풍력발전기를 
설치할 수 있고, 최대 100m까지 연장 가능한 지지 구조(Leg)와 121m의 붐대(Boom 
Length)를 통해 해수면으로부터 130m 높이의 해상풍력발전기도 안전하게 설치할 수 있다.
--- 페이지 410 ---
제1장 원별 기술 동향
410
현대프론티어호는 현재 제주 한림해상풍력발전단지에 투입되어 운전 중이며, 국내 유일의 
해상풍력 전용 설치선으로서 향후 국내 해상풍력발전단지 공사에서 중요한 역할을 할 전망이다.
    자 료 :  S K 오 션 플 랜 트
[그림 3/1/6-40]  SK오션플랜트의 자켓 하부구조물 수출
    자 료 :  현 대 스 틸
[그림 3/1/6-41]  해상풍력 전용 설치선 현대프론티어호
--- 페이지 411 ---
제6절 풍력
411
해상풍력용 해저전력선은 기존 생산기업이던 LS전선에 추가하여 대한전선이 2023년 6월 
1단계 설비공사를 마치고 첫 양산에 성공했다. 1공장은 해저전력선의 내부망용 전력케이블을 
생산하게 되며 1차 납품처인 낙월해상풍력발전단지용 전력선을 생산 중이다. 2027년 완공을 
목표로 진행 중인 2공장은 해전전력선 중 외부망과 HVDC 전력선 생산을 담당하게 된다.
자료: 대한전선
[그림 3/1/6-42 ] 대한전선의 첫 양산 해전전력케이블
LS전선은 2022년 영국 북해 뱅가드(Vanguard) 풍력발전단지에 4,000억 원 규모의 
HVDC 케이블  공급계약을 체결하였으며, 이는 국내업체가 유럽에서 따낸 역대 최대 규모의 
공급 계약이다. LS전선은 또한 대만에서 2,000억원 규모의 공급계약도 체결했다고 밝힌 바 
있다. 뱅가드 풍력발전단지는 스웨덴 국영전력회사인 바텐폴(Vattenfall)이 영국 북해 노퍽
(Norfolk) 근해 보레아스(Boreas) 풍력발전단지 옆에 건설한다. LS전선은 수주가 확대됨에 
따라 해저 시공 전문업체인 KT서브마린의 지분을 인수, 시공 역량을 강화했다. 
풍력발전기용 발전기는 현대중공업, 효성중공업, 두산에너빌리티 및 유니슨 등 다수의 국내 
제작사가 있으며, 일정 수준의 경쟁력을 지니고 있는 것으로 평가받는다.
그러나 고도의 기술력을 요구하는 전력변환기와 증속기 분야에서는 국내 제작사가 없으며, 
전량 수입품에 의존하는 상황이다. 이들 부품들은 개발에 막대한 비용이 소요되며, 개발 완료 
이후에도 실증 운전을 통해 그 성능과 신뢰성을 입증해야 하지만 협소한 내수시장으로 인해 
경제성 확보가 어려운 분야이다.
--- 페이지 412 ---
제1장 원별 기술 동향
412
4. 향후 전망
풍력발전 기술의 진화는 LCOE(Levelized Cost of Energy) 저감이라는 단일 방향으로 
이루어져 왔다. 이를 달성하는 가장 효과적인 방향은 단위 풍력발전기의 대형화이다. 5MW 
풍력발전기와 10MW 풍력발전기를 비교할 때 설비용량이 두배로 증가하였다고 가격 역시 
이에 정비례하여 증가하는 것은 아니다. 아래 그림은 풍력발전기 설비용량 증가에 따른 
LCOE 저감 효과를 잘 보여주고 있다.
자료: 2022 Cost of Wind Energt Review, NREL(National Renewable En ergy Laboratory)
[그림 3/1/6-43 ] 단위 설비용량 변화에 다른 LCOE 저감효과
풍력발전기의 단위 설비용량이 증가할수록 전체 프로젝트 비용에서 풍력발전기가 차지하는 
가격 비중과 유지보수 비용 및 LCOE 모두 저감하는 경향을 확인할 수 있다. 이에 따라 전 
세계 모든 풍력발전기 제작사들은 보다 대형의 풍력발전기를 개발하기 위해 노력하고 있다.
가. 풍력발전기
2000년대 중반까지 전 세계에 누적 설치된 풍력발전기의 단위 발전용량은 1.5MW 정도
였으며 허브 높이는 60m 이하였다. 그러나 2023년말 기준 평균 발전용량은 3.4MW에 허브
높이는 135m에 이른다.
--- 페이지 413 ---
제6절 풍력
413
자 료 :  W i n d  T u r b i n e s ,  O f f i c e  o f  E n e r g y  E f f i c i e n c y  &  R e n e w a b l e  E n e rgy
[그림 3/1/6-44 ] 풍력발전기 단위 설비용량 및 허브 높이 변화
IRENA에서는 육상 및 해상풍력발전기의 대형화 추세를 예측하면서 육상의 경우 2020년을 
전후로 5MW급 풍력발전기 개발이 이루어질 것으로 예측했으며, 2023년 현재 다수의 6MW급 
풍력발전기가 시장에 보급되고 있다.
해상의 경우 2025년 이후에야 15MW급 풍력발전기가 상용화될 것으로 예측했으나 이미 
미국, 유럽 및 중극의 풍력발전기 제작사들은 15MW급 풍력발전기 상용화를 완료했을 
정도로 급속한 대형화가 이루어지고 있다.
자료: Future of Wind, IRENA(International Renewable Energy Agency )
[그림 3/1/6-45 ] 육상용 풍력발전기 대형화 추세
--- 페이지 414 ---
제1장 원별 기술 동향
414
자료: Future of Wind, IRENA(International Renewable Energy Agency )
[그림 3/1/6-46 ] 해상용 풍력발전기 대형화 추세
특히 주목할 사실은 유럽의 주요 풍력발전기 제작사들은 최근 풍력발전기 대형화 속도를 
늦추는 경향을 보이고 있으나 중국은 더욱 가속하고 있다는 점이다. 이를 통해 육상 및 
해상에 설치된 풍력발전기의 평균 단위 발전용량도 2023년 중국이 유럽을 추월했다.
육상풍력의 경우 평균 발전용량이 중국 5.4MW, 유럽 5.1MW이며, 해상은 중국 9.4MW, 
유럽 9.5MW를 기록했다.
풍력발전기 신규 모델의 시장 출시 역시 2018년부터 중국이 유럽을 압도하기 시작했으며, 
2021년 중국 풍력발전기 제작사가 개발한 신규 풍력발전기 모델이 184종이었으나 유럽은 
10종으로 최대 격차가 벌어진 이후 2023년 70종의 신규 풍력발전기가 개발되었으나 
유럽에서는 3종의 신규 모델만이 개발되는 등 압도적인 차이를 보이고 있다.
이같은 해외 풍력발전기 제작사들의 대형화 경쟁속에서 우리나라의 경우 최근 개발 완료된 
유니슨의 10MW 풍력발전기가 최대 용량으로서 세계 수준과는 상당한 차이가 존재하며, 국내 
풍력발전기 제작사들의 독자적인 12MW 이상 대형 풍력발전기 개발은 당분간 어려울 전망이다.
나 .  부 유 식  풍력
국제적으로 부유식 풍력은 실증단계를 벗어나 초기 상업운전 단계에 진입하고 있다. 일본은 
2016년 히타치의 2MW 풍력발전기를 이용한 일본 최초의 부유식 풍력발전 실증운전에 착수한 
이래 꾸준히 관련 기술개발에 노력해 왔으며, 그 결과 2023년 현재 6개의 부유식 풍력발전
--- 페이지 415 ---
제6절 풍력
415
단지가 운전 중에 있다. 이 중 가장 규모가 큰 부유식단지는 노시로의 84MW 부유식 풍력
발전단지이다. 일본에서는 부유식 풍력발전 공급망 구축을 목표로 간사이전력과 미쓰비시
상사 등 14개 기업이 “부유식 해상풍력 기술연구조합”을 결성해 부유체 기술의 표준화와 
대량생산 및 계류 관련 기술개발 등을 수행하고자 한다.
부유체의 경우 바지선형(히타치조선), 스파형(토다건설, 미쓰이해양개발, 오바야시구미, 
동양건설산업) 및 반잠수식(도쿄가스, 히타치조선) 등 다양한 형식의 개발이 추진되고 있다.
국내에서는 2016년 유니슨의 750kW 풍력발전기를 이용한 부유식 풍력발전 실증사업이 
시도되었으나 중단된 바 있으며, 이외에도 5MW 부유식 해상풍력시스템 개발 및 8MW급 
부유식 해상풍력시스템 개발 등이 진행 중이지만 현재까지 부유식 풍력의 실증운전 실적은 
없다. 이러한 환경 속에서 삼성중공업은 15MW급 부유체를 개발하였으며, HD현대중공업이 
반잠수식 부유체를 개발해 미국선급(ABS) 인증을 획득하는 등 조선업체들은 부유체 및 전용 
설치선 개발에 힘을 쏟고 있다. 
요소기술의 경우에도 정부의 예산 지원 하에 탈착형 계류시스템 개발이 진행되는 등 다양한 
기술개발이 진행되고 있으나, 실증 실적이 없다는 점이 아쉬운 부분이다.
대부분의 부유식 풍력발전단지는 EEZ에 위치하고 있으며, 수심과 풍황자원 측면에서 EEZ가 
최적이기 때문이다.
자료: https://doi.org/10.1016/j.rser.2023.113667
[그림 3/1/6-47]  배타적 경제수역에서의 풍황자원 비교 
--- 페이지 416 ---
제1장 원별 기술 동향
416
[그림 3/1/6-47]은 각국의 배타적 경제수역에서의 풍황자원을 비교한 결과로서 우리나라의 
경우 평균 풍속에서는 북유럽 국가들에 비해 다소 낮은 편이지만 중국과는 유사한 분포를 
보이고 있다. 현재 다수의 해외 발전사업자들이 동해가스전 해역과 인천 해역에서 부유식 
풍력발전단지 조성사업을 추진하고 있는 점도 우리나라의 배타적 경제수역에서의 풍력발전 
사업성을 입증한다고 볼 수 있다.
울산 해역에서 추진되고 있는 부유식 풍력발전단지는 착공까지는 향후 수년이 소요될 것으로 
전망되며, 이와 병행하여 국내 개발 부유체 및 요소 부품들에 대한 실증운전 실적 확보가 
필요하다. 부유식 풍력은 고정식에 비해 기술적 난이도와 위험도가 높기 때문에 상업운전 
이전에 충분한 실해역 실증이 필요하다. 비록 몇 차례의 실증사업이 시도되었으나 목표했던 
성과를 내지 못한 점은 아쉽지만 국내 공급망 구축을 위해서라도 가급적 이른 시일 내에 
실증운전이 이루어져야 한다.
--- 페이지 417 ---
제6절 풍력
417
｜참고문헌｜
1 .  G W E C ,  ( 2 0 2 4 ) ,  G l o b a l  w i n d  r e p o r t  2 0 2 4
2. GWEC, (2024), Global offshore Report 2024
3. GWEC, (2023), Mission Critical: Building the Global Wind Ene rgy Supply Chain for 1.5oC 
World
4. IRENA, (2019), Future of Wind
5. Department of Energy, (2024), Wind Turbines: the Bigger, the  Better
6. Christopher Jung, Dirk Schind ler, (2023), The properties of the global offshore wind 
turbine fleet, Renewable and Sus tainable Energy Review, 186, 
https://doi.org/10.1016/j.rser.2023.113667 
--- 페이지 418 ---
제1장 원별 기술 동향
418
수력제7절
 한국수자원공사 물에너지연구소 정지철 소장
1. 개요
가. 수력의 정의 및 구분
(1) 수력의 정의
수력(hydropower)은 물이 가진 위치에너지를 이용해 전기에너지를 얻는 기술이다. 적어도 
2천년 전 고대 그리스에서는 이 수력을 이용한 물레방아로 곡물을 빻는 데 사용했으며, 이는 
무생물 에너지를 동력화한 첫 번째 기계식 엔진이었다고 할 수 있다. 오늘날에는 비용 대비 
가장 효과가 뛰어난 전력 생산의 수단중 하나가 되었다. 주로 하천 또는 호수 등에서 물이 
가지는 위치에너지를 수차를 이용하여 기계적 회전에너지로 변환하고 이것을 다시 전기
에너지로 변환하는 방식으로 활용하고 있다.
국내에서는 ‘신에너지 및 재생에너지 개발·이용·보급 촉진법(이하 신재생에너지법)’ 및 
동법 시행규칙에서 수력설비를 물의 유동(流動)에너지를 변환시켜 전기를 생산하는 설비로 
규정하고 있다.
1) 구성요소
수력발전시스템 구성은 [그림 3/1/7-1]과 같이 하천이나 수로에 댐이나 보를 설치하고 
발전소까지 물을 이송하는 수압철관, 물의 위치에너지와 운동에너지를 기계적 회전에너지로 
변환하는 수차, 회전에너지로 전력을 생산하는 발전기, 생산된 전력을 공급하기 위한 송·
변전설비, 출력제어 등 발전소 운영을 위한 감시제어설비 등으로 구성된다.